{
    "fileInfo": {
        "sourceFileName": "tx100_dnp3_server.xlsx",
        "sourceFileCreated": "2019-10-06T17:35:21.000Z",
        "sourceFileLastModified": "2023-02-15T16:02:42.000Z",
        "sourceFileCreatedBy": "Tony Olivo",
        "sourceFileLastModifiedBy": "Matthew Myers",
        "outputFileName": "site_sudden_valley_client.json",
        "outputFileType": "dnp3",
        "outputFileCreated": "2023-02-15T16:03:25.748Z"
    },
    "system": {
        "name": "FlexGen HybridOS",
        "protocol": "DNP3",
        "version": "0.2",
        "id": "sudden_valley",
        "ip_address": "10.10.1.9",
        "port": 20000,
        "base_uri": "/sites",
        "local_uri": "/local_server",
        "frequency": 1000,
        "resptime": 2000,
        "maxelapsed": 100
    },
    "registers": [
        {
            "type": "AnOPF32",
            "starting_offset": 0,
            "number_of_registers": 14,
            "map": [
                {
                    "id": "watchdog_pet",
                    "offset": 0,
                    "name": "Watchdog Pet"
                },
                {
                    "id": "fr_response_enable_mask",
                    "offset": 1,
                    "name": "Frequency Response Enable Word"
                },
                {
                    "id": "fr_baseload_cmd_mw",
                    "offset": 2,
                    "scale": 1000,
                    "name": "Baseload Power Command"
                },
                {
                    "id": "fr_ffr_inactive_cmd_mw",
                    "offset": 3,
                    "scale": 1000,
                    "name": "FFR Inactive Power Command"
                },
                {
                    "id": "fr_frrs_up_inactive_cmd_mw",
                    "offset": 4,
                    "scale": 1000,
                    "name": "UF FRRS Inactive Power Command"
                },
                {
                    "id": "fr_frrs_down_inactive_cmd_mw",
                    "offset": 5,
                    "scale": 1000,
                    "name": "FRRS Inactive Power Command"
                },
                {
                    "id": "fr_frrs_up_active_cmd_mw",
                    "offset": 6,
                    "scale": 1000,
                    "name": "UF FRRS Active Power Command"
                },
                {
                    "id": "fr_frrs_down_active_cmd_mw",
                    "offset": 7,
                    "scale": 1000,
                    "name": "OF FRRS Active Power Command"
                },
                {
                    "id": "fr_ffr_active_cmd_mw",
                    "offset": 8,
                    "scale": 1000,
                    "name": "FFR Active Power Command"
                },
                {
                    "id": "fr_pfr_up_active_cmd_mw",
                    "offset": 9,
                    "scale": 1000,
                    "name": "UF PFR Active Power Command"
                },
                {
                    "id": "fr_pfr_down_active_cmd_mw",
                    "offset": 10,
                    "scale": 1000,
                    "name": "OF PFR Active Power Command"
                },
                {
                    "id": "fm_timestamp",
                    "offset": 11,
                    "name": "Fleet Manager Metrics Timestamp"
                },
                {
                    "id": "active_voltage_cmd_dnp3",
                    "offset": 12,
                    "name": "Active Voltage Regulation Command"
                },
                {
                    "id": "reactive_setpoint_kVAR_cmd_dnp3",
                    "offset": 13,
                    "name": "Reactive Power Setpoint"
                },
				{
                    "id": "features_kVAR_mode_cmd_dnp3",
                    "offset": 14,
                    "name": "Reactive Power Mode Select Command"
                }
            ]
        },
        {
            "type": "analog",
            "starting_offset": 0,
            "number_of_registers": 70,
            "map": [
                {
                    "id": "ess_total_active_power",
                    "offset": 0,
                    "scale": 1000,
                    "name": "Site - Active Power Total Gross",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_total_reactive_power",
                    "offset": 1,
                    "scale": 1000,
                    "name": "Site - Reactive Power Total Gross",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_total_apparent_power",
                    "offset": 2,
                    "scale": 1000,
                    "name": "Site - Apparent Power Total Gross",
                    "variation": "Group30Var5"
                },
                {
                    "id": "active_power",
                    "offset": 3,
                    "scale": 1000,
                    "name": "Site - Active Power Total Net",
                    "variation": "Group30Var5"
                },
                {
                    "id": "reactive_power",
                    "offset": 4,
                    "scale": 1000,
                    "name": "Site - Reactive Power Total Net",
                    "variation": "Group30Var5"
                },
                {
                    "id": "apparent_power",
                    "offset": 5,
                    "scale": 1000,
                    "name": "Site - Apparent Power Total Net",
                    "variation": "Group30Var5"
                },
                {
                    "id": "frequency",
                    "offset": 6,
                    "name": "Site - Frequency",
                    "variation": "Group30Var5"
                },
                {
                    "id": "grid_voltage_l1_l2",
                    "offset": 7,
                    "name": "Site - Voltage L1-L2",
                    "variation": "Group30Var5"
                },
                {
                    "id": "grid_voltage_l2_l3",
                    "offset": 8,
                    "name": "Site - Voltage L2-L3",
                    "variation": "Group30Var5"
                },
                {
                    "id": "grid_voltage_l3_l1",
                    "offset": 9,
                    "name": "Site - Voltage L3-L1",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_average_soc",
                    "offset": 10,
                    "name": "Battery - State of Charge %",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_chargeable_energy",
                    "offset": 11,
                    "scale": 1000,
                    "name": "Battery - Chargable energy kWh",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_dischargeable_energy",
                    "offset": 12,
                    "scale": 1000,
                    "name": "Battery - Dischargeable energy kWh",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_chargeable_power",
                    "offset": 13,
                    "scale": 1000,
                    "name": "Battery - Chargeable power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_dischargeable_power",
                    "offset": 14,
                    "scale": 1000,
                    "name": "Battery - Dischargeable power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "num_ess_available",
                    "offset": 15,
                    "name": "Battery - Number ESS Available",
                    "variation": "Group30Var5"
                },
                {
                    "id": "running_ess_num",
                    "offset": 16,
                    "name": "Battery - Number ESS Online",
                    "variation": "Group30Var5"
                },
                {
                    "id": "heartbeat_counter",
                    "offset": 17,
                    "name": "Heartbeat Counter",
                    "variation": "Group30Var5"
                },
                {
                    "id": "mwh_delivered",
                    "offset": 18,
                    "scale": 1000,
                    "name": "Site - kWh Delivered",
                    "variation": "Group30Var5"
                },
                {
                    "id": "mwh_received",
                    "offset": 19,
                    "scale": 1000,
                    "name": "Site - kWh Received",
                    "variation": "Group30Var5"
                },
                {
                    "id": "FM_timestamp",
                    "offset": 20,
                    "name": "Fleet Manager Metrics Timestamp Response",
                    "variation": "Group30Var5"
                },
                {
                    "id": "transformer_low_side_voltage",
                    "offset": 21,
                    "name": "Transformer Low Side Voltage",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gen_gross_active_power",
                    "offset": 22,
                    "scale": 1000,
                    "name": "Generation Gross Active Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gen_gross_reactive_power",
                    "offset": 23,
                    "scale": 1000,
                    "name": "Generation Gross Reactive Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "aux_load_active_power",
                    "offset": 24,
                    "scale": 1000,
                    "name": "Auxiliary Load Active Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "aux_load_reactive_power",
                    "offset": 25,
                    "scale": 1000,
                    "name": "Auxiliary Load Reactive Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gsu_transformer_flow_active_power",
                    "offset": 26,
                    "scale": 1000,
                    "name": "GSU Transformer Flow Active Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gsu_transformer_flow_reactive_power",
                    "offset": 27,
                    "scale": 1000,
                    "name": "GSU Transformer Flow  Reactive Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "pcs_aux_load_active_power",
                    "offset": 28,
                    "name": "Estimated PCS Auxiliary Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "battery_load_active_power",
                    "offset": 29,
                    "name": "Measured BMS Auxiliary Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_response_enable_mask_in",
                    "offset": 30,
                    "name": "Frequency Response Enable Word",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_baseload_cmd_mw_in",
                    "offset": 31,
                    "scale": 1000,
                    "name": "Baseload Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_ffr_inactive_cmd_mw_in",
                    "offset": 32,
                    "scale": 1000,
                    "name": "FFR Inactive Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_up_inactive_cmd_mw_in",
                    "offset": 33,
                    "scale": 1000,
                    "name": "FRRS UF Inactive Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_down_inactive_cmd_mw_in",
                    "offset": 34,
                    "scale": 1000,
                    "name": "FRRS OF Inactive Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_up_active_cmd_mw_in",
                    "offset": 35,
                    "scale": 1000,
                    "name": "FRRS Up Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_down_active_cmd_mw_in",
                    "offset": 36,
                    "scale": 1000,
                    "name": "FRRS Down Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_ffr_active_cmd_mw_in",
                    "offset": 37,
                    "scale": 1000,
                    "name": "FFR Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_pfr_up_active_cmd_mw_in",
                    "offset": 38,
                    "scale": 1000,
                    "name": "Auto-PFR Up Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_pfr_down_active_cmd_mw_in",
                    "offset": 39,
                    "scale": 1000,
                    "name": "Auto-PFR Down Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "site_chargeable_mw",
                    "offset": 40,
                    "scale": -1000,
                    "name": "Site Active Power Charge Limit",
                    "variation": "Group30Var5"
                },
                {
                    "id": "site_dischargeable_mw",
                    "offset": 41,
                    "scale": 1000,
                    "name": "Site Active Power Discharge Limit",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_1_status",
                    "offset": 42,
                    "name": "ESS Container #1 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_1_soc",
                    "offset": 43,
                    "name": "ESS Container #1 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_1_racks",
                    "offset": 44,
                    "name": "ESS Container #1 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_2_status",
                    "offset": 45,
                    "name": "ESS Container #2 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_2_soc",
                    "offset": 46,
                    "name": "ESS Container #2 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_2_racks",
                    "offset": 47,
                    "name": "ESS Container #2 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_3_status",
                    "offset": 48,
                    "name": "ESS Container #3 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_3_soc",
                    "offset": 49,
                    "name": "ESS Container #3 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_3_racks",
                    "offset": 50,
                    "name": "ESS Container #3 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_4_status",
                    "offset": 51,
                    "name": "ESS Container #4 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_4_soc",
                    "offset": 52,
                    "name": "ESS Container #4 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_4_racks",
                    "offset": 53,
                    "name": "ESS Container #4 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_5_status",
                    "offset": 54,
                    "name": "ESS Container #5 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_5_soc",
                    "offset": 55,
                    "name": "ESS Container #5 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_5_racks",
                    "offset": 56,
                    "name": "ESS Container #5 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_6_status",
                    "offset": 57,
                    "name": "ESS Container #6 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_6_soc",
                    "offset": 58,
                    "name": "ESS Container #6 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_6_racks",
                    "offset": 59,
                    "name": "ESS Container #6 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_7_status",
                    "offset": 60,
                    "name": "ESS Container #7 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_7_soc",
                    "offset": 61,
                    "name": "ESS Container #7 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_7_racks",
                    "offset": 62,
                    "name": "ESS Container #7 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_8_status",
                    "offset": 63,
                    "name": "ESS Container #8 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_8_soc",
                    "offset": 64,
                    "name": "ESS Container #8 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_8_racks",
                    "offset": 65,
                    "name": "ESS Container #8 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_9_status",
                    "offset": 66,
                    "name": "ESS Container #9 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_9_soc",
                    "offset": 67,
                    "name": "ESS Container #9 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_9_racks",
                    "offset": 68,
                    "name": "ESS Container #9 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_10_status",
                    "offset": 69,
                    "name": "ESS Container #10 System Mode",
                    "variation": "Group30Var5"
                }
            ]
        },
        {
            "type": "analog",
            "starting_offset": 70,
            "number_of_registers": 71,
            "map": [
                {
                    "id": "ess_10_soc",
                    "offset": 70,
                    "name": "ESS Container #10 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_10_racks",
                    "offset": 71,
                    "name": "ESS Container #10 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_11_status",
                    "offset": 72,
                    "name": "ESS Container #11 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_11_soc",
                    "offset": 73,
                    "name": "ESS Container #11 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_11_racks",
                    "offset": 74,
                    "name": "ESS Container #11 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_12_status",
                    "offset": 75,
                    "name": "ESS Container #12 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_12_soc",
                    "offset": 76,
                    "name": "ESS Container #12 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_12_racks",
                    "offset": 77,
                    "name": "ESS Container #12 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_13_status",
                    "offset": 78,
                    "name": "ESS Container #13 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_13_soc",
                    "offset": 79,
                    "name": "ESS Container #13 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_13_racks",
                    "offset": 80,
                    "name": "ESS Container #13 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_14_status",
                    "offset": 81,
                    "name": "ESS Container #14 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_14_soc",
                    "offset": 82,
                    "name": "ESS Container #14 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_14_racks",
                    "offset": 83,
                    "name": "ESS Container #14 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_15_status",
                    "offset": 84,
                    "name": "ESS Container #15 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_15_soc",
                    "offset": 85,
                    "name": "ESS Container #15 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_15_racks",
                    "offset": 86,
                    "name": "ESS Container #15 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_16_status",
                    "offset": 87,
                    "name": "ESS Container #16 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_16_soc",
                    "offset": 88,
                    "name": "ESS Container #16 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_16_racks",
                    "offset": 89,
                    "name": "ESS Container #16 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_17_status",
                    "offset": 90,
                    "name": "ESS Container #17 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_17_soc",
                    "offset": 91,
                    "name": "ESS Container #17 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_17_racks",
                    "offset": 92,
                    "name": "ESS Container #17 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_18_status",
                    "offset": 93,
                    "name": "ESS Container #18 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_18_soc",
                    "offset": 94,
                    "name": "ESS Container #18 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_18_racks",
                    "offset": 95,
                    "name": "ESS Container #18 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_19_status",
                    "offset": 96,
                    "name": "ESS Container #19 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_19_soc",
                    "offset": 97,
                    "name": "ESS Container #19 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_19_racks",
                    "offset": 98,
                    "name": "ESS Container #19 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_20_status",
                    "offset": 99,
                    "name": "ESS Container #20 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_20_soc",
                    "offset": 100,
                    "name": "ESS Container #20 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_20_racks",
                    "offset": 101,
                    "name": "ESS Container #20 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_21_status",
                    "offset": 102,
                    "name": "ESS Container #21 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_21_soc",
                    "offset": 103,
                    "name": "ESS Container #21 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_21_racks",
                    "offset": 104,
                    "name": "ESS Container #21 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_22_status",
                    "offset": 105,
                    "name": "ESS Container #22 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_22_soc",
                    "offset": 106,
                    "name": "ESS Container #22 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_22_racks",
                    "offset": 107,
                    "name": "ESS Container #22 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_23_status",
                    "offset": 108,
                    "name": "ESS Container #23 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_23_soc",
                    "offset": 109,
                    "name": "ESS Container #23 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_23_racks",
                    "offset": 110,
                    "name": "ESS Container #23 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_24_status",
                    "offset": 111,
                    "name": "ESS Container #24 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_24_soc",
                    "offset": 112,
                    "name": "ESS Container #24 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_24_racks",
                    "offset": 113,
                    "name": "ESS Container #24 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_25_status",
                    "offset": 114,
                    "name": "ESS Container #25 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_25_soc",
                    "offset": 115,
                    "name": "ESS Container #25 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_25_racks",
                    "offset": 116,
                    "name": "ESS Container #25 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_26_status",
                    "offset": 117,
                    "name": "ESS Container #26 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_26_soc",
                    "offset": 118,
                    "name": "ESS Container #26 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_26_racks",
                    "offset": 119,
                    "name": "ESS Container #26 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_27_status",
                    "offset": 120,
                    "name": "ESS Container #27 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_27_soc",
                    "offset": 121,
                    "name": "ESS Container #27 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_27_racks",
                    "offset": 122,
                    "name": "ESS Container #27 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_28_status",
                    "offset": 123,
                    "name": "ESS Container #28 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_28_soc",
                    "offset": 124,
                    "name": "ESS Container #28 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_28_racks",
                    "offset": 125,
                    "name": "ESS Container #28 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_29_status",
                    "offset": 126,
                    "name": "ESS Container #29 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_29_soc",
                    "offset": 127,
                    "name": "ESS Container #29 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_29_racks",
                    "offset": 128,
                    "name": "ESS Container #29 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_30_status",
                    "offset": 129,
                    "name": "ESS Container #30 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_30_soc",
                    "offset": 130,
                    "name": "ESS Container #30 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_30_racks",
                    "offset": 131,
                    "name": "ESS Container #30 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_31_status",
                    "offset": 132,
                    "name": "ESS Container #31 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_31_soc",
                    "offset": 133,
                    "name": "ESS Container #31 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_31_racks",
                    "offset": 134,
                    "name": "ESS Container #31 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_32_status",
                    "offset": 135,
                    "name": "ESS Container #32 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_32_soc",
                    "offset": 136,
                    "name": "ESS Container #32 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_32_racks",
                    "offset": 137,
                    "name": "ESS Container #32 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_33_status",
                    "offset": 138,
                    "name": "ESS Container #33 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_33_soc",
                    "offset": 139,
                    "name": "ESS Container #33 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_33_racks",
                    "offset": 140,
                    "name": "ESS Container #33 Number of Active Racks",
                    "variation": "Group30Var5"
                }
            ]
        },
        {
            "type": "binary",
            "starting_offset": 0,
            "number_of_registers": 83,
            "map": [
                {
                    "id": "breaker_status",
                    "offset": 0,
                    "name": "Main Breaker Closed"
                },
                {
                    "id": "running_status_flag",
                    "offset": 1,
                    "name": "Running Status"
                },
                {
                    "id": "alarm_status_flag",
                    "offset": 2,
                    "name": "Alarm Status"
                },
                {
                    "id": "fault_status_flag",
                    "offset": 3,
                    "name": "Fault Status"
                },
                {
                    "id": "fr_ffr_status_flag",
                    "offset": 4,
                    "name": "FFR UF Response Status"
                },
                {
                    "id": "fr_ffr_cooldown_status",
                    "offset": 5,
                    "name": "FFR UF Cooldown Status"
                },
                {
                    "id": "fr_pfr_up_status_flag",
                    "offset": 6,
                    "name": "PFR UF Response Status"
                },
                {
                    "id": "fr_pfr_up_cooldown_status",
                    "offset": 7,
                    "name": "PFR UF Cooldown Status"
                },
                {
                    "id": "fr_pfr_down_status_flag",
                    "offset": 8,
                    "name": "PFR OF Response Status\""
                },
                {
                    "id": "fr_pfr_down_cooldown_status",
                    "offset": 9,
                    "name": "PFR OF Cooldown Status"
                },
                {
                    "id": "fr_frrs_up_status_flag",
                    "offset": 10,
                    "name": "FRRS UF Response Status"
                },
                {
                    "id": "fr_frrs_up_cooldown_status",
                    "offset": 11,
                    "name": "FRRS UF Cooldown Status"
                },
                {
                    "id": "fr_frrs_down_status_flag",
                    "offset": 12,
                    "name": "FRRS OF Response Status"
                },
                {
                    "id": "fr_frrs_down_cooldown_status",
                    "offset": 13,
                    "name": "FRRS OF Cooldown Status"
                },
                {
                    "id": "virtual_switch_status",
                    "offset": 14,
                    "name": "Virtual MV Breaker Status (SEL-351s)"
                },
                {
                    "id": "avr_status",
                    "offset": 15,
                    "name": "Generation AVR Status"
                },
                {
                    "id": "reactive_setpoint_status",
                    "offset": 16,
                    "name": "Generation Reactive Setpoint Status"
                },
                {
                    "id": "ess_1_faults",
                    "offset": 17,
                    "name": "ESS Container #1 Fault Flag"
                },
                {
                    "id": "ess_1_alarms",
                    "offset": 18,
                    "name": "ESS Container #1 Alarm Flag"
                },
                {
                    "id": "ess_2_faults",
                    "offset": 19,
                    "name": "ESS Container #2 Fault Flag"
                },
                {
                    "id": "ess_2_alarms",
                    "offset": 20,
                    "name": "ESS Container #2 Alarm Flag"
                },
                {
                    "id": "ess_3_faults",
                    "offset": 21,
                    "name": "ESS Container #3 Fault Flag"
                },
                {
                    "id": "ess_3_alarms",
                    "offset": 22,
                    "name": "ESS Container #3 Alarm Flag"
                },
                {
                    "id": "ess_4_faults",
                    "offset": 23,
                    "name": "ESS Container #4 Fault Flag"
                },
                {
                    "id": "ess_4_alarms",
                    "offset": 24,
                    "name": "ESS Container #4 Alarm Flag"
                },
                {
                    "id": "ess_5_faults",
                    "offset": 25,
                    "name": "ESS Container #5 Fault Flag"
                },
                {
                    "id": "ess_5_alarms",
                    "offset": 26,
                    "name": "ESS Container #5 Alarm Flag"
                },
                {
                    "id": "ess_6_faults",
                    "offset": 27,
                    "name": "ESS Container #6 Fault Flag"
                },
                {
                    "id": "ess_6_alarms",
                    "offset": 28,
                    "name": "ESS Container #6 Alarm Flag"
                },
                {
                    "id": "ess_7_faults",
                    "offset": 29,
                    "name": "ESS Container #7 Fault Flag"
                },
                {
                    "id": "ess_7_alarms",
                    "offset": 30,
                    "name": "ESS Container #7 Alarm Flag"
                },
                {
                    "id": "ess_8_faults",
                    "offset": 31,
                    "name": "ESS Container #8 Fault Flag"
                },
                {
                    "id": "ess_8_alarms",
                    "offset": 32,
                    "name": "ESS Container #8 Alarm Flag"
                },
                {
                    "id": "ess_9_faults",
                    "offset": 33,
                    "name": "ESS Container #9 Fault Flag"
                },
                {
                    "id": "ess_9_alarms",
                    "offset": 34,
                    "name": "ESS Container #9 Alarm Flag"
                },
                {
                    "id": "ess_10_faults",
                    "offset": 35,
                    "name": "ESS Container #10 Fault Flag"
                },
                {
                    "id": "ess_10_alarms",
                    "offset": 36,
                    "name": "ESS Container #10 Alarm Flag"
                },
                {
                    "id": "ess_11_faults",
                    "offset": 37,
                    "name": "ESS Container #11 Fault Flag"
                },
                {
                    "id": "ess_11_alarms",
                    "offset": 38,
                    "name": "ESS Container #11 Alarm Flag"
                },
                {
                    "id": "ess_12_faults",
                    "offset": 39,
                    "name": "ESS Container #12 Fault Flag"
                },
                {
                    "id": "ess_12_alarms",
                    "offset": 40,
                    "name": "ESS Container #12 Alarm Flag"
                },
                {
                    "id": "ess_13_faults",
                    "offset": 41,
                    "name": "ESS Container #13 Fault Flag"
                },
                {
                    "id": "ess_13_alarms",
                    "offset": 42,
                    "name": "ESS Container #13 Alarm Flag"
                },
                {
                    "id": "ess_14_faults",
                    "offset": 43,
                    "name": "ESS Container #14 Fault Flag"
                },
                {
                    "id": "ess_14_alarms",
                    "offset": 44,
                    "name": "ESS Container #14 Alarm Flag"
                },
                {
                    "id": "ess_15_faults",
                    "offset": 45,
                    "name": "ESS Container #15 Fault Flag"
                },
                {
                    "id": "ess_15_alarms",
                    "offset": 46,
                    "name": "ESS Container #15 Alarm Flag"
                },
                {
                    "id": "ess_16_faults",
                    "offset": 47,
                    "name": "ESS Container #16 Fault Flag"
                },
                {
                    "id": "ess_16_alarms",
                    "offset": 48,
                    "name": "ESS Container #16 Alarm Flag"
                },
                {
                    "id": "ess_17_faults",
                    "offset": 49,
                    "name": "ESS Container #17 Fault Flag"
                },
                {
                    "id": "ess_17_alarms",
                    "offset": 50,
                    "name": "ESS Container #17 Alarm Flag"
                },
                {
                    "id": "ess_18_faults",
                    "offset": 51,
                    "name": "ESS Container #18 Fault Flag"
                },
                {
                    "id": "ess_18_alarms",
                    "offset": 52,
                    "name": "ESS Container #18 Alarm Flag"
                },
                {
                    "id": "ess_19_faults",
                    "offset": 53,
                    "name": "ESS Container #19 Fault Flag"
                },
                {
                    "id": "ess_19_alarms",
                    "offset": 54,
                    "name": "ESS Container #19 Alarm Flag"
                },
                {
                    "id": "ess_20_faults",
                    "offset": 55,
                    "name": "ESS Container #20 Fault Flag"
                },
                {
                    "id": "ess_20_alarms",
                    "offset": 56,
                    "name": "ESS Container #20 Alarm Flag"
                },
                {
                    "id": "ess_21_faults",
                    "offset": 57,
                    "name": "ESS Container #21 Fault Flag"
                },
                {
                    "id": "ess_21_alarms",
                    "offset": 58,
                    "name": "ESS Container #21 Alarm Flag"
                },
                {
                    "id": "ess_22_faults",
                    "offset": 59,
                    "name": "ESS Container #22 Fault Flag"
                },
                {
                    "id": "ess_22_alarms",
                    "offset": 60,
                    "name": "ESS Container #22 Alarm Flag"
                },
                {
                    "id": "ess_23_faults",
                    "offset": 61,
                    "name": "ESS Container #23 Fault Flag"
                },
                {
                    "id": "ess_23_alarms",
                    "offset": 62,
                    "name": "ESS Container #23 Alarm Flag"
                },
                {
                    "id": "ess_24_faults",
                    "offset": 63,
                    "name": "ESS Container #24 Fault Flag"
                },
                {
                    "id": "ess_24_alarms",
                    "offset": 64,
                    "name": "ESS Container #24 Alarm Flag"
                },
                {
                    "id": "ess_25_faults",
                    "offset": 65,
                    "name": "ESS Container #25 Fault Flag"
                },
                {
                    "id": "ess_25_alarms",
                    "offset": 66,
                    "name": "ESS Container #25 Alarm Flag"
                },
                {
                    "id": "ess_26_faults",
                    "offset": 67,
                    "name": "ESS Container #26 Fault Flag"
                },
                {
                    "id": "ess_26_alarms",
                    "offset": 68,
                    "name": "ESS Container #26 Alarm Flag"
                },
                {
                    "id": "ess_27_faults",
                    "offset": 69,
                    "name": "ESS Container #27 Fault Flag"
                },
                {
                    "id": "ess_27_alarms",
                    "offset": 70,
                    "name": "ESS Container #27 Alarm Flag"
                },
                {
                    "id": "ess_28_faults",
                    "offset": 71,
                    "name": "ESS Container #28 Fault Flag"
                },
                {
                    "id": "ess_28_alarms",
                    "offset": 72,
                    "name": "ESS Container #28 Alarm Flag"
                },
                {
                    "id": "ess_29_faults",
                    "offset": 73,
                    "name": "ESS Container #29 Fault Flag"
                },
                {
                    "id": "ess_29_alarms",
                    "offset": 74,
                    "name": "ESS Container #29 Alarm Flag"
                },
                {
                    "id": "ess_30_faults",
                    "offset": 75,
                    "name": "ESS Container #30 Fault Flag"
                },
                {
                    "id": "ess_30_alarms",
                    "offset": 76,
                    "name": "ESS Container #30 Alarm Flag"
                },
                {
                    "id": "ess_31_faults",
                    "offset": 77,
                    "name": "ESS Container #31 Fault Flag"
                },
                {
                    "id": "ess_31_alarms",
                    "offset": 78,
                    "name": "ESS Container #31 Alarm Flag"
                },
                {
                    "id": "ess_32_faults",
                    "offset": 79,
                    "name": "ESS Container #32 Fault Flag"
                },
                {
                    "id": "ess_32_alarms",
                    "offset": 80,
                    "name": "ESS Container #32 Alarm Flag"
                },
                {
                    "id": "ess_33_faults",
                    "offset": 81,
                    "name": "ESS Container #33 Fault Flag"
                },
                {
                    "id": "ess_33_alarms",
                    "offset": 82,
                    "name": "ESS Container #33 Alarm Flag"
                }
            ]
        },
        {
            "type": "CROB",
            "starting_offset": 0,
            "number_of_registers": 3,
            "map": [
                {
                    "id": "remote_enable_flag",
                    "offset": 0,
                    "name": "Start Site Command"
                },
                {
                    "id": "remote_disable_flag",
                    "offset": 1,
                    "name": "Disable Site Command"
                },
                {
                    "id": "remote_clear_faults",
                    "offset": 2,
                    "name": "Clear Faults Command"
                }
            ]
        }
    ]
}