{
    "fileInfo": {
        "sourceFileName": "tx100_dnp3_server.xlsx",
        "sourceFileCreated": "2019-10-06T17:35:21.000Z",
        "sourceFileLastModified": "2023-02-15T16:02:42.000Z",
        "sourceFileCreatedBy": "Tony Olivo",
        "sourceFileLastModifiedBy": "Matthew Myers",
        "outputFileName": "site_sudden_valley_client.json",
        "outputFileType": "dnp3",
        "outputFileCreated": "2023-02-15T16:03:25.748Z"
    },
    "system": {
        "name": "FlexGen HybridOS",
        "protocol": "DNP3",
        "version": "0.2",
        "id": "sudden_valley",
        "ip_address": "10.10.1.11",
        "port": 20000,
        "base_uri": "/sites",
        "local_uri": "/local_server",
        "frequency": 1000,
        "resptime": 2000,
        "maxelapsed": 100,
        "pub_outputs": true
    },
    "registers": [
        {
            "type": "AnOPF32",
            "map": [
                {
                    "id": "watchdog_pet",
                    "offset": 0,
                    "name": "Watchdog Pet"
                },
                {
                    "id": "fr_response_enable_mask",
                    "offset": 1,
                    "name": "Frequency Response Enable Word"
                },
                {
                    "id": "fr_baseload_cmd_mw",
                    "offset": 2,
                    "scale": 1000,
                    "name": "Baseload Power Command"
                },
                {
                    "id": "fr_ffr_inactive_cmd_mw",
                    "offset": 3,
                    "scale": 1000,
                    "name": "FFR Inactive Power Command"
                },
                {
                    "id": "fr_frrs_up_inactive_cmd_mw",
                    "offset": 4,
                    "scale": 1000,
                    "name": "UF FRRS Inactive Power Command"
                },
                {
                    "id": "fr_frrs_down_inactive_cmd_mw",
                    "offset": 5,
                    "scale": 1000,
                    "name": "FRRS Inactive Power Command"
                },
                {
                    "id": "fr_frrs_up_active_cmd_mw",
                    "offset": 6,
                    "scale": 1000,
                    "name": "UF FRRS Active Power Command"
                },
                {
                    "id": "fr_frrs_down_active_cmd_mw",
                    "offset": 7,
                    "scale": 1000,
                    "name": "OF FRRS Active Power Command"
                },
                {
                    "id": "fr_ffr_active_cmd_mw",
                    "offset": 8,
                    "scale": 1000,
                    "name": "FFR Active Power Command"
                },
                {
                    "id": "fr_pfr_up_active_cmd_mw",
                    "offset": 9,
                    "scale": 1000,
                    "name": "UF PFR Active Power Command"
                },
                {
                    "id": "fr_pfr_down_active_cmd_mw",
                    "offset": 10,
                    "scale": 1000,
                    "name": "OF PFR Active Power Command"
                },
                {
                    "id": "fm_timestamp",
                    "offset": 11,
                    "name": "Fleet Manager Metrics Timestamp"
                },
                {
                    "id": "active_voltage_cmd_dnp3",
                    "offset": 12,
                    "name": "Active Voltage Regulation Command"
                },
                {
                    "id": "reactive_setpoint_kVAR_cmd_dnp3",
                    "offset": 13,
                    "name": "Reactive Power Setpoint"
                },
				{
                    "id": "features_kVAR_mode_cmd_dnp3",
                    "offset": 14,
                    "name": "Reactive Power Mode Select Command"
                }
            ]
        },
        {
            "type": "analog",
            "map": [
                {
                    "id": "ess_total_active_power",
                    "offset": 0,
                    "scale": 1000,
                    "name": "Site - Active Power Total Gross",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_total_reactive_power",
                    "offset": 1,
                    "scale": 1000,
                    "name": "Site - Reactive Power Total Gross",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_total_apparent_power",
                    "offset": 2,
                    "scale": 1000,
                    "name": "Site - Apparent Power Total Gross",
                    "variation": "Group30Var5"
                },
                {
                    "id": "active_power",
                    "offset": 3,
                    "scale": 1000,
                    "name": "Site - Active Power Total Net",
                    "variation": "Group30Var5"
                },
                {
                    "id": "reactive_power",
                    "offset": 4,
                    "scale": 1000,
                    "name": "Site - Reactive Power Total Net",
                    "variation": "Group30Var5"
                },
                {
                    "id": "apparent_power",
                    "offset": 5,
                    "scale": 1000,
                    "name": "Site - Apparent Power Total Net",
                    "variation": "Group30Var5"
                },
                {
                    "id": "frequency",
                    "offset": 6,
                    "name": "Site - Frequency",
                    "variation": "Group30Var5"
                },
                {
                    "id": "grid_voltage_l1_l2",
                    "offset": 7,
                    "name": "Site - Voltage L1-L2",
                    "variation": "Group30Var5"
                },
                {
                    "id": "grid_voltage_l2_l3",
                    "offset": 8,
                    "name": "Site - Voltage L2-L3",
                    "variation": "Group30Var5"
                },
                {
                    "id": "grid_voltage_l3_l1",
                    "offset": 9,
                    "name": "Site - Voltage L3-L1",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_average_soc",
                    "offset": 10,
                    "name": "Battery - State of Charge %",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_chargeable_energy",
                    "offset": 11,
                    "scale": 1000,
                    "name": "Battery - Chargable energy kWh",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_dischargeable_energy",
                    "offset": 12,
                    "scale": 1000,
                    "name": "Battery - Dischargeable energy kWh",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_chargeable_power",
                    "offset": 13,
                    "scale": 1000,
                    "name": "Battery - Chargeable power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_dischargeable_power",
                    "offset": 14,
                    "scale": 1000,
                    "name": "Battery - Dischargeable power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "num_ess_available",
                    "offset": 15,
                    "name": "Battery - Number ESS Available",
                    "variation": "Group30Var5"
                },
                {
                    "id": "running_ess_num",
                    "offset": 16,
                    "name": "Battery - Number ESS Online",
                    "variation": "Group30Var5"
                },
                {
                    "id": "heartbeat_counter",
                    "offset": 17,
                    "name": "Heartbeat Counter",
                    "variation": "Group30Var5"
                },
                {
                    "id": "mwh_delivered",
                    "offset": 18,
                    "scale": 1000,
                    "name": "Site - kWh Delivered",
                    "variation": "Group30Var5"
                },
                {
                    "id": "mwh_received",
                    "offset": 19,
                    "scale": 1000,
                    "name": "Site - kWh Received",
                    "variation": "Group30Var5"
                },
                {
                    "id": "FM_timestamp",
                    "offset": 20,
                    "name": "Fleet Manager Metrics Timestamp Response",
                    "variation": "Group30Var5"
                },
                {
                    "id": "transformer_low_side_voltage",
                    "offset": 21,
                    "name": "Transformer Low Side Voltage",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gen_gross_active_power",
                    "offset": 22,
                    "scale": 1000,
                    "name": "Generation Gross Active Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gen_gross_reactive_power",
                    "offset": 23,
                    "scale": 1000,
                    "name": "Generation Gross Reactive Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "aux_load_active_power",
                    "offset": 24,
                    "scale": 1000,
                    "name": "Auxiliary Load Active Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "aux_load_reactive_power",
                    "offset": 25,
                    "scale": 1000,
                    "name": "Auxiliary Load Reactive Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gsu_transformer_flow_active_power",
                    "offset": 26,
                    "scale": 1000,
                    "name": "GSU Transformer Flow Active Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "gsu_transformer_flow_reactive_power",
                    "offset": 27,
                    "scale": 1000,
                    "name": "GSU Transformer Flow  Reactive Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "pcs_aux_load_active_power",
                    "offset": 28,
                    "name": "Estimated PCS Auxiliary Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "battery_load_active_power",
                    "offset": 29,
                    "name": "Measured BMS Auxiliary Power",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_response_enable_mask_in",
                    "offset": 30,
                    "name": "Frequency Response Enable Word",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_baseload_cmd_mw_in",
                    "offset": 31,
                    "scale": 1000,
                    "name": "Baseload Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_ffr_inactive_cmd_mw_in",
                    "offset": 32,
                    "scale": 1000,
                    "name": "FFR Inactive Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_up_inactive_cmd_mw_in",
                    "offset": 33,
                    "scale": 1000,
                    "name": "FRRS UF Inactive Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_down_inactive_cmd_mw_in",
                    "offset": 34,
                    "scale": 1000,
                    "name": "FRRS OF Inactive Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_up_active_cmd_mw_in",
                    "offset": 35,
                    "scale": 1000,
                    "name": "FRRS Up Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_frrs_down_active_cmd_mw_in",
                    "offset": 36,
                    "scale": 1000,
                    "name": "FRRS Down Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_ffr_active_cmd_mw_in",
                    "offset": 37,
                    "scale": 1000,
                    "name": "FFR Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_pfr_up_active_cmd_mw_in",
                    "offset": 38,
                    "scale": 1000,
                    "name": "Auto-PFR Up Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "fr_pfr_down_active_cmd_mw_in",
                    "offset": 39,
                    "scale": 1000,
                    "name": "Auto-PFR Down Active Power Command",
                    "variation": "Group30Var5"
                },
                {
                    "id": "site_chargeable_mw",
                    "offset": 40,
                    "scale": -1000,
                    "name": "Site Active Power Charge Limit",
                    "variation": "Group30Var5"
                },
                {
                    "id": "site_dischargeable_mw",
                    "offset": 41,
                    "scale": 1000,
                    "name": "Site Active Power Discharge Limit",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_1_status",
                    "offset": 42,
                    "name": "ESS Container #1 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_1_soc",
                    "offset": 43,
                    "name": "ESS Container #1 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_1_racks",
                    "offset": 44,
                    "name": "ESS Container #1 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_2_status",
                    "offset": 45,
                    "name": "ESS Container #2 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_2_soc",
                    "offset": 46,
                    "name": "ESS Container #2 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_2_racks",
                    "offset": 47,
                    "name": "ESS Container #2 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_3_status",
                    "offset": 48,
                    "name": "ESS Container #3 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_3_soc",
                    "offset": 49,
                    "name": "ESS Container #3 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_3_racks",
                    "offset": 50,
                    "name": "ESS Container #3 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_4_status",
                    "offset": 51,
                    "name": "ESS Container #4 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_4_soc",
                    "offset": 52,
                    "name": "ESS Container #4 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_4_racks",
                    "offset": 53,
                    "name": "ESS Container #4 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_5_status",
                    "offset": 54,
                    "name": "ESS Container #5 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_5_soc",
                    "offset": 55,
                    "name": "ESS Container #5 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_5_racks",
                    "offset": 56,
                    "name": "ESS Container #5 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_6_status",
                    "offset": 57,
                    "name": "ESS Container #6 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_6_soc",
                    "offset": 58,
                    "name": "ESS Container #6 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_6_racks",
                    "offset": 59,
                    "name": "ESS Container #6 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_7_status",
                    "offset": 60,
                    "name": "ESS Container #7 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_7_soc",
                    "offset": 61,
                    "name": "ESS Container #7 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_7_racks",
                    "offset": 62,
                    "name": "ESS Container #7 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_8_status",
                    "offset": 63,
                    "name": "ESS Container #8 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_8_soc",
                    "offset": 64,
                    "name": "ESS Container #8 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_8_racks",
                    "offset": 65,
                    "name": "ESS Container #8 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_9_status",
                    "offset": 66,
                    "name": "ESS Container #9 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_9_soc",
                    "offset": 67,
                    "name": "ESS Container #9 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_9_racks",
                    "offset": 68,
                    "name": "ESS Container #9 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_10_status",
                    "offset": 69,
                    "name": "ESS Container #10 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_10_soc",
                    "offset": 70,
                    "name": "ESS Container #10 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_10_racks",
                    "offset": 71,
                    "name": "ESS Container #10 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_11_status",
                    "offset": 72,
                    "name": "ESS Container #11 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_11_soc",
                    "offset": 73,
                    "name": "ESS Container #11 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_11_racks",
                    "offset": 74,
                    "name": "ESS Container #11 Number of Active Racks",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_12_status",
                    "offset": 75,
                    "name": "ESS Container #12 System Mode",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_12_soc",
                    "offset": 76,
                    "name": "ESS Container #12 System SOC",
                    "variation": "Group30Var5"
                },
                {
                    "id": "ess_12_racks",
                    "offset": 77,
                    "name": "ESS Container #12 Number of Active Racks",
                    "variation": "Group30Var5"
                }
            ]
        },
        {
            "type": "binary",
            "map": [
                {
                    "id": "breaker_status",
                    "offset": 0,
                    "name": "Main Breaker Closed"
                },
                {
                    "id": "running_status_flag",
                    "offset": 1,
                    "name": "Running Status"
                },
                {
                    "id": "alarm_status_flag",
                    "offset": 2,
                    "name": "Alarm Status"
                },
                {
                    "id": "fault_status_flag",
                    "offset": 3,
                    "name": "Fault Status"
                },
                {
                    "id": "fr_ffr_status_flag",
                    "offset": 4,
                    "name": "FFR UF Response Status"
                },
                {
                    "id": "fr_ffr_cooldown_status",
                    "offset": 5,
                    "name": "FFR UF Cooldown Status"
                },
                {
                    "id": "fr_pfr_up_status_flag",
                    "offset": 6,
                    "name": "PFR UF Response Status"
                },
                {
                    "id": "fr_pfr_up_cooldown_status",
                    "offset": 7,
                    "name": "PFR UF Cooldown Status"
                },
                {
                    "id": "fr_pfr_down_status_flag",
                    "offset": 8,
                    "name": "PFR OF Response Status\""
                },
                {
                    "id": "fr_pfr_down_cooldown_status",
                    "offset": 9,
                    "name": "PFR OF Cooldown Status"
                },
                {
                    "id": "fr_frrs_up_status_flag",
                    "offset": 10,
                    "name": "FRRS UF Response Status"
                },
                {
                    "id": "fr_frrs_up_cooldown_status",
                    "offset": 11,
                    "name": "FRRS UF Cooldown Status"
                },
                {
                    "id": "fr_frrs_down_status_flag",
                    "offset": 12,
                    "name": "FRRS OF Response Status"
                },
                {
                    "id": "fr_frrs_down_cooldown_status",
                    "offset": 13,
                    "name": "FRRS OF Cooldown Status"
                },
                {
                    "id": "virtual_switch_status",
                    "offset": 14,
                    "name": "Virtual MV Breaker Status (SEL-351s)"
                },
                {
                    "id": "avr_status",
                    "offset": 15,
                    "name": "Generation AVR Status"
                },
                {
                    "id": "reactive_setpoint_status",
                    "offset": 16,
                    "name": "Generation Reactive Setpoint Status"
                },
                {
                    "id": "ess_1_faults",
                    "offset": 17,
                    "name": "ESS Container #1 Fault Flag"
                },
                {
                    "id": "ess_1_alarms",
                    "offset": 18,
                    "name": "ESS Container #1 Alarm Flag"
                },
                {
                    "id": "ess_2_faults",
                    "offset": 19,
                    "name": "ESS Container #2 Fault Flag"
                },
                {
                    "id": "ess_2_alarms",
                    "offset": 20,
                    "name": "ESS Container #2 Alarm Flag"
                },
                {
                    "id": "ess_3_faults",
                    "offset": 21,
                    "name": "ESS Container #3 Fault Flag"
                },
                {
                    "id": "ess_3_alarms",
                    "offset": 22,
                    "name": "ESS Container #3 Alarm Flag"
                },
                {
                    "id": "ess_4_faults",
                    "offset": 23,
                    "name": "ESS Container #4 Fault Flag"
                },
                {
                    "id": "ess_4_alarms",
                    "offset": 24,
                    "name": "ESS Container #4 Alarm Flag"
                },
                {
                    "id": "ess_5_faults",
                    "offset": 25,
                    "name": "ESS Container #5 Fault Flag"
                },
                {
                    "id": "ess_5_alarms",
                    "offset": 26,
                    "name": "ESS Container #5 Alarm Flag"
                },
                {
                    "id": "ess_6_faults",
                    "offset": 27,
                    "name": "ESS Container #6 Fault Flag"
                },
                {
                    "id": "ess_6_alarms",
                    "offset": 28,
                    "name": "ESS Container #6 Alarm Flag"
                },
                {
                    "id": "ess_7_faults",
                    "offset": 29,
                    "name": "ESS Container #7 Fault Flag"
                },
                {
                    "id": "ess_7_alarms",
                    "offset": 30,
                    "name": "ESS Container #7 Alarm Flag"
                },
                {
                    "id": "ess_8_faults",
                    "offset": 31,
                    "name": "ESS Container #8 Fault Flag"
                },
                {
                    "id": "ess_8_alarms",
                    "offset": 32,
                    "name": "ESS Container #8 Alarm Flag"
                },
                {
                    "id": "ess_9_faults",
                    "offset": 33,
                    "name": "ESS Container #9 Fault Flag"
                },
                {
                    "id": "ess_9_alarms",
                    "offset": 34,
                    "name": "ESS Container #9 Alarm Flag"
                },
                {
                    "id": "ess_10_faults",
                    "offset": 35,
                    "name": "ESS Container #10 Fault Flag"
                },
                {
                    "id": "ess_10_alarms",
                    "offset": 36,
                    "name": "ESS Container #10 Alarm Flag"
                },
                {
                    "id": "ess_11_faults",
                    "offset": 37,
                    "name": "ESS Container #11 Fault Flag"
                },
                {
                    "id": "ess_11_alarms",
                    "offset": 38,
                    "name": "ESS Container #11 Alarm Flag"
                },
                {
                    "id": "ess_12_faults",
                    "offset": 39,
                    "name": "ESS Container #12 Fault Flag"
                },
                {
                    "id": "ess_12_alarms",
                    "offset": 40,
                    "name": "ESS Container #12 Alarm Flag"
                }
            ]
        },
        {
            "type": "CROB",
            "starting_offset": 0,
            "number_of_registers": 3,
            "map": [
                {
                    "id": "remote_enable_flag",
                    "offset": 0,
                    "name": "Start Site Command"
                },
                {
                    "id": "remote_disable_flag",
                    "offset": 1,
                    "name": "Disable Site Command"
                },
                {
                    "id": "remote_clear_faults",
                    "offset": 2,
                    "name": "Clear Faults Command"
                }
            ]
        }
    ]
}