{
	"fileInfo":{},
	"system":{
		"device_id": 98,
		"id": "PCMS",
		"ip_address": "0.0.0.0",
		"name": "PCMS",
		"port": 5031
	},
	"registers":{
		"holding_registers": [
			{
				"id": "seconds",
				"name": "Seconds",
				"offset": 5,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "p_limit",
				"name": "P Limit",
				"offset": 100,
				"scale": 100,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "q_limit",
				"name": "Q Limit",
				"offset": 101,
				"scale": 100,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "p_q_priority",
				"name": "P / Q Priority",
				"offset": 102,
				"uri": "/components/pcs_registers_fast",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=P, 1= Q"
			},
			{
				"id": "s_limit",
				"name": "S limit",
				"offset": 103,
				"scale": 100,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "p_algo_pri",
				"name": "P algorithm priority",
				"offset": 104,
				"uri": "/components/pcs_registers_fast",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=min, 1=P(f) priority, 2=P(v)piority"
			},
			{
				"id": "p_control_mode",
				"name": "P control Mode",
				"offset": 550,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "q_control_mode",
				"name": "Q control Mode = Q",
				"offset": 551,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "p_p_reference",
				"name": "P reference = 100%",
				"offset": 552,
				"scale": 1,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "p_id_reference",
				"name": "Id reference = 100%",
				"offset": 553,
				"scale": 100,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "q_cosphi_reference",
				"name": "Cos phi reference = 1.000",
				"offset": 555,
				"scale": 1000,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "q_iq_reference",
				"name": "Iq reference = 0",
				"offset": 556,
				"scale": 100,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "q_q_reference",
				"name": "Q reference = 0.0%",
				"offset": 557,
				"scale": 1,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "q_v_reference",
				"name": "Vref = 100.00%",
				"offset": 575,
				"scale": 100,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "start",
				"name": "Start",
				"offset": 3009,
				"uri": "/components/pcs_registers_fast",
				"web_ui_display_type": "enum",
				"web_ui_options": "1 = Start"
			},
			{
				"id": "stop",
				"name": "Stop",
				"offset": 3010,
				"uri": "/components/pcs_registers_fast",
				"web_ui_options": "1 = Stop"
			},
			{
				"id": "reset",
				"name": "Reset",
				"offset": 3011,
				"uri": "/components/pcs_registers_fast",
				"web_ui_options": "1 = Reset"
			},
			{
				"id": "e_stop",
				"name": "E-Stop",
				"offset": 3199,
				"uri": "/components/pcs_registers_fast",
				"web_ui_options": "1 = Estop"
			},
			{
				"id": "ppc_watchdog_ref",
				"name": "Watchdog Timer Input",
				"offset": 4251,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "ppc_watchdog_refs_reset_time",
				"name": "Reset refs time",
				"offset": 4252,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "ppc_watchdog_comms_fault_time",
				"name": "Comms fault time",
				"offset": 4253,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "ppc_watchdog_home_p_ref",
				"name": "Home Active Power Reference",
				"offset": 4254,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "ppc_watchdog_home_q_ref",
				"name": "Home Reactive Power Reference",
				"offset": 4255,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "start_grad_p_enable",
				"name": "P Start Gradient Enable",
				"offset": 276,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "start_grad_p",
				"name": "P Start Gradient",
				"offset": 277,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "start_grad_q_enable",
				"name": "Q Start Gradient Enable",
				"offset": 278,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "start_grad_q",
				"name": "Q Start Gradient",
				"offset": 279,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "rise_grad_p_enable",
				"name": "P Rise Gradient Enable",
				"offset": 280,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "rise_grad_p",
				"name": "P Rise Gradient",
				"offset": 281,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "rise_grad_q_enable",
				"name": "Q Rise Gradient Enable",
				"offset": 282,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "rise_grad_q",
				"name": "Q Rise Gradient",
				"offset": 283,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "drop_grad_p_enable",
				"name": "P Drop Gradient Enable",
				"offset": 284,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "drop_grad_p",
				"name": "P Drop Gradient",
				"offset": 285,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "drop_grad_q_enable",
				"name": "Q Drop Gradient Enable",
				"offset": 286,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "drop_grad_q",
				"name": "Q Drop Gradient",
				"offset": 287,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "stop_grad_p_enable",
				"name": "P Stop Gradient Enable",
				"offset": 288,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "stop_grad_p",
				"name": "P Stop Gradient",
				"offset": 289,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "stop_grad_q_enable",
				"name": "Q Stop Gradient Enable",
				"offset": 290,
				"uri": "/components/pcs_registers_slow",
				"web_ui_display_type": "enum",
				"web_ui_options": "0=No, 1= Yes"
			},
			{
				"id": "stop_grad_q",
				"name": "Q Stop Gradient",
				"offset": 291,
				"scale": 10,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "selector_config",
				"name": "Selector Config",
				"offset": 2013,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "start_control_mode",
				"name": "Start Control Mode",
				"offset": 2040,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "selector_status",
				"name": "Selector Status",
				"offset": 2041,
				"uri": "/components/pcs_registers_slow"
			}
		],
		"input_registers": [
			{
				"id": "grid_voltage_rs",
				"name": "Grid voltage RS",
				"offset": 1000,
				"scale": 0.01,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_voltage_st",
				"name": "Grid voltage ST",
				"offset": 1001,
				"scale": 0.01,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_voltage_tr",
				"name": "Grid voltage TR",
				"offset": 1002,
				"scale": 0.01,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_current_1",
				"name": "Grid current I1",
				"offset": 1003,
				"scale": 1,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_current_2",
				"name": "Grid current I2",
				"offset": 1004,
				"scale": 1,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_current_3",
				"name": "Grid current I3",
				"offset": 1005,
				"scale": 1,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "active_power",
				"name": "P",
				"offset": 1007,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "reactive_power",
				"name": "Q",
				"offset": 1008,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "apparent_power",
				"name": "S",
				"offset": 1009,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "cosphi",
				"name": "Cos phi",
				"offset": 1010,
				"scale": 1000,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_frequency",
				"name": "Grid frequency",
				"offset": 1011,
				"scale": 100,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_voltage_rs_lv",
				"name": "Grid voltage RS LV",
				"offset": 1020,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_voltage_st_lv",
				"name": "Grid voltage ST LV",
				"offset": 1021,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "grid_voltage_tr_lv",
				"name": "Grid voltage TR LV",
				"offset": 1022,
				"scale": 1,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "dc_p_input",
				"name": "DC input power",
				"offset": 1060,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "dc_total_i_input",
				"name": "DC input current total",
				"offset": 1061,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "current_fault",
				"name": "Current fault",
				"offset": 1120,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "current_warning",
				"name": "Current warning",
				"offset": 1121,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "current_status",
				"name": "Current status",
				"offset": 1122,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "current_fault_module",
				"name": "Current fault module",
				"offset": 1130,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "num_running_modules",
				"name": "Num running modules",
				"offset": 1391,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_status",
				"name": "Module 1 status",
				"offset": 5000,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_current_r",
				"name": "Module 1 Current R",
				"offset": 5001,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_current_s",
				"name": "Module 1 Current S",
				"offset": 5002,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_current_t",
				"name": "Module 1 Current T",
				"offset": 5003,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_dc_current",
				"name": "Module 1 DC current",
				"offset": 5004,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_dc_voltage_p",
				"name": "Module 1 DC voltage (P)",
				"offset": 5005,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_dc_voltage_n",
				"name": "Module 1 DC voltage (N)",
				"offset": 5006,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_dc_voltage",
				"name": "Module 1 DC voltage",
				"offset": 5007,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_p",
				"name": "Module 1 P",
				"offset": 5008,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_q",
				"name": "Module 1 Q",
				"offset": 5009,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_ambient_temp",
				"name": "Module 1 Ambient temperature",
				"offset": 5010,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_max_temp",
				"name": "Module 1 Max temperature",
				"offset": 5011,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_i_o_status",
				"name": "Module 1 I/O status",
				"offset": 5012,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_r1",
				"name": "Module 1 Temperature R1",
				"offset": 5022,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_r2",
				"name": "Module 1 Temperature R2",
				"offset": 5023,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_r3",
				"name": "Module 1 Temperature R3",
				"offset": 5024,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_s1",
				"name": "Module 1 Temperature S1",
				"offset": 5025,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_s2",
				"name": "Module 1 Temperature S2",
				"offset": 5026,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_s3",
				"name": "Module 1 Temperature S3",
				"offset": 5027,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_t1",
				"name": "Module 1 Temperature T1",
				"offset": 5028,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_t2",
				"name": "Module 1 Temperature T2",
				"offset": 5029,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_1_temp_t3",
				"name": "Module 1 Temperature T3",
				"offset": 5030,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_status",
				"name": "Module 2 status",
				"offset": 5032,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_current_r",
				"name": "Module 2 Current R",
				"offset": 5033,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_current_s",
				"name": "Module 2 Current S",
				"offset": 5034,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_current_t",
				"name": "Module 2 Current T",
				"offset": 5035,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_dc_current",
				"name": "Module 2 DC current",
				"offset": 5036,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_dc_voltage_p",
				"name": "Module 2 DC voltage (P)",
				"offset": 5037,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_dc_voltage_n",
				"name": "Module 2 DC voltage (N)",
				"offset": 5038,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_dc_voltage",
				"name": "Module 2 DC voltage",
				"offset": 5039,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_p",
				"name": "Module 2 P",
				"offset": 5040,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_q",
				"name": "Module 2 Q",
				"offset": 5041,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_ambient_temp",
				"name": "Module 2 Ambient temperature",
				"offset": 5042,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_max_temp",
				"name": "Module 2 Max temperature",
				"offset": 5043,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_i_o_status",
				"name": "Module 2 I/O status",
				"offset": 5044,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_r1",
				"name": "Module 2 Temperature R1",
				"offset": 5054,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_r2",
				"name": "Module 2 Temperature R2",
				"offset": 5055,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_r3",
				"name": "Module 2 Temperature R3",
				"offset": 5056,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_s1",
				"name": "Module 2 Temperature S1",
				"offset": 5057,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_s2",
				"name": "Module 2 Temperature S2",
				"offset": 5058,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_s3",
				"name": "Module 2 Temperature S3",
				"offset": 5059,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_t1",
				"name": "Module 2 Temperature T1",
				"offset": 5060,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_t2",
				"name": "Module 2 Temperature T2",
				"offset": 5061,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_2_temp_t3",
				"name": "Module 2 Temperature T3",
				"offset": 5062,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_status",
				"name": "Module 3 status",
				"offset": 5064,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_current_r",
				"name": "Module 3 Current R",
				"offset": 5065,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_current_s",
				"name": "Module 3 Current S",
				"offset": 5066,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_current_t",
				"name": "Module 3 Current T",
				"offset": 5067,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_dc_current",
				"name": "Module 3 DC current",
				"offset": 5068,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_dc_voltage_p",
				"name": "Module 3 DC voltage (P)",
				"offset": 5069,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_dc_voltage_n",
				"name": "Module 3 DC voltage (N)",
				"offset": 5070,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_dc_voltage",
				"name": "Module 3 DC voltage",
				"offset": 5071,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_p",
				"name": "Module 3 P",
				"offset": 5072,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_q",
				"name": "Module 3 Q",
				"offset": 5073,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_ambient_temp",
				"name": "Module 3 Ambient temperature",
				"offset": 5074,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_max_temp",
				"name": "Module 3 Max temperature",
				"offset": 5075,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_i_o_status",
				"name": "Module 3 I/O status",
				"offset": 5076,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_r1",
				"name": "Module 3 Temperature R1",
				"offset": 5086,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_r2",
				"name": "Module 3 Temperature R2",
				"offset": 5087,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_r3",
				"name": "Module 3 Temperature R3",
				"offset": 5088,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_s1",
				"name": "Module 3 Temperature S1",
				"offset": 5089,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_s2",
				"name": "Module 3 Temperature S2",
				"offset": 5090,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_s3",
				"name": "Module 3 Temperature S3",
				"offset": 5091,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_t1",
				"name": "Module 3 Temperature T1",
				"offset": 5092,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_t2",
				"name": "Module 3 Temperature T2",
				"offset": 5093,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_3_temp_t3",
				"name": "Module 3 Temperature T3",
				"offset": 5094,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_status",
				"name": "Module 4 status",
				"offset": 5096,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_current_r",
				"name": "Module 4 Current R",
				"offset": 5097,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_current_s",
				"name": "Module 4 Current S",
				"offset": 5098,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_current_t",
				"name": "Module 4 Current T",
				"offset": 5099,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_dc_current",
				"name": "Module 4 DC current",
				"offset": 5100,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_dc_voltage_p",
				"name": "Module 4 DC voltage (P)",
				"offset": 5101,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_dc_voltage_n",
				"name": "Module 4 DC voltage (N)",
				"offset": 5102,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_dc_voltage",
				"name": "Module 4 DC voltage",
				"offset": 5103,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_p",
				"name": "Module 4 P",
				"offset": 5104,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_q",
				"name": "Module 4 Q",
				"offset": 5105,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_ambient_temp",
				"name": "Module 4 Ambient temperature",
				"offset": 5106,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_max_temp",
				"name": "Module 4 Max temperature",
				"offset": 5107,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_i_o_status",
				"name": "Module 4 I/O status",
				"offset": 5108,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_r1",
				"name": "Module 4 Temperature R1",
				"offset": 5118,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_r2",
				"name": "Module 4 Temperature R2",
				"offset": 5119,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_r3",
				"name": "Module 4 Temperature R3",
				"offset": 5120,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_s1",
				"name": "Module 4 Temperature S1",
				"offset": 5121,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_s2",
				"name": "Module 4 Temperature S2",
				"offset": 5122,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_s3",
				"name": "Module 4 Temperature S3",
				"offset": 5123,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_t1",
				"name": "Module 4 Temperature T1",
				"offset": 5124,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_t2",
				"name": "Module 4 Temperature T2",
				"offset": 5125,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_4_temp_t3",
				"name": "Module 4 Temperature T3",
				"offset": 5126,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_status",
				"name": "Module 5 status",
				"offset": 5128,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_current_r",
				"name": "Module 5 Current R",
				"offset": 5129,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_current_s",
				"name": "Module 5 Current S",
				"offset": 5130,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_current_t",
				"name": "Module 5 Current T",
				"offset": 5131,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_dc_current",
				"name": "Module 5 DC current",
				"offset": 5132,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_dc_voltage_p",
				"name": "Module 5 DC voltage (P)",
				"offset": 5133,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_dc_voltage_n",
				"name": "Module 5 DC voltage (N)",
				"offset": 5134,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_dc_voltage",
				"name": "Module 5 DC voltage",
				"offset": 5135,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_p",
				"name": "Module 5 P",
				"offset": 5136,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_q",
				"name": "Module 5 Q",
				"offset": 5137,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_ambient_temp",
				"name": "Module 5 Ambient temperature",
				"offset": 5138,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_max_temp",
				"name": "Module 5 Max temperature",
				"offset": 5139,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_i_o_status",
				"name": "Module 5 I/O status",
				"offset": 5140,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_r1",
				"name": "Module 5 Temperature R1",
				"offset": 5150,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_r2",
				"name": "Module 5 Temperature R2",
				"offset": 5151,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_r3",
				"name": "Module 5 Temperature R3",
				"offset": 5152,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_s1",
				"name": "Module 5 Temperature S1",
				"offset": 5153,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_s2",
				"name": "Module 5 Temperature S2",
				"offset": 5154,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_s3",
				"name": "Module 5 Temperature S3",
				"offset": 5155,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_t1",
				"name": "Module 5 Temperature T1",
				"offset": 5156,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_t2",
				"name": "Module 5 Temperature T2",
				"offset": 5157,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_5_temp_t3",
				"name": "Module 5 Temperature T3",
				"offset": 5158,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_status",
				"name": "Module 6 status",
				"offset": 5160,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_current_r",
				"name": "Module 6 Current R",
				"offset": 5161,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_current_s",
				"name": "Module 6 Current S",
				"offset": 5162,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_current_t",
				"name": "Module 6 Current T",
				"offset": 5163,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_dc_current",
				"name": "Module 6 DC current",
				"offset": 5164,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_dc_voltage_p",
				"name": "Module 6 DC voltage (P)",
				"offset": 5165,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_dc_voltage_n",
				"name": "Module 6 DC voltage (N)",
				"offset": 5166,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_dc_voltage",
				"name": "Module 6 DC voltage",
				"offset": 5167,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_p",
				"name": "Module 6 P",
				"offset": 5168,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_q",
				"name": "Module 6 Q",
				"offset": 5169,
				"scale": 10,
				"signed": true,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_ambient_temp",
				"name": "Module 6 Ambient temperature",
				"offset": 5170,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_max_temp",
				"name": "Module 6 Max temperature",
				"offset": 5171,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_i_o_status",
				"name": "Module 6 I/O status",
				"offset": 5172,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_r1",
				"name": "Module 6 Temperature R1",
				"offset": 5182,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_r2",
				"name": "Module 6 Temperature R2",
				"offset": 5183,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_r3",
				"name": "Module 6 Temperature R3",
				"offset": 5184,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_s1",
				"name": "Module 6 Temperature S1",
				"offset": 5185,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_s2",
				"name": "Module 6 Temperature S2",
				"offset": 5186,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_s3",
				"name": "Module 6 Temperature S3",
				"offset": 5187,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_t1",
				"name": "Module 6 Temperature T1",
				"offset": 5188,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_t2",
				"name": "Module 6 Temperature T2",
				"offset": 5189,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "module_6_temp_t3",
				"name": "Module 6 Temperature T3",
				"offset": 5190,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "vdc_bus_1",
				"name": "DC Voltage Bus 1",
				"offset": 7400,
				"uri": "/components/pcs_registers_fast"
			},
			{
				"id": "daily_energy_msb",
				"name": "Daily energy MSB",
				"offset": 1201,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "daily_energy_lsb",
				"name": "Daily energy LSB",
				"offset": 1202,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "total_energy_msb",
				"name": "Total energy MSB",
				"offset": 1209,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "total_energy_lsb",
				"name": "Total energy LSB",
				"offset": 1210,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "consum_daily_energy_msb",
				"name": "Consum. daily energy MSB",
				"offset": 1230,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "consum_daily_energy_lsb",
				"name": "Consum. daily energy LSB",
				"offset": 1231,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "consum_total_energy_msb",
				"name": "Consum. total energy MSB",
				"offset": 1232,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "consum_total_energy_lsb",
				"name": "Consum. total energy LSB",
				"offset": 1233,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_1_hw_version",
				"name": "Module 1 HW Version",
				"offset": 5013,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_1_sw_version",
				"name": "Module 1 SW Version",
				"offset": 5014,
				"size": 2,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_2_hw_version",
				"name": "Module 2 HW Version",
				"offset": 5045,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_2_sw_version",
				"name": "Module 2 SW Version",
				"offset": 5046,
				"size": 2,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_3_hw_version",
				"name": "Module 3 HW Version",
				"offset": 5077,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_3_sw_version",
				"name": "Module 3 SW Version",
				"offset": 5078,
				"size": 2,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_4_hw_version",
				"name": "Module 4 HW Version",
				"offset": 5109,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_4_sw_version",
				"name": "Module 4 SW Version",
				"offset": 5110,
				"size": 2,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_5_hw_version",
				"name": "Module 5 HW Version",
				"offset": 5141,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_5_sw_version",
				"name": "Module 5 SW Version",
				"offset": 5142,
				"size": 2,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_6_hw_version",
				"name": "Module 6 HW Version",
				"offset": 5173,
				"uri": "/components/pcs_registers_slow"
			},
			{
				"id": "module_6_sw_version",
				"name": "Module 6 SW Version",
				"offset": 5174,
				"size": 2,
				"uri": "/components/pcs_registers_slow"
			}
		]
	}
}
