{
    "/config/load": {       
      "risen_bms_manager": {
          "value":false,
          "file":"risen_bms_manager",
          "pname":"ess",
          "aname":"bms",
          "options":[
            {
               "tmpl":"risen_bms_template",  "pname":"bms", "amname":"##RACK_ID##",
                "from":1, "to":18, 
                "reps":[
                        {"replace":"##RACK_ID##",   "with":"rack_{:02d}"},
                        {"replace":"##RACK_NUM##",  "with":"{:02d}"},
                        {"replace": "##AC_1_ID##",  "with": "hvac_{:02d}", "mult":2         },
                        {"replace": "##AC_1_NUM##", "with": "{:02d}",      "mult":2         },
                        {"replace": "##AC_2_ID##",  "with": "hvac_{:02d}", "mult":2, "add":1},
                        {"replace": "##AC_2_NUM##", "with": "{:02d}",      "mult":2, "add":1}
                    ]
                }
            ]
      }
    },
    "/config/tmpl": {
        "risen_bms_template": {
            "value":false,
            "file":"risen_bms_template",
            "aname":"bms"
        }
    },
    "/notes/bms": {
        "note1":"This is the battery management system (BMS) manager config file for Risen",
        "note1a": "/assets/bms/summary        - defines the web UI for the BMS. BMS-related statuses, controls, and faults/alarms are displayed on the UI",
        "note1b": "/config/bms                - defines configurable variables used in the ESS Controller source code",
        "note1d": "/status/bms                - defines the status variables for the BMS",
        "note1e": "/components/[id]           - defines the interface for retrieving data from the BMS hardware and converting the data into a useable format (ex.: scaling, remap, etc.)",
        "note1f": "/links/bms                 - defines mapping of external interface components to internal variables",
        "note1g": "/vlinks/bms                - allows two variables to share the same value",
        "note1h": "/sched/bms                 - defines the variables that will run a function on a scheduled basis",
        "note1i": "/schedule/wake_monitor/bms - periodically runs a function for a particular variable (default to 100ms; wake_monitor to be removed)",
        "note1j": "/faults/bms                - defines BMS-related faults reported by the ESS Controller (will trigger PCS shutdown)",
        "note1k": "/alarms/bms                - defines BMS-related alarms reported by the ESS Controller",
        "note1l": "/sets/blocked              - blocks fims set for a particular uri",
        "note1m": "/templates/bms             - defines the asset instances (ex.: battery racks) managed by the BMS manager",
        "note2":"To retrieve data from the BMS hardware, the modbus communication protocol will be used. To connect via modbus, use the modbus client (bms_modbus_client.json)"
    },

    "/sets/blocked": {
        "/ess/tbms": {"value": true}
    },
    "/config/bms": {
        "Pubs": "/assets/bms/summary",
        "BlockSets": "/status/ess, /status/bms, /status/bms_1, /status/bms_2",
        "AlarmDestination": "/assets/bms/summary:alarms",
        "FaultDestination": "/assets/bms/summary:faults",
        "DbiDestination": "/dbi/ess/config",
        "NoFaultMsg": "Normal",
        "NoAlarmMsg": "Normal",
        "maxKeyCmdOnTime": 3,
        "maxKeyCmdTime": 4,
        "maxKeyCmdTries": 5,
        "maxStartupTime": 30,
        "maxShutdownTime": 30,
        "EstDischargePowerOffset": 150,
        "EstChargePowerOffset": 100,
        "BMSstart": 1,
        "BMSstop": 2,
        "BMSstay": 0
    },
    "/assetlist":{
        "/assets/bms/summary":{
            "value":false,
            "mode":"/ui/full",
            "name": "Risen BMS Manager",
            "new_options":[
                {"aV":"alarms"},
                {"aV":"faults"},
                {"aV":"power_state"},
                {"aV":"system_state"},
                {"aV":"charge_state"},
                {"aV":"com_status"},
                {"aV":"soc"},
                {"aV":"soh"},
                {"aV":"system_voltage"},
                {"aV":"system_current"},
                {"aV":"system_power"},
                {"aV":"max_cell_voltage"},
                {"aV":"min_cell_voltage"},
                {"aV":"avg_cell_voltage"},
                {"aV":"max_cell_temp"},
                {"aV":"min_cell_temp"},
                {"aV":"avg_cell_temp"},
                {"aV":"max_charge_current"},
                {"aV":"max_discharge_current"},
                {"aV":"max_charge_power"},
                {"aV":"max_discharge_power"},
                {"aV":"charge_energy"},
                {"aV":"discharge_energy"},
                {"aV":"accumulated_charge_energy"},
                {"aV":"accumulated_discharge_energy"},
                {"aV":"units_connected"},
                {"aV":"hvac_1_unit_running_status"},
                {"aV":"hvac_1_temperature"},
                {"aV":"FSS_fault_signal" },
                {"aV":"FSS_alarm_signal" },
                {"aV":"lightning_protector_status"},
                {"aV":"transformer_high_temp"},
                {"aV": "emergency_stop"},
                {"aV":"dc_load_switch"},
                {"aV":"access_control_switch"},
                {"aV":"dc_fuse"},
                {"aV":"maint_mode"},
                {"aV":"start"},
                {"aV":"stop"},
                {"aV":"clear_faults"}
            ]
        }
    },
    "/assets/bms/summary": {
        "name": "Risen BMS Manager",
        "alarms": {
            "name": "Alarms",
            "value": 0,
            "options": [],
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "alarm",
            "type": "number"
        },
        "faults": {
            "name": "Faults",
            "value": 0,
            "options": [],
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "alarm",
            "type": "number"
        },
        "power_state": {
            "name": "Power State",
            "value": "OFF",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "system_state": {
            "name": "Batteries Status",
            "value": "INIT",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "charge_state": {
            "name": "Charge/Discharge Status",
            "value": "INIT",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "com_status": {
            "name": "Communication Status",
            "value": "INIT",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "soc": {
            "name": "State of Charge",
            "value": 76.55913543701172,
            "unit": "%",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "soh": {
            "name": "State of Health",
            "value": 0,
            "unit": "%",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "system_voltage": {
            "name": "System Voltage",
            "value": 0,
            "unit": "V",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "system_current": {
            "name": "System Current",
            "value": 0,
            "unit": "A",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "system_power": {
            "name": "System Power",
            "value": 0,
            "unit": "kW",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "max_cell_voltage": {
            "name": "Max Cell Voltage",
            "value": 0,
            "unit": "V",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "min_cell_voltage": {
            "name": "Min Cell Voltage",
            "value": 0,
            "unit": "V",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "avg_cell_voltage": {
            "name": "Avg Cell Voltage",
            "value": 0,
            "unit": "V",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "max_cell_temp": {
            "name": "Max Cell Temperature",
            "value": 0,
            "unit": "°C",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "min_cell_temp": {
            "name": "Min Cell Temperature",
            "value": 0,
            "unit": "°C",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "avg_cell_temp": {
            "name": "Avg Cell Temperature",
            "value": 0,
            "unit": "°C",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "max_charge_current": {
            "name": "Max Charge Current",
            "value": 0,
            "unit": "A",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "max_discharge_current": {
            "name": "Max Discharge Current",
            "value": 0,
            "unit": "A",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "max_charge_power": {
            "name": "Max Charge Power",
            "value": 0,
            "unit": "kW",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "max_discharge_power": {
            "name": "Max Discharge Power",
            "value": 0,
            "unit": "kW",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "charge_energy": {
            "name": "Chargeable Energy",
            "value": 0,
            "unit": "kWh",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "discharge_energy": {
            "name": "Dischargeable Energy",
            "value": 0,
            "unit": "kWh",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "accumulated_charge_energy": {
            "name": "Accumulated Charge Energy",
            "value": 0,
            "unit": "kWh",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "accumulated_discharge_energy": {
            "name": "Accumulated Discharge Energy",
            "value": 0,
            "unit": "kWh",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "units_connected": {
            "name": "Units Connected",
            "value": 0,
            "unit": "",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "hvac_1_unit_running_status": {
            "name": "HVAC 01 Unit Running Status",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "hvac_1_temperature": {
            "name": "HVAC 01 Temperature",
            "value": 0,
            "unit": "°C",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "FSS_fault_signal": {
            "name": "FSS Fault Signal",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "FSS_alarm_signal": {
            "name": "FSS Alarm Signal",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "lightning_protector_status": {
            "name": "Lightning Protector Status",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "transformer_high_temp": {
            "name": "Transformer High Temperature Status",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "emergency_stop": {
            "name": "Emergency Stop Status",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "dc_load_switch": {
            "name": "DC Load Switch Status",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "access_control_switch": {
            "name": "Access Control Switch Status",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "dc_fuse": {
            "name": "DC Fuse Status",
            "value": "N/A",
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "status",
            "type": "string"
        },
        "maint_mode": {
            "name": "Maintenance Mode",
            "value": false,
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "control",
            "type": "enum_slider",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"uri":	"/assets/bms/summary:clear_faults@enabled"},
                        {"uri":	"/assets/bms/summary:clear_alarms@enabled"},
                        {"uri":	"/assets/bms/summary:maint_reactive_power_setpoint@enabled"},
                        {"uri":	"/assets/bms/summary:maint_active_power_setpoint@enabled"}
                    ]
                }]
            },
            "options": [
                {"name": "No", "return_value": false},
                {"name": "Yes","return_value": true}
            ]
        },
        "start": {
            "name": "Close DC Contactor",
            "value": false,
            "unit": "",
            "scaler": 0,
            "enabled": false,
            "ui_type": "control",
            "type": "enum_button",
            "actions": {
                "onSet": [{
                    "func": [
                        {"ifChanged": false, "func": "LogInfo", "amap": "ess"}
                    ],
                    "remap": [
                        {"inValue": true, "ifChanged": false, "uri": "/controls/bms:CloseContactors@triggerCmd", "outValue": true},
                        {"inValue": true, "ifChanged": false, "uri": "/controls/bms:CloseContactors",            "outValue": 1, "note": "Send close contactors command to BMS"}
                    ]
                }]
            },
            "options": [
                {"name": "No", "return_value": false},
                {"name": "Yes","return_value": true}
            ]
        },

        "stop": {
            "name": "Open DC Contactor",
            "value": false,
            "unit": "",
            "scaler": 0,
            "enabled": false,
            "ui_type": "control",
            "type": "enum_button",
            "actions": {
                "onSet": [{
                    "func": [
                        {"ifChanged": false, "func": "LogInfo", "amap": "ess"}
                    ],
                    "remap": [
                        {"inValue": true, "ifChanged": false, "uri": "/controls/bms:OpenContactors@triggerCmd", "outValue": true},
                        {"inValue": true, "ifChanged": false, "uri": "/controls/bms:OpenContactors",            "outValue": 2, "note": "Send open contactors command to BMS"}
                    ]
                }]
            },
            "options": [
                {"name": "No", "return_value": false},
                {"name": "Yes","return_value": true}
            ]
        },

        "clear_faults": {
            "name": "Clear Faults",
            "value": false,
            "unit": "",
            "scaler": 0,
            "enabled": false,
            "ui_type": "control",
            "type": "enum_button",
            "actions": { 
                "onSet": [{
                    "func": [
                        {"ifChanged": false, "func": "LogInfo", "amap": "ess"}
                    ],
                    "remap": [
                        {"inValue": true, "ifChanged": false, "uri": "/faults/bms:clear_faults", "outValue": "Clear"},
                        {"inValue": true, "ifChanged": false, "uri": "/alarms/bms:clear_alarms", "outValue": "Clear"},
                        
                        {"inValue": true, "ifChanged": false, "uri": "/site/ess_ls:com_status[1]", "outValue": false},
                        {"inValue": true, "ifChanged": false, "uri": "/site/ess_ls:bms_faults1",   "outValue": 0},
                        {"inValue": true, "ifChanged": false, "uri": "/site/ess_ls:bms_faults2",   "outValue": 0},
                        {"inValue": true, "ifChanged": false, "uri": "/site/ess_ls:bms_alarms",    "outValue": 0},

                        {"inValue": true, "ifChanged": false, "uri": "/sched/bms:schedSendClearFaultCmdbms@endTime", "outValue": 1},
                        {"inValue": true, "ifChanged": false, "uri": "/sched/bms:schedSendClearFaultCmdbms",         "outValue": "schedSendClearFaultCmdbms"}
                    ]
                }]
            },
            "options": [
                {"name": "Clear Faults", "return_value": "Clear"}
            ]
        }
    },
    "/templates/bms": {
        "rack_01": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_01"},
                {"replace": "@@RACK_NUM@@","with": "01"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_2"},
                {"replace": "@@AC_1_NUM@@","with": "02"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_3"},
                {"replace": "@@AC_2_NUM@@","with": "03"}
            ]
        },
        "rack_02": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_02"},
                {"replace": "@@RACK_NUM@@","with": "02"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_4"},
                {"replace": "@@AC_1_NUM@@","with": "04"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_5"},
                {"replace": "@@AC_2_NUM@@","with": "05"}
            ]
        },
        "rack_03": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_03"},
                {"replace": "@@RACK_NUM@@","with": "03"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_6"},
                {"replace": "@@AC_1_NUM@@","with": "06"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_7"},
                {"replace": "@@AC_2_NUM@@","with": "07"}
            ]
        },
        "rack_04": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_04"},
                {"replace": "@@RACK_NUM@@","with": "04"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_8"},
                {"replace": "@@AC_1_NUM@@","with": "08"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_9"},
                {"replace": "@@AC_2_NUM@@","with": "09"}
            ]
        },
        "rack_05": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_05"},
                {"replace": "@@RACK_NUM@@","with": "05"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_10"},
                {"replace": "@@AC_1_NUM@@","with": "10"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_11"},
                {"replace": "@@AC_2_NUM@@","with": "11"}
            ]
        },
        "rack_06": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_06"},
                {"replace": "@@RACK_NUM@@","with": "06"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_12"},
                {"replace": "@@AC_1_NUM@@","with": "12"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_13"},
                {"replace": "@@AC_2_NUM@@","with": "13"}
            ]
        },
        "rack_07": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_07"},
                {"replace": "@@RACK_NUM@@","with": "07"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_14"},
                {"replace": "@@AC_1_NUM@@","with": "14"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_15"},
                {"replace": "@@AC_2_NUM@@","with": "15"}
        ]},
        "rack_08": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_08"},
                {"replace": "@@RACK_NUM@@","with": "08"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_16"},
                {"replace": "@@AC_1_NUM@@","with": "16"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_17"},
                {"replace": "@@AC_2_NUM@@","with": "17"}
            ]
        },
        "rack_09": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_09"},
                {"replace": "@@RACK_NUM@@","with": "09"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_18"},
                {"replace": "@@AC_1_NUM@@","with": "18"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_19"},
                {"replace": "@@AC_2_NUM@@","with": "19"}
            ]
        },
        "rack_10": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_10"},
                {"replace": "@@RACK_NUM@@","with": "10"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_20"},
                {"replace": "@@AC_1_NUM@@","with": "20"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_21"},
                {"replace": "@@AC_2_NUM@@","with": "21"}
            ]
        },
        "rack_11": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_11"},
                {"replace": "@@RACK_NUM@@","with": "11"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_22"},
                {"replace": "@@AC_1_NUM@@","with": "22"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_23"},
                {"replace": "@@AC_2_NUM@@","with": "23"}
            ]
        },
        "rack_12": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_12"},
                {"replace": "@@RACK_NUM@@","with": "12"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_24"},
                {"replace": "@@AC_1_NUM@@","with": "24"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_25"},
                {"replace": "@@AC_2_NUM@@","with": "25"}
            ]
        },
        "rack_13": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_13"},
                {"replace": "@@RACK_NUM@@","with": "13"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_26"},
                {"replace": "@@AC_1_NUM@@","with": "26"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_27"},
                {"replace": "@@AC_2_NUM@@","with": "27"}
            ]
        },
        "rack_14": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_14"},
                {"replace": "@@RACK_NUM@@","with": "14"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_28"},
                {"replace": "@@AC_1_NUM@@","with": "28"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_29"},
                {"replace": "@@AC_2_NUM@@","with": "29"}
            ]
        },
        "rack_15": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_15"},
                {"replace": "@@RACK_NUM@@","with": "15"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_30"},
                {"replace": "@@AC_1_NUM@@","with": "30"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_31"},
                {"replace": "@@AC_2_NUM@@","with": "31"}
            ]
        },
        "rack_16": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_16"},
                {"replace": "@@RACK_NUM@@","with": "16"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_32"},
                {"replace": "@@AC_1_NUM@@","with": "32"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_33"},
                {"replace": "@@AC_2_NUM@@","with": "33"}
            ]
        },
        "rack_17": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_17"},
                {"replace": "@@RACK_NUM@@","with": "17"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_34"},
                {"replace": "@@AC_1_NUM@@","with": "34"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_35"},
                {"replace": "@@AC_2_NUM@@","with": "35"}
            ]
        },
        "rack_18": {
            "template": "risen_bms_template.json",
            "subs": [
                {"replace": "@@RACK_ID@@", "with": "rack_18"},
                {"replace": "@@RACK_NUM@@","with": "18"},
                {"replace": "@@AC_1_ID@@", "with": "hvac_36"},
                {"replace": "@@AC_1_NUM@@","with": "36"},
                {"replace": "@@AC_2_ID@@", "with": "hvac_37"},
                {"replace": "@@AC_2_NUM@@","with": "37"}
            ]
        }
    }, 
    "/links/bms": {
        "Sec": {
            "value": "/components/ems_running_info:second"
        },
        "Min": {
            "value": "/components/ems_running_info:minute"
        },
        "Hour": {
            "value": "/components/ems_running_info:hour"
        },
        "Day": {
            "value": "/components/ems_running_info:day"
        },
        "Month": {
            "value": "/components/ems_running_info:month"
        },
        "Year": {
            "value": "/components/ems_running_info:year"
        },
        "ClearFaultCmd": {
            "value": "/components/catl_ems_bms_rw:fault_clear_cmd"
        },
        "SystemState": {
            "value": "/status/pcs:SystemState"
        },
        "BMSKeyCmd": {
            "value": "/components/bms_controls:start_connection"
        }
    },

    "/schedule/wake_monitor/bms":{
        "/status/bms:BMSHeartbeat":          { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSMaxCellVoltage":     { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSMinCellVoltage":     { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSMaxCellTemp":        { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSMinCellTemp":        { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSSOC":                { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSSOH":                { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:NumRacksInService":     { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSCurrentCheckDerate": { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},
        "/status/bms:BMSCurrent":            { "enable": true, "rate": 0.1, "amap": "bms", "func": "CheckMonitorVar"},

        "/controls/bms:CloseContactors":          { "enable": true, "rate": 0.1, "amap": "bms", "func": "HandleCmd"},
        "/controls/bms:OpenContactors":           { "enable": true, "rate": 0.1, "amap": "bms", "func": "HandleCmd"},
        "/controls/bms:VerifyContactorsClosed":   { "enable": true, "rate": 0.1, "amap": "bms", "func": "HandleCmd"},
        "/controls/bms:VerifyContactorsOpened":   { "enable": true, "rate": 0.1, "amap": "bms", "func": "HandleCmd"},
        
        "/status/bms:BMSPower":                   { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:OpenContactorsEnable":       { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:CloseContactorsEnable":      { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:OverCurrentFault":           { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:UnderCurrentFault":          { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:OverCurrentAlarm":           { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:UnderCurrentAlarm":          { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:OverCurrentDerate":          { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:UnderCurrentDerate":         { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:OverCurrentD1":              { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:UnderCurrentD1":             { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:OverCurrentD2":              { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:UnderCurrentD2":             { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:CurrentAverage":             { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:RackChargeCurrentMax":       { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:RackDischargeCurrentMax":    { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSChargeCurrentEx":      { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSDischargeCurrentEx":   { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSChargePowerRunning":   { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSDischargePowerRunning":{ "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSChargePowerEst":       { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSDischargePowerEst":    { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:AccumulatedChargeEnergy":    { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:AccumulatedDischargeEnergy": { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:BMSFaultCnt":                { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSDischargeIV":          { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:MaxBMSChargeIV":             { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:AnyRacksDCClosed":           { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:RackConnectionStatus":       { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"},
        "/status/bms:NewConnectionStatus":        { "enable": true, "rate": 0.1, "amap": "bms", "func": "CalculateVar"}
    },
    "/xschedule/bms":{
        "wake100mS": {

            "note00":" This is run every 100 ms", 
            "actions": {
                "onSet": [{"func": [
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSHeartbeat",                 "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSMaxCellVoltage",            "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSMinCellVoltage",            "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSMaxCellTemp",               "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSMinCellTemp",               "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSSOC",                       "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSSOH",                       "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:NumRacksInService",            "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSCurrentCheckDerate",        "enabled": true,   "amap": "bms" },
                    {"func": "CheckMonitorVar","Av":"/status/bms:BMSCurrent",                   "enabled": true,   "amap": "bms" },
                    {"func": "HandleCmd",      "Av":"/controls/bms:CloseContactors",            "enabled": true,   "amap": "bms" },
                    {"func": "HandleCmd",      "Av":"/controls/bms:OpenContactors",             "enabled": true,   "amap": "bms" },
                    {"func": "HandleCmd",      "Av":"/controls/bms:VerifyContactorsClosed",     "enabled": true,   "amap": "bms" },
                    {"func": "HandleCmd",      "Av":"/controls/bms:VerifyContactorsOpened",     "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:BMSPower",                     "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:OpenContactorsEnable",         "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:CloseContactorsEnable",        "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:OverCurrentFault",             "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:UnderCurrentFault",            "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:OverCurrentAlarm",             "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:UnderCurrentAlarm",            "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:OverCurrentDerate",            "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:UnderCurrentDerate",           "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:OverCurrentD1",                "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:UnderCurrentD1",               "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:OverCurrentD2",                "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:UnderCurrentD2",               "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:CurrentAverage",               "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:RackChargeCurrentMax",         "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:RackDischargeCurrentMax",      "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSChargeCurrentEx",        "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSDischargeCurrentEx",     "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSChargePowerRunning",     "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSDischargePowerRunning",  "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSChargePowerEst",         "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSDischargePowerEst",      "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:AccumulatedChargeEnergy",      "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:AccumulatedDischargeEnergy",   "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:BMSFaultCnt",                  "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSDischargeIV",            "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:MaxBMSChargeIV",               "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:AnyRacksDCClosed",             "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:RackConnectionStatus",         "enabled": true,   "amap": "bms" },
                    {"func": "CalculateVar",   "Av":"/status/bms:NewConnectionStatus",          "enabled": true,   "amap": "bms" }
                    ]}]}
                }
        },


    "/sched/bms": {
        "schedStartupBMS":{
            "value":    "schedStartupBMS",
            "uri":      "/sched/bms:schedStartupBMS",
            "fcn":      "StartupBMS",
            "id":       "schedStartupBMS",
            "amap":     "bms",
            "refTime":  0.268,
            "runAfter": 0.270,
            "repTime":  0.100,
            "endTime":  0.001,
            "actions":{
                "onSet": [{"func": [{"func": "HandleSchedLoad", "amap": "bms"}]}]
            }
        },
        "schedShutdownBMS":{
            "value":    "schedShutdownBMS",
            "uri":      "/sched/bms:schedShutdownBMS",
            "fcn":      "StartupBMS",
            "id":       "schedShutdownBMS",
            "amap":     "bms",
            "refTime":  0.267,
            "runAfter": 0.270,
            "repTime":  0.100,
            "endTime":  0.001,
            "actions": {
                "onSet": [{"func": [{"func": "HandleSchedLoad", "amap": "bms"}]}]
            }
        },
        "schedSendClearFaultCmdbms":{
            "value":    "schedSendClearFaultCmdbms",
            "uri":      "/sched/bms:schedSendClearFaultCmdbms",
            "fcn":      "SendClearFaultCmd",
            "id":       "schedSendClearFaultCmdbms",
            "amap":     "bms",
            "refTime":  0.271,
            "runAfter": 0.270,
            "repTime":  0.100,
            "endTime":  0.001,
            "actions": {
                "onSet": [{"func": [{"func": "HandleSchedLoad", "amap": "bms"}]}]
            }
        }
    },

    "/vlinks/bms": {
        "charge_state_ui":                     { "value": "/assets/bms/summary:charge_state",                         
            "vlink": "/status/bms:ChargeState"                                },
        "system_soc_ui":                       { "value": "/assets/bms/summary:soc",                                  "vlink": "/status/bms:BMSSOC"                                     },
        "system_soh_ui":                       { "value": "/assets/bms/summary:soh",                                  "vlink": "/status/bms:BMSSOH"                                     },
        "system_voltage_ui":                   { "value": "/assets/bms/summary:system_voltage",                       "vlink": "/status/bms:BMSVoltage"                                 },
        "system_current_ui":                   { "value": "/assets/bms/summary:system_current",                       "vlink": "/status/bms:BMSCurrent"                                 },
        "system_power_ui":                     { "value": "/assets/bms/summary:system_power",                         "vlink": "/status/bms:BMSPower"                                   },
        "max_cell_voltage_ui":                 { "value": "/assets/bms/summary:max_cell_voltage",                     "vlink": "/status/bms:BMSMaxCellVoltage"                          },
        "min_cell_voltage_ui":                 { "value": "/assets/bms/summary:min_cell_voltage",                     "vlink": "/status/bms:BMSMinCellVoltage"                          },
        "avg_cell_voltage_ui":                 { "value": "/assets/bms/summary:avg_cell_voltage",                     "vlink": "/status/bms:BMSAvgCellVoltage"                          },
        "max_cell_temp_ui":                    { "value": "/assets/bms/summary:max_cell_temp",                        "vlink": "/status/bms:BMSMaxCellTemp"                             },
        "min_cell_temp_ui":                    { "value": "/assets/bms/summary:min_cell_temp",                        "vlink": "/status/bms:BMSMinCellTemp"                             },
        "avg_cell_temp_ui":                    { "value": "/assets/bms/summary:avg_cell_temp",                        "vlink": "/status/bms:BMSAvgCellTemp"                             },
        "max_charge_current":                  { "value": "/assets/bms/summary:max_charge_current",                   "vlink": "/status/bms:MaxBMSChargeCurrent"                        },
        "max_discharge_current":               { "value": "/assets/bms/summary:max_discharge_current",                "vlink": "/status/bms:MaxBMSDischargeCurrent"                     },
        "max_charge_power":                    { "value": "/assets/bms/summary:max_charge_power",                     "vlink": "/status/bms:MaxBMSChargePower"                          },
        "max_discharge_power":                 { "value": "/assets/bms/summary:max_discharge_power",                  "vlink": "/status/bms:MaxBMSDischargePower"                       },
        "system_chargeable_energy_ui":         { "value": "/assets/bms/summary:charge_energy",                        "vlink": "/status/bms:BMSChargeEnergy"                            },
        "system_dischargeable_energy_ui":      { "value": "/assets/bms/summary:discharge_energy",                     "vlink": "/status/bms:BMSDischargeEnergy"                         },
        "accumulated_chargeable_energy_ui":    { "value": "/assets/bms/summary:accumulated_charge_energy",            "vlink": "/status/bms:AccumulatedChargeEnergy"                    },
        "accumulated_dischargeable_energy_ui": { "value": "/assets/bms/summary:accumulated_discharge_energy",         "vlink": "/status/bms:AccumulatedDischargeEnergy"                 },
        "num_racks_in_service_ui":             { "value": "/assets/bms/summary:units_connected",                      "vlink": "/status/bms:NumRacksInService"                          },
        "num_total_racks_ui":                  { "value": "/assets/bms/summary:total_racks",                          "vlink": "/status/bms:TotalNumRacks"                              },

        "site_chargeable_energy":              { "value": "/site/ess_ls:chargeable_energy",                           "vlink": "/status/bms:BMSChargeEnergy"                            },
        "site_dischargeable_energy":           { "value": "/site/ess_ls:dischargeable_energy",                        "vlink": "/status/bms:BMSDischargeEnergy"                         },
        "site_voltage_dc":                     { "value": "/site/ess_ls:voltage_dc",                                  "vlink": "/status/bms:BMSVoltage"                                 },
        "site_current_dc":                     { "value": "/site/ess_ls:current_dc",                                  "vlink": "/status/bms:BMSCurrent"                                 },
        "site_bms_max_cell_volt":              { "value": "/site/ess_ls:bms_maximum_cell_voltage",                    "vlink": "/status/bms:BMSMaxCellVoltage"                          },
        "site_bms_min_cell_volt":              { "value": "/site/ess_ls:bms_minimum_cell_voltage",                    "vlink": "/status/bms:BMSMinCellVoltage"                          },
        "site_bms_avg_cell_volt":              { "value": "/site/ess_ls:bms_average_cell_voltage",                    "vlink": "/status/bms:BMSAvgCellVoltage"                          },
        "site_bms_max_cell_temp":              { "value": "/site/ess_ls:bms_maximum_cell_temperature",                "vlink": "/status/bms:BMSMaxCellTemp"                             },
        "site_bms_min_cell_temp":              { "value": "/site/ess_ls:bms_minimum_cell_temperature",                "vlink": "/status/bms:BMSMinCellTemp"                             },
        "site_bms_avg_cell_temp":              { "value": "/site/ess_ls:bms_average_cell_temperature",                "vlink": "/status/bms:BMSAvgCellTemp"                             },
        "site_bms_soc":                        { "value": "/site/ess_ls:bms_soc",                                     "vlink": "/status/bms:BMSSOC"                                     },
        "site_bms_soh":                        { "value": "/site/ess_ls:bms_soh",                                     "vlink": "/status/bms:BMSSOH"                                     },
        "site_bms_units_connected":            { "value": "/site/ess_ls:racks_in_service",                            "vlink": "/status/bms:NumRacksInService"                          }
    },
    "/controls/bms": {
        "CloseContactors": {
            "value": 1,
            "note": "Close DC contactors command to send to BMS if the BMS is off ready (meaning DC contactors are open) and the PCS is either off or faulted [TODO: add additional conditions here, if needed]",
            "cmdVar": "/components/bms_controls:start_connection",
            "checkCmdTimeout": 30,
            "sendCmdTimeout": 30,
            "numVars": 2,
            "variable1": "/status/bms:DCClosed",
            "variable2": "/status/pcs:SystemState",
            "useExpr": true,
            "expression": "{1} == 0 and ({2} == Off or {2} == Fault)",
            "actions": {
                "onSet": [{"func": [{"func": "HandleCmd", "amap": "bms"}]}]
            }
        },
        "OpenContactors": {
            "value": 2,
            "note": "Open DC contactors command to send to BMS if the BMS is on ready (meaning DC contactors are closed) [TODO: add additional conditions here, if needed]",
            "cmdVar": "/components/bms_controls:start_connection",
            "checkCmdTimeout": 30,
            "sendCmdTimeout": 30,
            "numVars": 1,
            "variable1": "/status/bms:DCClosed",
            "useExpr": true,
            "expression": "{1} == 1",
            "actions": {
                "onSet": [{"func": [{"func": "HandleCmd", "amap": "bms"}]}]
            }
        },

        "VerifyContactorsClosed": {
            "value": 0,
            "note": "Verify that the BMS system state is now on ready (meaning DC contactors are closed) when the close contactors command is sent",
            "sendCmdHoldTimeout": 3,
            "sendCmdTimeout": 30,
            "numVars": 1,
            "variable1": "/status/bms:DCClosed",
            "useExpr": true,
            "expression": "{1} == 1",
            "actions": {
                "onSet": [{"func": [{"func": "HandleCmd", "amap": "bms"}]}]
            }
        },
        "VerifyContactorsOpened": {
            "value": 0,
            "note": "Verify that the BMS system state is now off ready (meaning DC contactors are open) when the open contactors command is sent",
            "sendCmdHoldTimeout": 3,
            "sendCmdTimeout": 30,
            "numVars": 1,
            "variable1": "/status/bms:DCClosed",
            "useExpr": true,
            "expression": "{1} == 0",
            "actions": {
                "onSet": [{"func": [{"func": "HandleCmd", "amap": "bms"}]}]
            }
        }
    },
    "/status/bms": {
        "CommsOK": {
            "value": false,
            "actions": {
                "onSet":[{
                    "remap":[
                        { "inValue": true, "uri": "/assets/bms/summary:com_status",   "outValue": "ONLINE"},
                        { "inValue": false, "uri": "/assets/bms/summary:com_status",  "outValue": "OFFLINE"},
                        { "inValue": false, "uri": "/site/ess_ls:com_status[1]",      "outValue": true, "ifChanged": true}
                    ]
                }]
            }
        },
        "BMSPower": {
            "value": 0,
            "numVars": 2,
            "variable1": "BMSVoltage",
            "variable2": "BMSCurrent",
            "scale": 1000,
            "operation": "*"
        },
        "BMSVoltage": 0,
        "BMSCurrent": {
            "value": 0,
			
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "EnableMinValCheck": false,

            "MinAlarmTimeout": 1,
            "MaxAlarmTimeout": 1,
            "MinFaultTimeout": 2.5,
            "MaxFaultTimeout": 2.5,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSPowerOn": {
            "value": "Off Ready",
            "EnableConditionCheck": true,
            "Type": "string",
            "AlarmTimeout": 5,
            "FaultTimeout": 7,
            "RecoverTimeout": 4,

            "numExpectedVals": 1,
            "expectedVal1": "On Ready",

            "numConditionVars": 1,
            "conditionVar1": "SystemState",
            "conditionType1": "string",
            "numConditions1": 2,
            "conditionVal1_1": "Ready",
            "conditionVal2_1": "Running",

            "xactions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSStatus": "Initial",
        "MaxBMSChargePower": 0,
        "MaxBMSDischargePower": 0,
        "MaxBMSChargeCurrentEx": {
            "value": 0,
            "useExpr": true,
            "numVars": 3,
            "variable1": "NumRacksInService",
            "variable2": "RackChargeCurrentMax",
            "variable3": "EstChargeCurrentOffset",
            "expression": "{1} * ({2} - {3})"
        },
        "MaxBMSDischargeCurrentEx": {
            "value": 0,
            "useExpr": true,
            "numVars": 3,
            "variable1": "NumRacksInService",
            "variable2": "RackDischargeCurrentMax",
            "variable3": "EstDischargeCurrentOffset",
            "expression": "{1} * ({2} + {3})"
        },
        "EstChargeCurrentOffset": 5,
        "EstDischargeCurrentOffset": 5,
        "MaxBMSChargeCurrentVec": 0,
        "MaxBMSChargeCurrentVecFilt": 0,
        "MaxBMSDischargeCurrentVec": 0,
        "MaxBMSDischargeCurrentVecFilt": 0,
        "MaxBMSChargePowerEst": {
            "value": 0,
            "useExpr": true,
            "numVars": 4,
            "variable1": "BMSVoltage",
            "variable2": "BMSCurrent",
            "variable3": "MaxBMSChargeCurrentFilt",
            "variable4": "MaxBMSChargeCurrentEx",
            "expression": "{1} * ({2} + {3} - {4}) * 0.001 * 1.0165 - 40.819",
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/bms:MaxBMSChargePowerEstFiltIn"}
                    ]
                }]
            }
        },
        "MaxBMSDischargePowerEst": {
            "value": 0,
            "useExpr": true,
            "numVars": 4,
            "variable1": "BMSVoltage",
            "variable2": "BMSCurrent",
            "variable3": "MaxBMSDischargeCurrentFilt",
            "variable4": "MaxBMSDischargeCurrentEx",
            "expression": "{1} * ({2} + {3} - {4}) * 0.001 * 0.9492 + 91.519",
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/bms:MaxBMSDischargePowerEstFiltIn"}
                    ]
                }]
            }
        },
        "MaxBMSChargePowerEstFiltIn": {
            "value": 0,
            "depth": 120,
            "ifChanged": false,
            "vecAv": "/status/bms:MaxBMSChargePowerEstVec",
            "outAv": "/status/bms:MaxBMSChargePowerEstFilt",
            "actions": {
                "onSet": [{ 
                    "func": [
                        {"func":"MathMovAvg","amap":"ess"}
                    ]}
                ]
            }
        },
        "MaxBMSDischargePowerEstFiltIn": {
            "value": 0,
            "depth": 120,
            "ifChanged": false,
            "vecAv": "/status/bms:MaxBMSDischargePowerEstVec",
            "outAv": "/status/bms:MaxBMSDischargePowerEstFilt",
            "actions": {
                "onSet": [{ 
                    "func": [
                        {"func":"MathMovAvg","amap":"ess"}
                    ]}
                ]
            }
        },
        "MaxBMSChargePowerEstVec": 0,
        "MaxBMSDischargePowerEstVec": 0,
        "MaxBMSChargePowerEstFilt": 0,
        "MaxBMSDischargePowerEstFilt": 0,
        "MaxBMSChargePowerRunning": {
            "value": 0,
            "useExpr": true,
            "numVars": 3,
            "variable1": "BMSPower",
            "variable2": "MaxBMSChargePowerEstFilt",
            "variable3": "/config/bms:EstChargePowerOffset",
            "expression": "if(({1} < -1000), ({2} + {3}), ({2} * 0.96))"
        },
        "MaxBMSDischargePowerRunning": {
            "value": 0,
            "useExpr": true,
            "numVars": 3,
            "variable1": "BMSPower",
            "variable2": "MaxBMSDischargePowerEstFilt",
            "variable3": "/config/bms:EstDischargePowerOffset",
            "expression": "if(({1} > 1000), ({2} - {3}), ({2} * 0.97))"
        },
        "MaxBMSChargeIV": {
            "value": 0,
            "numVars": 2,
            "variable1": "BMSVoltage",
            "variable2": "MaxBMSChargeCurrent",
            "scale": 1000,
            "operation": "*",
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:MaxBMSChargePower"}]}]
            }
        },
        "MaxBMSDischargeIV": {
            "value": 0,
            "numVars": 2,
            "variable1": "BMSVoltage",
            "variable2": "MaxBMSDischargeCurrent",
            "scale": 1000,
            "operation": "*",
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:MaxBMSDischargePower"}]}]
            }
        },
        "ChargeState": "Normal",
        "DCClosed": {
            "value": 0,
            "resetChange": false,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"inValue": 0, "uri":"/status/bms:BMSSOH@EnableMinValCheck", "outValue": false},
                        {"inValue": 1, "uri":"/status/bms:BMSSOH@EnableMinValCheck", "outValue": true},
                        {"inValue": 0, "uri":"/status/bms:BMSMinCellVoltage@EnableMinValCheck", "outValue": false},
                        {"inValue": 1, "uri":"/status/bms:BMSMinCellVoltage@EnableMinValCheck", "outValue": true},
                        {"inValue": 0, "uri":"/status/bms:BMSMaxCellVoltage@EnableMaxValCheck", "outValue": false},
                        {"inValue": 1, "uri":"/status/bms:BMSMaxCellVoltage@EnableMaxValCheck", "outValue": true},
                        {"inValue": 0, "xuri":"/status/bms:NumRacksInService@EnableMinValCheck", "outValue": false},
                        {"inValue": 1, "xuri":"/status/bms:NumRacksInService@EnableMinValCheck", "outValue": true},
                        {"inValue": 0, "xuri":"/status/bms:BMSCurrent@EnableMaxValCheck", "outValue": false},
                        {"inValue": 1, "xuri":"/status/bms:BMSCurrent@EnableMaxValCheck", "outValue": true},
                        {"inValue": 0, "xuri":"/status/bms:BMSCurrent@EnableMinValCheck", "outValue": false},
                        {"inValue": 1, "xuri":"/status/bms:BMSCurrent@EnableMinValCheck", "outValue": true},
                        {"inValue": 0, "uri":"/status/bms:BMSMaxCellTemp@EnableMaxValCheck", "outValue": false},
                        {"inValue": 1, "uri":"/status/bms:BMSMaxCellTemp@EnableMaxValCheck", "outValue": true},
                        {"inValue": 0, "uri":"/status/bms:BMSMinCellTemp@EnableMinValCheck", "outValue": false},
                        {"inValue": 1, "uri":"/status/bms:BMSMinCellTemp@EnableMinValCheck", "outValue": true},

                        {"inValue": 0, "uri": "/site/ess_ls:dc_contactors_closed", "outValue": false},
                        {"inValue": 1, "uri": "/site/ess_ls:dc_contactors_closed", "outValue": true}
                    ]
                }]
            }
        },
        "OpenContactorsEnable": {
            "value": 0,
            "useExpr": true,
            "numVars": 3,
            "variable1": "/status/bms:DCClosed",
            "variable2": "/status/pcs:DCClosed",
            "variable3": "/assets/bms/summary:maint_mode",
            "expression": "{1} and not {2} and {3}",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"inValue":0, "uri":"/assets/bms/summary:stop@enabled", "outValue":false},
                        {"inValue":1, "uri":"/assets/bms/summary:stop@enabled", "outValue":true}
                    ]
                }]
            }
        },
        "CloseContactorsEnable": {
            "value": 0,
            "useExpr": true,
            "numVars": 2,
            "variable1": "/status/bms:DCClosed",
            "variable2": "/assets/bms/summary:maint_mode",
            "expression": "not {1} and {2}",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"inValue":0, "uri":"/assets/bms/summary:start@enabled", "outValue":false},
                        {"inValue":1, "uri":"/assets/bms/summary:start@enabled", "outValue":true}
                    ]
                }]
            }
        },
        "BMSMaxCellVoltage":{
            "value": 0,

            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "MaxAlarmThreshold": 3.5,
            "MaxFaultThreshold": 3.6,
            "MaxResetValue": 3.5,

            "MaxAlarmTimeout": 2.5,
            "MaxFaultTimeout": 0,
            "MaxRecoverTimeout": 1.4,
            "actions":{
                "onSet":[{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSMinCellVoltage":{
            "value": 0,

            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 2.85,
            "MinFaultThreshold": 2.8,
            "MinResetValue": 2.85,

            "MinAlarmTimeout": 2.5,
            "MinFaultTimeout": 0.5,
            "MinRecoverTimeout": 1.4,
            "actions":{
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSAvgCellVoltage": 0,
        "BMSSOC": 0,
        "BMSSOH": {
            "value": 0,

            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "MinAlarmThreshold": 30,
            "MinFaultThreshold": 25,
            "MinResetValue": 30,

            "MinAlarmTimeout": 5.5,
            "MinFaultTimeout": 2.5,
            "MinRecoverTimeout": 1.4,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSMaxCellTemp": {
            "value": 0,
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,

            "MaxAlarmThreshold": 45,
            "MaxFaultThreshold": 52,
            "MaxResetValue": 45,

            "MaxAlarmTimeout": 2.5,
            "MaxFaultTimeout": 1.0,
            "MaxRecoverTimeout": 1.4,
            "actions":{
                "onSet":[{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSMinCellTemp": {
            "value": 0,
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,

            "MinAlarmThreshold": 10,
            "MinFaultThreshold": 0.1,
            "MinResetValue": 10,

            "MinAlarmTimeout": 2.5,
            "MinFaultTimeout": 0.5,
            "MinRecoverTimeout": 1.4,
            "actions":{
                "onSet":[{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSAvgCellTemp": 0,
        "NumRacksInService": {
            "value": 0,
			
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 5,
            "MinFaultThreshold": 2,
            "MinResetValue": 5,

            "MinAlarmTimeout": 5,
            "MinFaultTimeout": 10,
            "MinRecoverTimeout": 1,

            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "NewConnectionStatus": {
            "value": 0,
            "useExpr": true,
            "numVars": 2,
            "variable1": "/status/bms:NumRacksInService",
            "variable2": "/components/bms_info:connection_status",
            "expression": "if(({1} >= 2), (2), ({2}))",
            "actions": {
                "onSet": [{
                    "remap":[
                        {"uri": "/components/bms_info:new_connection_status"}
                    ]
                }]
            }
        },
        "BMSHeartbeat": {
            "value": 0,
            "EnableStateCheck": true,
            "EnableCommsCheck": true,
            "Type": "int",
            "AlarmTimeout": 10,
            "FaultTimeout": 15,
            "RecoverTimeout": 0.1,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "MaxBMSChargeCurrent": 0,
        "MaxBMSDischargeCurrent": 0,
        "BMSChargeEnergy": 0,
        "BMSDischargeEnergy": 0,
        "AccumulatedChargeEnergy": {
            "value": 0,
            "useExpr": true,
            "numVars": 2,
            "variable1": "/components/bms_info:accumulation_charge_energy_msb",
            "variable2": "/components/bms_info:accumulation_charge_energy_lsb",
            "expression": "{1} * 2 ** 16 + {2}"
        },
        "AccumulatedDischargeEnergy": {
            "value": 0,
            "useExpr": true,
            "numVars": 2,
            "variable1": "/components/bms_info:accumulation_discharge_energy_msb",
            "variable2": "/components/bms_info:accumulation_discharge_energy_lsb",
            "expression": "{1} * 2 ** 16 + {2}"
        },
        "BMSCurrentCheckDerate": {
            "value": 0,
            "EnableAlert": false,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "BMSCurrentCheckStop": {
            "value": 0,
			
            "EnableMaxValCheck": true,
            "EnableMinValCheck": true,
            "EnableAlert": false,

            "MinAlarmThreshold": -35,
            "MaxAlarmThreshold": 35,
            "MinResetValue": -35,
            "MaxResetValue": 35,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar", "amap": "bms"}]}]
            }
        },
        "UnderCurrentFault": {
            "value": 0,
            "useExpr": true,
            "numVars": 1, 
            "variable1": "MaxBMSChargeCurrent",
            "expression": "{1} * 1.05",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/status/bms:BMSCurrent@MinFaultThreshold"}
                    ]
                }]
            }
        },
        "OverCurrentFault": {
            "value": 0,
            "useExpr": true,
            "numVars": 1, 
            "variable1": "MaxBMSDischargeCurrent",
            "expression": "{1} * 1.05",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/status/bms:BMSCurrent@MaxFaultThreshold"}
                    ]
                }]
            }
        },
        "UnderCurrentAlarm": {
            "value": 0,
            "numVars": 2, 
            "variable1": "MaxBMSChargeCurrent",
            "variable2": "/status/pcs:DerateThresholdHigh",
            "operation": "*",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/status/bms:BMSCurrent@MinAlarmThreshold"},
                        {"uri": "/status/bms:BMSCurrent@MinResetValue"}
                    ]
                }]
            }
        },
        "OverCurrentAlarm": {
            "value": 0,
            "numVars": 2, 
            "variable1": "MaxBMSDischargeCurrent",
            "variable2": "/status/pcs:DerateThresholdHigh",
            "operation": "*",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/status/bms:BMSCurrent@MaxAlarmThreshold"},
                        {"uri": "/status/bms:BMSCurrent@MaxResetValue"}
                    ]
                }]
            }
        },
        "UnderCurrentDerate": {
            "value": 0,
            "numVars": 2, 
            "variable1": "MaxBMSChargeCurrent",
            "variable2": "/status/pcs:DerateThresholdLow",
            "operation": "*",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/status/bms:BMSCurrentCheckDerate@MinAlarmThreshold"},
                        {"uri": "/status/bms:BMSCurrentCheckDerate@MinResetValue"}
                    ]
                }]
            }
        },
        "OverCurrentDerate": {
            "value": 0,
            "numVars": 2, 
            "variable1": "MaxBMSDischargeCurrent",
            "variable2": "/status/pcs:DerateThresholdLow",
            "operation": "*",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/status/bms:BMSCurrentCheckDerate@MaxAlarmThreshold"},
                        {"uri": "/status/bms:BMSCurrentCheckDerate@MaxResetValue"}
                    ]
                }]
            }
        },
        "OverCurrentD1": {
            "value": false,
            "numVars": 19, 
            "variable1": "/status/rack_01:RackCurrentCheckDerate@seenMaxAlarm",
            "variable2": "/status/rack_02:RackCurrentCheckDerate@seenMaxAlarm",
            "variable3": "/status/rack_03:RackCurrentCheckDerate@seenMaxAlarm",
            "variable4": "/status/rack_04:RackCurrentCheckDerate@seenMaxAlarm",
            "variable5": "/status/rack_05:RackCurrentCheckDerate@seenMaxAlarm",
            "variable6": "/status/rack_06:RackCurrentCheckDerate@seenMaxAlarm",
            "variable7": "/status/rack_07:RackCurrentCheckDerate@seenMaxAlarm",
            "variable8": "/status/rack_08:RackCurrentCheckDerate@seenMaxAlarm",
            "variable9": "/status/rack_09:RackCurrentCheckDerate@seenMaxAlarm",
            "variable10": "/status/rack_10:RackCurrentCheckDerate@seenMaxAlarm",
            "variable11": "/status/rack_11:RackCurrentCheckDerate@seenMaxAlarm",
            "variable12": "/status/rack_12:RackCurrentCheckDerate@seenMaxAlarm",
            "variable13": "/status/rack_13:RackCurrentCheckDerate@seenMaxAlarm",
            "variable14": "/status/rack_14:RackCurrentCheckDerate@seenMaxAlarm",
            "variable15": "/status/rack_15:RackCurrentCheckDerate@seenMaxAlarm",
            "variable16": "/status/rack_16:RackCurrentCheckDerate@seenMaxAlarm",
            "variable17": "/status/rack_17:RackCurrentCheckDerate@seenMaxAlarm",
            "variable18": "/status/rack_18:RackCurrentCheckDerate@seenMaxAlarm",
            "variable19": "/status/bms:BMSCurrentCheckDerate@seenMaxAlarm",
            "operation": "or"
        },
        "UnderCurrentD1": {
            "value": false,
            "numVars": 19, 
            "variable1": "/status/rack_01:RackCurrentCheckDerate@seenMinAlarm",
            "variable2": "/status/rack_02:RackCurrentCheckDerate@seenMinAlarm",
            "variable3": "/status/rack_03:RackCurrentCheckDerate@seenMinAlarm",
            "variable4": "/status/rack_04:RackCurrentCheckDerate@seenMinAlarm",
            "variable5": "/status/rack_05:RackCurrentCheckDerate@seenMinAlarm",
            "variable6": "/status/rack_06:RackCurrentCheckDerate@seenMinAlarm",
            "variable7": "/status/rack_07:RackCurrentCheckDerate@seenMinAlarm",
            "variable8": "/status/rack_08:RackCurrentCheckDerate@seenMinAlarm",
            "variable9": "/status/rack_09:RackCurrentCheckDerate@seenMinAlarm",
            "variable10": "/status/rack_10:RackCurrentCheckDerate@seenMinAlarm",
            "variable11": "/status/rack_11:RackCurrentCheckDerate@seenMinAlarm",
            "variable12": "/status/rack_12:RackCurrentCheckDerate@seenMinAlarm",
            "variable13": "/status/rack_13:RackCurrentCheckDerate@seenMinAlarm",
            "variable14": "/status/rack_14:RackCurrentCheckDerate@seenMinAlarm",
            "variable15": "/status/rack_15:RackCurrentCheckDerate@seenMinAlarm",
            "variable16": "/status/rack_16:RackCurrentCheckDerate@seenMinAlarm",
            "variable17": "/status/rack_17:RackCurrentCheckDerate@seenMinAlarm",
            "variable18": "/status/rack_18:RackCurrentCheckDerate@seenMinAlarm",
            "variable19": "/status/bms:BMSCurrentCheckDerate@seenMinAlarm",
            "operation": "or"
        },
        "OverCurrentD2": {
            "value": false,
            "numVars": 19, 
            "variable1": "/status/rack_01:RackCurrent@seenMaxAlarm",
            "variable2": "/status/rack_02:RackCurrent@seenMaxAlarm",
            "variable3": "/status/rack_03:RackCurrent@seenMaxAlarm",
            "variable4": "/status/rack_04:RackCurrent@seenMaxAlarm",
            "variable5": "/status/rack_05:RackCurrent@seenMaxAlarm",
            "variable6": "/status/rack_06:RackCurrent@seenMaxAlarm",
            "variable7": "/status/rack_07:RackCurrent@seenMaxAlarm",
            "variable8": "/status/rack_08:RackCurrent@seenMaxAlarm",
            "variable9": "/status/rack_09:RackCurrent@seenMaxAlarm",
            "variable10": "/status/rack_10:RackCurrent@seenMaxAlarm",
            "variable11": "/status/rack_11:RackCurrent@seenMaxAlarm",
            "variable12": "/status/rack_12:RackCurrent@seenMaxAlarm",
            "variable13": "/status/rack_13:RackCurrent@seenMaxAlarm",
            "variable14": "/status/rack_14:RackCurrent@seenMaxAlarm",
            "variable15": "/status/rack_15:RackCurrent@seenMaxAlarm",
            "variable16": "/status/rack_16:RackCurrent@seenMaxAlarm",
            "variable17": "/status/rack_17:RackCurrent@seenMaxAlarm",
            "variable18": "/status/rack_18:RackCurrent@seenMaxAlarm",
            "variable19": "/status/bms:BMSCurrent@seenMaxAlarm",
            "operation": "or"
        },
        "UnderCurrentD2": {
            "value": false,
            "numVars": 19, 
            "variable1": "/status/rack_01:RackCurrent@seenMinAlarm",
            "variable2": "/status/rack_02:RackCurrent@seenMinAlarm",
            "variable3": "/status/rack_03:RackCurrent@seenMinAlarm",
            "variable4": "/status/rack_04:RackCurrent@seenMinAlarm",
            "variable5": "/status/rack_05:RackCurrent@seenMinAlarm",
            "variable6": "/status/rack_06:RackCurrent@seenMinAlarm",
            "variable7": "/status/rack_07:RackCurrent@seenMinAlarm",
            "variable8": "/status/rack_08:RackCurrent@seenMinAlarm",
            "variable9": "/status/rack_09:RackCurrent@seenMinAlarm",
            "variable10": "/status/rack_10:RackCurrent@seenMinAlarm",
            "variable11": "/status/rack_11:RackCurrent@seenMinAlarm",
            "variable12": "/status/rack_12:RackCurrent@seenMinAlarm",
            "variable13": "/status/rack_13:RackCurrent@seenMinAlarm",
            "variable14": "/status/rack_14:RackCurrent@seenMinAlarm",
            "variable15": "/status/rack_15:RackCurrent@seenMinAlarm",
            "variable16": "/status/rack_16:RackCurrent@seenMinAlarm",
            "variable17": "/status/rack_17:RackCurrent@seenMinAlarm",
            "variable18": "/status/rack_18:RackCurrent@seenMinAlarm",
            "variable19": "/status/bms:BMSCurrent@seenMinAlarm",
            "operation": "or"
        },
        "CurrentAverage": {
            "value": false,
            "numVars": 2,
            "variable1": "BMSCurrent",
            "variable2": "NumRacksInService",
            "operation": "/"
        },
        "RackChargeCurrentMax": {
            "value": 0,
            "numVars": 18,
            "variable1": "/status/rack_01:RackCurrentCoerced",
            "variable2": "/status/rack_02:RackCurrentCoerced",
            "variable3": "/status/rack_03:RackCurrentCoerced",
            "variable4": "/status/rack_04:RackCurrentCoerced",
            "variable5": "/status/rack_05:RackCurrentCoerced",
            "variable6": "/status/rack_06:RackCurrentCoerced",
            "variable7": "/status/rack_07:RackCurrentCoerced",
            "variable8": "/status/rack_08:RackCurrentCoerced",
            "variable9": "/status/rack_09:RackCurrentCoerced",
            "variable10": "/status/rack_10:RackCurrentCoerced",
            "variable11": "/status/rack_11:RackCurrentCoerced",
            "variable12": "/status/rack_12:RackCurrentCoerced",
            "variable13": "/status/rack_13:RackCurrentCoerced",
            "variable14": "/status/rack_14:RackCurrentCoerced",
            "variable15": "/status/rack_15:RackCurrentCoerced",
            "variable16": "/status/rack_16:RackCurrentCoerced",
            "variable17": "/status/rack_17:RackCurrentCoerced",
            "variable18": "/status/rack_18:RackCurrentCoerced",
            "operation": "min"
        },
        "RackDischargeCurrentMax": {
            "value": 0,
            "numVars": 18,
            "variable1": "/status/rack_01:RackCurrentCoerced",
            "variable2": "/status/rack_02:RackCurrentCoerced",
            "variable3": "/status/rack_03:RackCurrentCoerced",
            "variable4": "/status/rack_04:RackCurrentCoerced",
            "variable5": "/status/rack_05:RackCurrentCoerced",
            "variable6": "/status/rack_06:RackCurrentCoerced",
            "variable7": "/status/rack_07:RackCurrentCoerced",
            "variable8": "/status/rack_08:RackCurrentCoerced",
            "variable9": "/status/rack_09:RackCurrentCoerced",
            "variable10": "/status/rack_10:RackCurrentCoerced",
            "variable11": "/status/rack_11:RackCurrentCoerced",
            "variable12": "/status/rack_12:RackCurrentCoerced",
            "variable13": "/status/rack_13:RackCurrentCoerced",
            "variable14": "/status/rack_14:RackCurrentCoerced",
            "variable15": "/status/rack_15:RackCurrentCoerced",
            "variable16": "/status/rack_16:RackCurrentCoerced",
            "variable17": "/status/rack_17:RackCurrentCoerced",
            "variable18": "/status/rack_18:RackCurrentCoerced",
            "operation": "max"
        },
        "FaultCnt": 0,
        "BMSFaultCnt": {
            "value": 0, 
            "numVars": 19,
            "variable1": "/status/rack_01:FaultCnt",
            "variable2": "/status/rack_02:FaultCnt",
            "variable3": "/status/rack_03:FaultCnt",
            "variable4": "/status/rack_04:FaultCnt",
            "variable5": "/status/rack_05:FaultCnt",
            "variable6": "/status/rack_06:FaultCnt",
            "variable7": "/status/rack_07:FaultCnt",
            "variable8": "/status/rack_08:FaultCnt",
            "variable9": "/status/rack_09:FaultCnt",
            "variable10": "/status/rack_10:FaultCnt",
            "variable11": "/status/rack_11:FaultCnt",
            "variable12": "/status/rack_12:FaultCnt",
            "variable13": "/status/rack_13:FaultCnt",
            "variable14": "/status/rack_14:FaultCnt",
            "variable15": "/status/rack_15:FaultCnt",
            "variable16": "/status/rack_16:FaultCnt",
            "variable17": "/status/rack_17:FaultCnt",
            "variable18": "/status/rack_18:FaultCnt",
            "variable19": "/status/bms:FaultCnt",
            "operation": "+"
        },
        "RackConnectionStatus": {
            "value": 0,
            "useExpr": true,
            "numVars": 2,
            "variable1": "/status/bms:AnyRacksDCClosed",
            "variable2": "/components/bms_info:system_operation_state",
            "expression": "{1} == 0 and {2} == 3",
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"inValue": 1, "uri": "/assets/bms/summary:power_state", "outValue": "Off"},
                        {"inValue": 1, "uri": "/status/bms:BMSPowerOn",          "outValue": "Off Ready"},
                        {"inValue": 1, "uri": "/status/bms:SystemFault",         "outValue": false},
                        {"inValue": 1, "uri": "/status/bms:DCClosed",            "outValue": 0},
                        {"inValue": 1, "uri": "/site/ess_ls:system_state",       "outValue": 1,  "note": "Bit 0 - Stop"}
                    ]
                }]
            }
        },
        "AlarmCnt": 0,
        "SystemFault": false,
        "SystemFaultCleared": {
            "value": false,
            "actions": {
                "onSet":[{
                    "remap":[
                        {"inValue": true, "outValue": "Clear","uri": "/faults/bms:clear_faults"},
                        {"inValue": true, "outValue": "Clear","uri": "/alarms/bms:clear_alarms"},
                        
                        {"inValue": true, "outValue": false, "uri": "/site/ess_ls:com_status[1]"},

                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_01:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_01:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_02:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_02:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_03:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_03:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_04:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_04:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_05:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_05:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_06:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_06:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_07:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_07:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_08:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_08:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_09:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_09:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_10:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_10:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_11:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_11:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_12:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_12:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_13:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_13:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_14:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_14:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_15:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_15:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_16:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_16:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_17:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_17:clear_alarms"},
                        {"inValue": true, "outValue": "Clear", "uri":"/faults/rack_18:clear_faults"},
                        {"inValue": true, "outValue": "Clear", "uri":"/alarms/rack_18:clear_alarms"},


                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:bms_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:bms_rack_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:bms_rack_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:bms_rack_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:bau_bcu_comms_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:bms_hvac_comms_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:bms_hvac_comms_alarms2"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_01_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_02_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_03_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_04_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_05_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_06_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_07_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_08_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_09_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_10_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_11_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_12_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_13_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_14_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_15_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_16_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_17_step_in_failure_alarms"},

                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_warnings"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_critical_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_alarm_info"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_hvac_1_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_hvac_1_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_hvac_2_alarms1"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_hvac_2_alarms2"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_fss_alarms"},
                        {"inValue": true, "outValue": 0, "uri": "/site/ess_ls:rack_18_step_in_failure_alarms"}
                    ]
                }
            ]}
        },
        "SendClearFault": false,
        "FaultShutdown": {
            "value": false,
            "actions": { 
                "onSet":[{
                    "func": [
                        {"ifChanged": false, "func": "LogInfo", "amap": "ess"}
                    ],
                    "remap":[
                        {"inValue": true, "ifChanged": false, "uri": "/controls/pcs:ActivePowerSetpoint@triggerCmd",    "outValue": true},
                        {"inValue": true, "ifChanged": false, "uri": "/controls/pcs:ActivePowerSetpoint",               "outValue": 0,     "note": "Send 0 kW command to PCS before proceeding to shutdown"},
                        {"inValue": true, "ifChanged": false, "uri": "/controls/pcs:ReactivePowerAdjSwitch@triggerCmd", "outValue": true},
                        {"inValue": true, "ifChanged": false, "uri": "/controls/pcs:ReactivePowerAdjSwitch",            "outValue": 162,   "note": "162 = 0xA2 = Reactive power percentage setting enabled"},
                        {"inValue": true, "ifChanged": false, "uri": "/controls/pcs:ReactivePowerSetpoint",             "outValue": 0,     "note": "Send 0 kVAr command to PCS before proceeding to shutdown"},

                        {"inValue": true, "ifChanged": false, "uri": "/controls/pcs:ShutdownCmd@triggerCmd",            "outValue": true},
                        {"inValue": true, "ifChanged": false, "uri": "/controls/pcs:ShutdownCmd",                       "outValue": 206,   "note": "Send stop command to PCS after verifying 0 kW and 0 kVAr is set to PCS"}
                    ]
                }]
            }
        },
        "AnyRacksDCClosed": {
            "value": 0,
            "numVars": 18,
            "variable1": "/status/rack_01:DCClosed",
            "variable2": "/status/rack_02:DCClosed",
            "variable3": "/status/rack_03:DCClosed",
            "variable4": "/status/rack_04:DCClosed",
            "variable5": "/status/rack_05:DCClosed",
            "variable6": "/status/rack_06:DCClosed",
            "variable7": "/status/rack_07:DCClosed",
            "variable8": "/status/rack_08:DCClosed",
            "variable9": "/status/rack_09:DCClosed",
            "variable10": "/status/rack_10:DCClosed",
            "variable11": "/status/rack_11:DCClosed",
            "variable12": "/status/rack_12:DCClosed",
            "variable13": "/status/rack_13:DCClosed",
            "variable14": "/status/rack_14:DCClosed",
            "variable15": "/status/rack_15:DCClosed",
            "variable16": "/status/rack_16:DCClosed",
            "variable17": "/status/rack_17:DCClosed",
            "variable18": "/status/rack_18:DCClosed",
            "operation": "or"
        },
        "CloseContactorsSuccess": {
            "value": false,
            "note": "Validation variable is set if the command value in /controls/bms:CloseContactors is successfully/unsuccessfully set",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"inValue": true,  "ifChanged": false, "uri": "/controls/bms:VerifyContactorsClosed@triggerCmd", "outValue": true},
                        {"inValue": true,  "ifChanged": false, "uri": "/controls/bms:VerifyContactorsClosed",            "outValue": 0},

                        {"inValue": false, "ifChanged": false, "uri": "/alarms/bms:close_contactors_cmd",                "outValue": "Failed to send/verify close contactors command (1) to BMS"}
                    ]
                }]
            }
        },
        "OpenContactorsSuccess": {
            "value": false,
            "note": "Validation variable is set if the command value in /controls/bms:OpenContactors is successfully/unsuccessfully set",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"inValue": true,  "ifChanged": false, "uri": "/controls/bms:VerifyContactorsOpened@triggerCmd", "outValue": true},
                        {"inValue": true,  "ifChanged": false, "uri": "/controls/bms:VerifyContactorsOpened",            "outValue": 0},

                        {"inValue": false, "ifChanged": false, "uri": "/alarms/bms:open_contactors_cmd",                 "outValue": "Failed to send/verify open contactors command (2) to BMS"}
                    ]
                }]
            }
        },
        "VerifyContactorsClosedSuccess": {
            "value": false,
            "note": "If the BMS failed to close contactors after an elasped time, send an alarm",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"inValue": false, "ifChanged": false, "uri": "/alarms/bms:close_contactors_failure", "outValue": "Failed to close contactors for BMS"}
                    ]
                }]
            }
        },
        "VerifyContactorsOpenedSuccess": {
            "value": false,
            "note": "If the BMS failed to open contactors after an elasped time, send an alarm",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"inValue": false, "ifChanged": false, "uri": "/alarms/bms:open_contactors_failure", "outValue": "Failed to open contactors for BMS"}
                    ]
                }]
            }
        }
    },
    "/components/bms_controls": {
        "start_connection": 0
    },
    "/components/bms_info": {
        "connection_status": 0,
        "new_connection_status": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "enum":[
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:RackConnectionStatus", "outValue": 0},

                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/assets/bms/summary:power_state",  "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/assets/bms/summary:power_state",  "outValue": "On"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/assets/bms/summary:power_state",  "outValue": "Fault"},

                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:BMSPowerOn",           "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:BMSPowerOn",           "outValue": "On Ready"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:BMSPowerOn",           "outValue": "On Fault"},

                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:SystemFault",          "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:SystemFault",          "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:SystemFault",          "outValue": true},

                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:DCClosed",             "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:DCClosed",             "outValue": 1},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:DCClosed",             "outValue": 0},

                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/site/ess_ls:system_state",        "outValue": 1,  "note": "Bit 0 - Stop"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/site/ess_ls:system_state",        "outValue": 1,  "note": "Bit 0 - Stop"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/site/ess_ls:system_state",        "outValue": 4,  "note": "Bit 2 - Fault"}
                    ]
                }]
            }
        },
        "rack_request_step_in": 0,
        "rack_request_quit_out": 0,
        "rack_request_status": 0,
        "system_operation_state": {
            "value": -1,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"inValue": 0, "uri":"/assets/bms/summary:system_state", "outValue": "Charge/Discharge Allowed"},
                        {"inValue": 1, "uri":"/assets/bms/summary:system_state", "outValue": "No Charge"},
                        {"inValue": 2, "uri":"/assets/bms/summary:system_state", "outValue": "No Discharge"},
                        {"inValue": 3, "uri":"/assets/bms/summary:system_state", "outValue": "Charge/Discharge Disabled"},
                        {"inValue": 4, "uri":"/assets/bms/summary:system_state", "outValue": "Fault"},

                        {"inValue": 0, "uri":"/status/bms:BMSStatus", "outValue": "Normal"},
                        {"inValue": 1, "uri":"/status/bms:BMSStatus", "outValue": "Full Discharge"},
                        {"inValue": 2, "uri":"/status/bms:BMSStatus", "outValue": "Full Charge"},
                        {"inValue": 3, "uri":"/status/bms:BMSStatus", "outValue": "Initial", "note": "Should be stop"},
                        {"inValue": 4, "uri":"/status/bms:BMSStatus", "outValue": "Fault"}
                    ]
                }]
            }
        },
        "system_charge_state": {
            "value": -1,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"inValue": 0, "uri":"/status/bms:ChargeState", "outValue": "Idle"},
                        {"inValue": 1, "uri":"/status/bms:ChargeState", "outValue": "Discharging"},
                        {"inValue": 2, "uri":"/status/bms:ChargeState", "outValue": "Charging"}
                    ]
                }]
            }
        },
        "system_total_voltage": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSVoltage"}]}]
            }
        },
        "system_total_current": {
            "value":0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/bms:BMSCurrent"},
                        {"uri":"/status/bms:BMSCurrentCheckStop"},
                        {"uri":"/status/bms:BMSCurrentCheckDerate"}
                    ]
                }]
            }
        },
        "system_enable_charge_energy": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSChargeEnergy"}]}]
            }
        },
        "system_enable_discharge_energy": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSDischargeEnergy"}]}]
            }
        },
        "rack_current_difference": 0,
        "rack_voltage_difference": 0,
        "system_max_cell_voltage": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSMaxCellVoltage"}]}]
            }
        },
        "system_min_cell_voltage": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSMinCellVoltage"}]}]
            }
        },
        "system_avg_voltage": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSAvgCellVoltage"}]}]
            }
        },
        "system_max_cell_temperature": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSMaxCellTemp"}]}]
            }
        },
        "system_min_cell_temperature": {
            "value":0,
            "actions": {
                "onSet":[{"remap":[{"uri":"/status/bms:BMSMinCellTemp"}]}]
            }
        },
        "system_avg_temperature": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSAvgCellTemp"}]}]
            }
        },
        "system_soc": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSSOC"}]}]
            }
        },
        "system_soh": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSSOH"}]}]
            }
        },
        "bms_heartbeat": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:BMSHeartbeat"}]}]
            }
        },
        "system_max_charge_current": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:MaxBMSChargeCurrent"}]}]
            }
        },
        "system_max_discharge_current": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:MaxBMSDischargeCurrent"}]}]
            }
        },
        "max_discharge_power": {
            "value":0,
            "xactions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:MaxBMSDischargePower"}]}]
            }
        },
        "max_charge_power": {
            "value":0,
            "xactions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:MaxBMSChargePower"}]}]
            }
        },
        "number_of_racks_in_service": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:NumRacksInService"}]}]
            }
        },
        "number_of_racks_total": {
            "value":0,
            "actions": { 
                "onSet":[{"remap":[{"uri":"/status/bms:TotalNumRacks"}]}]
            }
        },
        "accumulation_charge_energy_msb": 0,
        "accumulation_charge_energy_lsb": 0,
        "accumulation_discharge_energy_msb": 0,
        "accumulation_discharge_energy_lsb": 0,
        "bau_alarm_state": {
            "value": 0,
            "note": "BMS information No. 8",
            "note1": "0: Normal, 1: Alarm",
            "note2": "Bit0: BMS internal communication failure",
            "note3": "Bit1-3: Reserved",
            "note6": "Bit4: Rack vol diff over large warning",
            "note7": "Bit5: Racks current diff over large warning",
            "note8": "Bit6: Emergency stop",
            "note9": "Bit7-15: Reserved",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:bms_internal_comms_failure", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:bms_internal_comms_failure", "outValue": "Alarm"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:racks_vol_diff_over_large", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:racks_vol_diff_over_large", "outValue": "Alarm"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/bms:racks_curr_diff_over_large", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/bms:racks_curr_diff_over_large", "outValue": "Alarm"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/bms:bau_emergency_stop", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/bms:bau_emergency_stop", "outValue": "Triggered"},

                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[0]", "outValue": true},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[1]", "outValue": true},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[2]", "outValue": true},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[3]", "outValue": true}
                    ]
                }]
            }
        },
        "rack_warning": {
            "value": 0,
            "note": "BMS information No. 9",
            "note1": "0x0: Normal, 0x1: Warning",
            "note2": "Bit0: RackVolHigh warn",
            "note3": "Bit1: RackVolLow warn",
            "note4": "Bit2: CellVolHigh warn",
            "note5": "Bit3: CellVolLow warn",
            "note6": "Bit4: DsgOverCurr warn",
            "note7": "Bit5: ChgOverCurr warn",
            "note8": "Bit6: DsgTempHigh warn",
            "note9": "Bit7: DsgTempLow warn",
            "note10": "Bit8: ChgTempHigh warn",
            "note11": "Bit9: ChgTempLow warn",
            "note12": "Bit10: InsulationLow warn",
            "note13": "Bit11: TerminalTempHigh warn",
            "note14": "Bit12: HVBTempHigh warn",
            "note15": "Bit13: CellVolDiffHigh warn",
            "note16": "Bit14: CellTempDiffHigh warn",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:rack_vol_high_warn", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:rack_vol_high_warn", "outValue": "RackVolHigh warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/bms:rack_vol_low_warn", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/bms:rack_vol_low_warn", "outValue": "RackVolLow warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/bms:cell_vol_high_warn", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/bms:cell_vol_high_warn", "outValue": "CellVolHigh warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:cell_vol_low_warn", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:cell_vol_low_warn", "outValue": "CellVolLow warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:dsg_over_curr_warn", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:dsg_over_curr_warn", "outValue": "DsgOverCurr warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/bms:chg_over_curr_warn", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/bms:chg_over_curr_warn", "outValue": "ChgOverCurr warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/bms:dsg_temp_high_warn", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/bms:dsg_temp_high_warn", "outValue": "DsgTempHigh warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/alarms/bms:dsg_temp_low_warn", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/alarms/bms:dsg_temp_low_warn", "outValue": "DsgTempLow warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/bms:chg_temp_high_warn", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/bms:chg_temp_high_warn", "outValue": "ChgTempHigh warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/alarms/bms:chg_temp_low_warn", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/alarms/bms:chg_temp_low_warn", "outValue": "ChgTempLow warn"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/alarms/bms:insulation_low_warn", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/alarms/bms:insulation_low_warn", "outValue": "InsulationLow warn"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/alarms/bms:terminal_temp_high_warn", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/alarms/bms:terminal_temp_high_warn", "outValue": "TerminalTempHigh warn"},
                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvb_temp_high_warn", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvb_temp_high_warn", "outValue": "HVBTempHigh warn"},
                        { "shift": 13,"mask": 1,"inValue": 0,"uri": "/alarms/bms:cell_vol_diff_high_warn", "outValue": "Normal"},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/alarms/bms:cell_vol_diff_high_warn", "outValue": "CellVolDiffHigh warn"},
                        { "shift": 14,"mask": 1,"inValue": 0,"uri": "/alarms/bms:cell_temp_diff_high_warn", "outValue": "Normal"},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/alarms/bms:cell_temp_diff_high_warn", "outValue": "CellTempDiffHigh warn"},

                        { "shift": 0,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[0]", "outValue": true},
                        { "shift": 1,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[1]", "outValue": true},
                        { "shift": 2,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[2]", "outValue": true},
                        { "shift": 3,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[3]", "outValue": true},
                        { "shift": 4,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[4]", "outValue": true},
                        { "shift": 5,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[5]", "outValue": true},
                        { "shift": 6,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[6]", "outValue": true},
                        { "shift": 7,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[7]", "outValue": true},
                        { "shift": 8,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[8]", "outValue": true},
                        { "shift": 9,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[9]", "outValue": true},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[10]", "outValue": true},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[11]", "outValue": true},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[12]", "outValue": true},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[13]", "outValue": true},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_warnings[14]", "outValue": true}
                    ]
                }]
            }
        },
        "rack_alarm":{
            "value": 0,
            "note1":  "0x0: Normal, 0x1: Warning",
            "note2":  "bit0: RackVolHigh Alarm",
            "note3":  "bit1: RackVolLow Alarm",
            "note4":  "bit2: CellVolHigh Alarm",
            "note5":  "bit3: CellVolLow Alarm",
            "note6":  "Bit4: DsgOverCurr Alarm",
            "note7":  "Bit5: ChgOverCurr Alarm",
            "note8":  "bit6: DsgTempHigh Alarm",
            "note9":  "bit7: DsgTempLow Alarm",
            "note10": "Bit8: ChgTempHigh Alarm",
            "note11": "Bit9: ChgTempLow Alarm",
            "note12": "Bit10: InsulationLow Alarm",
            "note13": "Bit11: TerminalTempHigh Alarm",
            "note14": "Bit12: HVBTempHigh Alarm",
            "note15": "Bit13: CellVolDiffHigh Alarm",
            "note16": "Bit14: CellTempDiffHigh Alarm",
            "actions":{
                "onSet": [{
                    "enum":[
                        { "shift": 0,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:rack_vol_high_alarm", "outValue": "Normal"},
                        { "shift": 0,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:rack_vol_high_alarm", "outValue": "RackVolHigh Alarm"},
                        { "shift": 1,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:rack_vol_low_alarm", "outValue": "Normal"},
                        { "shift": 1,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:rack_vol_low_alarm", "outValue": "RackVolLow Alarm"},
                        { "shift": 2,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:cell_vol_high_alarm", "outValue": "Normal"},
                        { "shift": 2,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:cell_vol_high_alarm", "outValue": "CellVolHigh Alarm"},
                        { "shift": 3,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:cell_vol_low_alarm", "outValue": "Normal"},
                        { "shift": 3,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:cell_vol_low_alarm", "outValue": "CellVolLow Alarm"},
                        { "shift": 4,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:dsg_over_curr_alarm", "outValue": "Normal"},
                        { "shift": 4,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:dsg_over_curr_alarm", "outValue": "DsgOverCurr Alarm"},
                        { "shift": 5,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:chg_over_curr_alarm", "outValue": "Normal"},
                        { "shift": 5,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:chg_over_curr_alarm", "outValue": "ChgOverCurr Alarm"},
                        { "shift": 6,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:dsg_temp_high_alarm", "outValue": "Normal"},
                        { "shift": 6,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:dsg_temp_high_alarm", "outValue": "DsgTempHigh Alarm"},
                        { "shift": 7,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:dsg_temp_low_alarm", "outValue": "Normal"},
                        { "shift": 7,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:dsg_temp_low_alarm", "outValue": "DsgTempLow Alarm"},
                        { "shift": 8,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:chg_temp_high_alarm", "outValue": "Normal"},
                        { "shift": 8,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:chg_temp_high_alarm", "outValue": "ChgTempHigh Alarm"},
                        { "shift": 9,  "mask": 1, "inValue": 0, "uri": "/alarms/bms:chg_temp_low_alarm", "outValue": "Normal"},
                        { "shift": 9,  "mask": 1, "inValue": 1, "uri": "/alarms/bms:chg_temp_low_alarm", "outValue": "ChgTempLow Alarm"},
                        { "shift": 10, "mask": 1, "inValue": 0, "uri": "/alarms/bms:insulation_low_alarm", "outValue": "Normal"},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/alarms/bms:insulation_low_alarm", "outValue": "InsulationLow Alarm"},
                        { "shift": 11, "mask": 1, "inValue": 0, "uri": "/alarms/bms:terminal_temp_high_alarm", "outValue": "Normal"},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/alarms/bms:terminal_temp_high_alarm", "outValue": "TerminalTempHigh Alarm"},
                        { "shift": 12, "mask": 1, "inValue": 0, "uri": "/alarms/bms:hvb_temp_high_alarm", "outValue": "Normal"},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/alarms/bms:hvb_temp_high_alarm", "outValue": "HVBTempHigh Alarm"},
                        { "shift": 13, "mask": 1, "inValue": 0, "uri": "/alarms/bms:cell_vol_diff_high_alarm", "outValue": "Normal"},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/alarms/bms:cell_vol_diff_high_alarm", "outValue": "CellVolDiffHigh Alarm"},
                        { "shift": 14, "mask": 1, "inValue": 0, "uri": "/alarms/bms:cell_temp_diff_high_alarm", "outValue": "Normal"},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/alarms/bms:cell_temp_diff_high_alarm", "outValue": "CellTempDiffHigh Alarm"},

                        { "shift": 0,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[0]", "outValue": true},
                        { "shift": 1,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[1]", "outValue": true},
                        { "shift": 2,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[2]", "outValue": true},
                        { "shift": 3,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[3]", "outValue": true},
                        { "shift": 4,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[4]", "outValue": true},
                        { "shift": 5,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[5]", "outValue": true},
                        { "shift": 6,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[6]", "outValue": true},
                        { "shift": 7,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[7]", "outValue": true},
                        { "shift": 8,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[8]", "outValue": true},
                        { "shift": 9,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[9]", "outValue": true},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[10]", "outValue": true},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[11]", "outValue": true},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[12]", "outValue": true},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[13]", "outValue": true},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_alarms[14]", "outValue": true}
                    ]
                }]
            }
        },
        "rack_critical_alarm":{
            "value": 0,
            "note1": "0: Normal, 1: Warning",
            "note2": "bit0: RackVolHigh Critical Alarm",
            "note3": "bit1: RackVolLow Critical Alarm",
            "note4": "bit2: CellVolHigh Critical Alarm",
            "note5": "bit3: CellVolLow Critical Alarm",
            "note6": "Bit4: DsgOverCurr Critical Alarm",
            "note7": "Bit5: ChgOverCurr Critical Alarm",
            "note8": "bit6: DsgTempHigh Critical Alarm",
            "note9": "bit7: DsgTempLow Critical Alarm",
            "note10": "Bit8: ChgTempHigh Critical Alarm",
            "note11": "Bit9: ChgTempLow Critical Alarm",
            "note12": "Bit10: InsulationLow Critical Alarm",
            "note13": "Bit11: TerminalTempHigh Critical Alarm",
            "note14": "Bit12: HVBTempHigh Critical Alarm",
            "note15": "Bit13: CellVolDiffHigh Critical Alarm",
            "note16": "Bit14: CellTempDiffHigh Critical Alarm",
            "actions":{
                "onSet":[{
                    "enum": [
                        { "shift": 0,  "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_vol_high_critical", "outValue": "Normal"},
                        { "shift": 0,  "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_vol_high_critical", "outValue": "RackVolHigh Critical Alarm"},
                        { "shift": 1,  "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_vol_low_critical", "outValue": "Normal"},
                        { "shift": 1,  "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_vol_low_critical", "outValue": "RackVolLow Critical Alarm"},
                        { "shift": 2,  "mask": 1, "inValue": 0, "uri": "/faults/bms:cell_vol_high_critical", "outValue": "Normal"},
                        { "shift": 2,  "mask": 1, "inValue": 1, "uri": "/faults/bms:cell_vol_high_critical", "outValue": "CellVolHigh Critical Alarm"},
                        { "shift": 3,  "mask": 1, "inValue": 0, "uri": "/faults/bms:cell_vol_low_critical", "outValue": "Normal"},
                        { "shift": 3,  "mask": 1, "inValue": 1, "uri": "/faults/bms:cell_vol_low_critical", "outValue":"CellVolLow Critical Alarm"},
                        { "shift": 4,  "mask": 1, "inValue": 0, "uri": "/faults/bms:dsg_over_curr_critical", "outValue": "Normal"},
                        { "shift": 4,  "mask": 1, "inValue": 1, "uri": "/faults/bms:dsg_over_curr_critical", "outValue": "DsgOverCurr Critical Alarm"},
                        { "shift": 5,  "mask": 1, "inValue": 0, "uri": "/faults/bms:chg_over_curr_critical", "outValue": "Normal"},
                        { "shift": 5,  "mask": 1, "inValue": 1, "uri": "/faults/bms:chg_over_curr_critical", "outValue": "ChgOverCurr Critical Alarm"},
                        { "shift": 6,  "mask": 1, "inValue": 0, "uri": "/faults/bms:dsg_temp_high_critical", "outValue": "Normal"},
                        { "shift": 6,  "mask": 1, "inValue": 1, "uri": "/faults/bms:dsg_temp_high_critical", "outValue": "DsgTempHigh Critical Alarm"},
                        { "shift": 7,  "mask": 1, "inValue": 0, "uri": "/faults/bms:dsg_temp_low_critical", "outValue": "Normal"},
                        { "shift": 7,  "mask": 1, "inValue": 1, "uri": "/faults/bms:dsg_temp_low_critical", "outValue": "DsgTempLow Critical Alarm"},
                        { "shift": 8,  "mask": 1, "inValue": 0, "uri": "/faults/bms:chg_temp_high_critical", "outValue": "Normal"},
                        { "shift": 8,  "mask": 1, "inValue": 1, "uri": "/faults/bms:chg_temp_high_critical", "outValue": "ChgTempHigh Critical Alarm"},
                        { "shift": 9,  "mask": 1, "inValue": 0, "uri": "/faults/bms:chg_temp_low_critical", "outValue": "Normal"},
                        { "shift": 9,  "mask": 1, "inValue": 1, "uri": "/faults/bms:chg_temp_low_critical", "outValue": "ChgTempLow Critical Alarm"},
                        { "shift": 10, "mask": 1, "inValue": 0, "uri": "/faults/bms:insulation_low_critical", "outValue": "Normal"},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/faults/bms:insulation_low_critical", "outValue": "InsulationLow Critical Alarm"},
                        { "shift": 11, "mask": 1, "inValue": 0, "uri": "/faults/bms:terminal_temp_high_critical", "outValue": "Normal"},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/faults/bms:terminal_temp_high_critical", "outValue": "TerminalTempHigh Critical Alarm"},
                        { "shift": 12, "mask": 1, "inValue": 0, "uri": "/faults/bms:hvb_temp_high_critical", "outValue": "Normal"},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/faults/bms:hvb_temp_high_critical", "outValue": "HVBTempHigh Critical Alarm"},
                        { "shift": 13, "mask": 1, "inValue": 0, "uri": "/faults/bms:cell_vol_diff_high_critical", "outValue": "Normal"},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/faults/bms:cell_vol_diff_high_critical", "outValue": "CellVolDiffHigh Critical Alarm"},
                        { "shift": 14, "mask": 1, "inValue": 0, "uri": "/faults/bms:cell_temp_diff_high_critical", "outValue": "Normal"},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/faults/bms:cell_temp_diff_high_critical", "outValue": "CellTempDiffHigh Critical Alarm"},

                        { "shift": 0,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[0]", "outValue": true},
                        { "shift": 1,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[1]", "outValue": true},
                        { "shift": 2,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[2]", "outValue": true},
                        { "shift": 3,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[3]", "outValue": true},
                        { "shift": 4,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[4]", "outValue": true},
                        { "shift": 5,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[5]", "outValue": true},
                        { "shift": 6,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[6]", "outValue": true},
                        { "shift": 7,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[7]", "outValue": true},
                        { "shift": 8,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[8]", "outValue": true},
                        { "shift": 9,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[9]", "outValue": true},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[10]", "outValue": true},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[11]", "outValue": true},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[12]", "outValue": true},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[13]", "outValue": true},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bms_rack_critical_alarms[14]", "outValue": true}
                    ]
                }]
            }
        },
        "bau_bcu_comm_fault_alarm_1":{
            "value": 0,
            "note1": "0: Normal, 1: Alarm",
            "note2": "Bit0: BCU1 Communication Fault",
            "note3": "Bit1: BCU2 Communication Fault",
            "note4": "Bit2: BCU3 Communication Fault",
            "note5": "Bit3: BCU4 Communication Fault",
            "note6": "Bit4: BCU5 Communication Fault",
            "note7": "Bit5: BCU6 Communication Fault",
            "note8": "Bit6: BCU7 Communication Fault",
            "note9": "Bit7: BCU8 Communication Fault",
            "note10": "Bit8: BCU9 Communication Fault",
            "note11": "Bit9: BCU10 Communication Fault",
            "note12": "Bit10: BCU11 Communication Fault",
            "note13": "Bit11: BCU12 Communication Fault",
            "note14": "Bit12: BCU13 Communication Fault",
            "note15": "Bit13: BCU14 Communication Fault",
            "note16": "Bit14: BCU15 Communication Fault",
            "note17": "Bit15: BCU16 Communication Fault",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu1_comm_fault", "outValue": "Normal"},
                        { "shift": 0,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu1_comm_fault", "outValue": "Fault"},
                        { "shift": 1,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu2_comm_fault", "outValue": "Normal"},
                        { "shift": 1,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu2_comm_fault", "outValue": "Fault"},
                        { "shift": 2,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu3_comm_fault", "outValue": "Normal"},
                        { "shift": 2,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu3_comm_fault", "outValue": "Fault"},
                        { "shift": 3,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu4_comm_fault", "outValue": "Normal"},
                        { "shift": 3,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu4_comm_fault", "outValue": "Fault"},
                        { "shift": 4,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu5_comm_fault", "outValue": "Normal"},
                        { "shift": 4,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu5_comm_fault", "outValue": "Fault"},
                        { "shift": 5,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu6_comm_fault", "outValue": "Normal"},
                        { "shift": 5,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu6_comm_fault", "outValue": "Fault"},
                        { "shift": 6,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu7_comm_fault", "outValue": "Normal"},
                        { "shift": 6,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu7_comm_fault", "outValue": "Fault"},
                        { "shift": 7,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu8_comm_fault", "outValue": "Normal"},
                        { "shift": 7,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu8_comm_fault", "outValue": "Fault"},
                        { "shift": 8,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu9_comm_fault", "outValue": "Normal"},
                        { "shift": 8,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu9_comm_fault", "outValue": "Fault"},
                        { "shift": 9,  "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu10_comm_fault", "outValue": "Normal"},
                        { "shift": 9,  "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu10_comm_fault", "outValue": "Fault"},
                        { "shift": 10, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu11_comm_fault", "outValue": "Normal"},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu11_comm_fault", "outValue": "Fault"},
                        { "shift": 11, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu12_comm_fault", "outValue": "Normal"},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu12_comm_fault", "outValue": "Fault"},
                        { "shift": 12, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu13_comm_fault", "outValue": "Normal"},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu13_comm_fault", "outValue": "Fault"},
                        { "shift": 13, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu14_comm_fault", "outValue": "Normal"},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu14_comm_fault", "outValue": "Fault"},
                        { "shift": 14, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu15_comm_fault", "outValue": "Normal"},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu15_comm_fault", "outValue": "Fault"},
                        { "shift": 15, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu16_comm_fault", "outValue": "Normal"},
                        { "shift": 15, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu16_comm_fault", "outValue": "Fault"},

                        { "shift": 0,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[0]", "outValue": true},
                        { "shift": 1,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[1]", "outValue": true},
                        { "shift": 2,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[2]", "outValue": true},
                        { "shift": 3,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[3]", "outValue": true},
                        { "shift": 4,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[4]", "outValue": true},
                        { "shift": 5,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[5]", "outValue": true},
                        { "shift": 6,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[6]", "outValue": true},
                        { "shift": 7,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[7]", "outValue": true},
                        { "shift": 8,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[8]", "outValue": true},
                        { "shift": 9,  "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[9]", "outValue": true},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[10]", "outValue": true},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[11]", "outValue": true},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[12]", "outValue": true},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[13]", "outValue": true},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[14]", "outValue": true},
                        { "shift": 15, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[15]", "outValue": true}
                    ]
                }]
            }
        },
        "bau_bcu_comm_fault_alarm_2":{
            "value": 0,
            "note1":  "0: Normal, 1: Alarm",
            "note2":  "Bit0: BCU17 Communication Fault",
            "note3":  "Bit1: BCU18 Communication Fault",
            "note4":  "Bit2: BCU19 Communication Fault",
            "note5":  "Bit3: BCU20 Communication Fault",
            "note6":  "Bit4: BCU21 Communication Fault",
            "note7":  "Bit5: BCU22 Communication Fault",
            "note8":  "Bit6: BCU23 Communication Fault",
            "note9":  "Bit7: BCU24 Communication Fault",
            "note10": "Bit8: BCU25 Communication Fault",
            "note11": "Bit9: BCU26 Communication Fault",
            "note12": "Bit10: BCU27 Communication Fault",
            "note13": "Bit11: BCU28 Communication Fault",
            "note14": "Bit12: BCU29 Communication Fault",
            "note15": "Bit13: BCU30 Communication Fault",
            "note16": "Bit14: BCU31 Communication Fault",
            "note17": "Bit15: BCU32 Communication Fault",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu17_comm_fault", "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu17_comm_fault", "outValue": "Fault"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu18_comm_fault", "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu18_comm_fault", "outValue": "Fault"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu19_comm_fault", "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu19_comm_fault", "outValue": "Fault"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu20_comm_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu20_comm_fault", "outValue": "Fault"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu21_comm_fault", "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu21_comm_fault", "outValue": "Fault"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu22_comm_fault", "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu22_comm_fault", "outValue": "Fault"},
                        { "shift": 6, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu23_comm_fault", "outValue": "Normal"},
                        { "shift": 6, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu23_comm_fault", "outValue": "Fault"},
                        { "shift": 7, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu24_comm_fault", "outValue": "Normal"},
                        { "shift": 7, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu24_comm_fault", "outValue": "Fault"},
                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu25_comm_fault", "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu25_comm_fault", "outValue": "Fault"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu26_comm_fault", "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu26_comm_fault", "outValue": "Fault"},
                        { "shift": 10, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu27_comm_fault", "outValue": "Normal"},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu27_comm_fault", "outValue": "Fault"},
                        { "shift": 11, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu28_comm_fault", "outValue": "Normal"},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu28_comm_fault", "outValue": "Fault"},
                        { "shift": 12, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu29_comm_fault", "outValue": "Normal"},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu29_comm_fault", "outValue": "Fault"},
                        { "shift": 13, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu30_comm_fault", "outValue": "Normal"},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu30_comm_fault", "outValue": "Fault"},
                        { "shift": 14, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu31_comm_fault", "outValue": "Normal"},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu31_comm_fault", "outValue": "Fault"},
                        { "shift": 15, "mask": 1, "inValue": 0, "uri": "/faults/bms:bcu32_comm_fault", "outValue": "Normal"},
                        { "shift": 15, "mask": 1, "inValue": 1, "uri": "/faults/bms:bcu32_comm_fault", "outValue": "Fault"},

                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[16]", "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[17]", "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[18]", "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[19]", "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[20]", "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[21]", "outValue": true},
                        { "shift": 6, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[22]", "outValue": true},
                        { "shift": 7, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[23]", "outValue": true},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[24]", "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[25]", "outValue": true},
                        { "shift": 10, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[26]", "outValue": true},
                        { "shift": 11, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[27]", "outValue": true},
                        { "shift": 12, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[28]", "outValue": true},
                        { "shift": 13, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[29]", "outValue": true},
                        { "shift": 14, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[30]", "outValue": true},
                        { "shift": 15, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:bau_bcu_comms_alarms[31]", "outValue": true}
                    ]
                }]
            }
        },
        "bau_output_dry_contact_status" :{
            "value": 0,
            "note1": "0: Closed, 1: Opened",
            "note2": "Bit0: Dry contact 1 state",
            "note3": "Bit1: Dry contact 2 state"
        },
        "rack_enable_status": {
            "value": 0,
            "note1": "0: Disable, 1:Enable",
            "note2": "bit0: Rack17 enable/disable status",
            "note3": "bit1: Rack18 enable/disable status",
            "note4": "bitn: Rackn+17 enable/disable status",
            "actions": { 
                "onSet":[{
                    "enum":[
                        {"shift": 0, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_01:RackEnableStatus"},
                        {"shift": 0, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_01:RackEnableStatus"},
                        {"shift": 1, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_02:RackEnableStatus"},
                        {"shift": 1, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_02:RackEnableStatus"},
                        {"shift": 2, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_03:RackEnableStatus"},
                        {"shift": 2, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_03:RackEnableStatus"},
                        {"shift": 3, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_04:RackEnableStatus"},
                        {"shift": 3, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_04:RackEnableStatus"},
                        {"shift": 4, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_05:RackEnableStatus"},
                        {"shift": 4, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_05:RackEnableStatus"},
                        {"shift": 5, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_06:RackEnableStatus"},
                        {"shift": 5, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_06:RackEnableStatus"},
                        {"shift": 6, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_07:RackEnableStatus"},
                        {"shift": 6, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_07:RackEnableStatus"},
                        {"shift": 7, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_08:RackEnableStatus"},
                        {"shift": 7, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_08:RackEnableStatus"},
                        {"shift": 8, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_09:RackEnableStatus"},
                        {"shift": 8, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_09:RackEnableStatus"},
                        {"shift": 9, "mask": 1, "bit": 0, "inValue":0, "outValue":false,  "uri": "/status/rack_10:RackEnableStatus"},
                        {"shift": 9, "mask": 1, "bit": 0, "inValue":1, "outValue":true,   "uri": "/status/rack_10:RackEnableStatus"},
                        {"shift": 10, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_11:RackEnableStatus"},
                        {"shift": 10, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_11:RackEnableStatus"},
                        {"shift": 11, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_12:RackEnableStatus"},
                        {"shift": 11, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_12:RackEnableStatus"},
                        {"shift": 12, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_13:RackEnableStatus"},
                        {"shift": 12, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_13:RackEnableStatus"},
                        {"shift": 13, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_14:RackEnableStatus"},
                        {"shift": 13, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_14:RackEnableStatus"},
                        {"shift": 14, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_15:RackEnableStatus"},
                        {"shift": 14, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_15:RackEnableStatus"},
                        {"shift": 15, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_16:RackEnableStatus"},
                        {"shift": 15, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_16:RackEnableStatus"},
                        {"shift": 16, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_17:RackEnableStatus"},
                        {"shift": 16, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_17:RackEnableStatus"},
                        {"shift": 17, "mask": 1, "bit": 0, "inValue":0, "outValue":false, "uri": "/status/rack_18:RackEnableStatus"},
                        {"shift": 17, "mask": 1, "bit": 0, "inValue":1, "outValue":true,  "uri": "/status/rack_18:RackEnableStatus"}
                    ]
                }]
            }
        },
        "rack_enable_status_2":{
            "value": 0,
            "note1": "0: Disable, 1:Enable",
            "note2": "bit0: Rack17 enable/disable status",
            "note3": "bit1: Rack18 enable/disable status",
            "note4": "bitn: Rackn+17 enable/disable status"
        }
    },

    "/components/ems_running_info": {
        "sys_status": {
            "value":0,
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 1, "inValue":0, "outValue":"Normal",    "uri": "/assets/bms/summary:FSS_fault_signal"},
                        {"shift": 0, "mask": 1, "inValue":1, "outValue":"Abnormal",  "uri": "/assets/bms/summary:FSS_fault_signal"},
                        {"shift": 1, "mask": 1, "inValue":0, "outValue":"Normal",    "uri": "/assets/bms/summary:FSS_alarm_signal"},
                        {"shift": 1, "mask": 1, "inValue":1, "outValue":"Abnormal",  "uri": "/assets/bms/summary:FSS_alarm_signal"},
                        {"shift": 2, "mask": 1, "inValue":0, "outValue":"Normal",    "uri": "/assets/bms/summary:lightning_protector_status"},
                        {"shift": 2, "mask": 1, "inValue":1, "outValue":"Abnormal",  "uri": "/assets/bms/summary:lightning_protector_status"},
                        {"shift": 3, "mask": 1, "inValue":0, "outValue":"Normal",    "uri": "/assets/bms/summary:transformer_high_temp"},
                        {"shift": 3, "mask": 1, "inValue":1, "outValue":"Abnormal",  "uri": "/assets/bms/summary:transformer_high_temp"},
                        {"shift": 4, "mask": 1, "inValue":0, "outValue":"Normal",    "uri": "/assets/bms/summary:emergency_stop"},
                        {"shift": 4, "mask": 1, "inValue":1, "outValue":"Triggered", "uri": "/assets/bms/summary:emergency_stop"},
                        {"shift": 5, "mask": 1, "inValue":0, "outValue":"Opened",    "uri": "/assets/bms/summary:dc_load_switch"},
                        {"shift": 5, "mask": 1, "inValue":1, "outValue":"Closed",    "uri": "/assets/bms/summary:dc_load_switch"},
                        {"shift": 6, "mask": 1, "inValue":0, "outValue":"Closed",    "uri": "/assets/bms/summary:access_control_switch"},
                        {"shift": 6, "mask": 1, "inValue":1, "outValue":"Opened",    "uri": "/assets/bms/summary:access_control_switch"},
                        {"shift": 7, "mask": 1, "inValue":0, "outValue":"Abnormal",  "uri": "/assets/bms/summary:dc_fuse"},
                        {"shift": 7, "mask": 1, "inValue":1, "outValue":"Normal",    "uri": "/assets/bms/summary:dc_fuse"}
                    ]
                }]
            }
        },
        "bms_alarms": {
            "value":0,
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 1, "bit": 0, "inValue":0, "outValue":"Normal",  "uri": "/alarms/bms:soc_high2"},
                        {"shift": 0, "mask": 1, "bit": 0, "inValue":1, "outValue":"Abnormal","uri": "/alarms/bms:soc_high2"},
                        {"shift": 1, "mask": 1, "bit": 1, "inValue":0, "outValue":"Normal",  "uri": "/alarms/bms:soc_high1"},
                        {"shift": 1, "mask": 1, "bit": 1, "inValue":1, "outValue":"Abnormal","uri": "/alarms/bms:soc_high1"},
                        {"shift": 2, "mask": 1, "bit": 2, "inValue":0, "outValue":"Normal",  "uri": "/alarms/bms:soc_low1"},
                        {"shift": 2, "mask": 1, "bit": 2, "inValue":1, "outValue":"Abnormal","uri": "/alarms/bms:soc_low1"},
                        {"shift": 3, "mask": 1, "bit": 3, "inValue":0, "outValue":"Normal",  "uri": "/alarms/bms:soc_low2"},
                        {"shift": 3, "mask": 1, "bit": 3, "inValue":1, "outValue":"Abnormal","uri": "/alarms/bms:soc_low2"},
                        
                        {"shift": 0, "mask": 1, "bit": 0, "inValue":1, "outValue":true,"uri": "/site/ess_ls:bms_alarms[4]"},
                        {"shift": 1, "mask": 1, "bit": 1, "inValue":1, "outValue":true,"uri": "/site/ess_ls:bms_alarms[5]"},
                        {"shift": 2, "mask": 1, "bit": 2, "inValue":1, "outValue":true,"uri": "/site/ess_ls:bms_alarms[6]"},
                        {"shift": 3, "mask": 1, "bit": 3, "inValue":1, "outValue":true,"uri": "/site/ess_ls:bms_alarms[7]"}
                    ]
                }]
            }
        },
        "fss_comms_state": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 255,"inValue": 0,"uri": "/alarms/bms:fss_comms_state", "outValue": "FSS Comms Abnormal"},
                        { "shift": 0,"mask": 255,"inValue": 1,"uri": "/alarms/bms:fss_comms_state", "outValue": "Normal"}
                    ]
                }]
            }
        },
        "env_alarms_1": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_01_temp_alarm",                   "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_01_temp_alarm",                   "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_01_temp_sensor_fault",            "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_01_temp_sensor_fault",            "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_01_smoke_alarm",                  "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_01_smoke_alarm",                  "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_01_labyrinth_pollution_fault",    "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_01_labyrinth_pollution_fault",    "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_01_smoke_sensor_failure",         "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_01_smoke_sensor_failure",         "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_01_fire_gas_release",             "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_01_fire_gas_release",             "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_02_temp_alarm",                   "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_02_temp_alarm",                   "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_02_temp_sensor_fault",            "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_02_temp_sensor_fault",            "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_02_smoke_alarm",                  "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_02_smoke_alarm",                  "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_02_labyrinth_pollution_fault",    "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_02_labyrinth_pollution_fault",    "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_02_smoke_sensor_failure",         "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_02_smoke_sensor_failure",         "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_02_fire_gas_release",             "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_02_fire_gas_release",             "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_01:temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_01:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_01:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_01:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_01:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_01:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_01:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_01:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_01:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_01:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_01:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_01:fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_02:temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_02:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_02:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_02:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_02:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_02:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_02:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_02:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_02:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_02:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_02:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_02:fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_01_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_01_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_01_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_01_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_01_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_01_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_02_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_02_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_02_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_02_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_02_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_02_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_2": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_03_temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_03_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_03_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_03_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_03_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_03_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_03_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_03_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_03_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_03_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_03_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_03_fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_04_temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_04_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_04_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_04_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_04_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_04_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_04_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_04_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_04_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_04_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_04_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_04_fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_03:temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_03:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_03:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_03:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_03:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_03:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_03:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_03:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_03:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_03:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_03:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_03:fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_04:temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_04:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_04:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_04:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_04:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_04:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_04:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_04:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_04:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_04:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_04:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_04:fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_03_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_03_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_03_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_03_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_03_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_03_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_04_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_04_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_04_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_04_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_04_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_04_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_3": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_05_temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_05_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_05_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_05_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_05_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_05_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_05_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_05_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_05_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_05_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_05_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_05_fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_06_temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_06_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_06_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_06_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_06_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_06_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_06_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_06_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_06_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_06_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_06_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_06_fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_05:temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_05:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_05:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_05:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_05:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_05:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_05:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_05:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_05:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_05:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_05:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_05:fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_06:temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_06:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_06:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_06:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_06:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_06:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_06:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_06:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_06:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_06:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_06:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_06:fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_05_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_05_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_05_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_05_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_05_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_05_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_06_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_06_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_06_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_06_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_06_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_06_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_4": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_07_temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_07_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_07_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_07_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_07_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_07_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_07_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_07_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_07_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_07_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_07_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_07_fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_08_temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_08_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_08_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_08_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_08_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_08_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_08_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_08_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_08_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_08_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_08_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_08_fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_07:temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_07:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_07:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_07:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_07:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_07:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_07:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_07:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_07:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_07:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_07:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_07:fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_08:temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_08:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_08:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_08:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_08:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_08:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_08:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_08:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_08:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_08:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_08:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_08:fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_07_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_07_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_07_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_07_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_07_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_07_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_08_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_08_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_08_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_08_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_08_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_08_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_5": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_09_temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_09_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_09_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_09_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_09_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_09_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_09_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_09_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_09_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_09_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_09_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_09_fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_10_temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_10_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_10_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_10_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_10_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_10_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_10_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_10_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_10_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_10_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_10_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_10_fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_09:temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_09:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_09:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_09:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_09:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_09:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_09:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_09:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_09:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_09:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_09:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_09:fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_10:temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_10:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_10:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_10:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_10:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_10:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_10:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_10:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_10:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_10:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_10:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_10:fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_09_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_09_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_09_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_09_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_09_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_09_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_10_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_10_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_10_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_10_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_10_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_10_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_6": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_11_temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_11_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_11_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_11_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_11_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_11_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_11_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_11_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_11_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_11_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_11_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_11_fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_12_temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_12_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_12_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_12_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_12_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_12_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_12_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_12_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_12_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_12_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_12_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_12_fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_11:temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_11:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_11:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_11:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_11:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_11:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_11:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_11:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_11:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_11:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_11:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_11:fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_12:temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_12:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_12:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_12:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_12:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_12:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_12:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_12:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_12:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_12:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_12:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_12:fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_11_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_11_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_11_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_11_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_11_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_11_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_12_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_12_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_12_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_12_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_12_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_12_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_7": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_13_temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_13_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_13_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_13_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_13_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_13_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_13_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_13_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_13_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_13_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_13_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_13_fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_14_temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_14_temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_14_temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_14_temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_14_smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_14_smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_14_labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_14_labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_14_smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_14_smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_14_fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_14_fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_13:temp_alarm",                "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_13:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_13:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_13:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_13:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_13:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_13:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_13:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_13:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_13:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_13:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_13:fire_gas_release",          "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_14:temp_alarm",                "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_14:temp_alarm",                "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_14:temp_sensor_fault",         "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_14:temp_sensor_fault",         "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_14:smoke_alarm",               "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_14:smoke_alarm",               "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_14:labyrinth_pollution_fault", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_14:labyrinth_pollution_fault", "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_14:smoke_sensor_failure",      "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_14:smoke_sensor_failure",      "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_14:fire_gas_release",          "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_14:fire_gas_release",          "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_13_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_13_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_13_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_13_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_13_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_13_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_14_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_14_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_14_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_14_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_14_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_14_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_8": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_15_temp_alarm",                  "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_15_temp_alarm",                  "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_15_temp_sensor_fault",           "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_15_temp_sensor_fault",           "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_15_smoke_alarm",                 "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_15_smoke_alarm",                 "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_15_labyrinth_pollution_fault",   "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_15_labyrinth_pollution_fault",   "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_15_smoke_sensor_failure",        "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_15_smoke_sensor_failure",        "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_15_fire_gas_release",            "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_15_fire_gas_release",            "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_16_temp_alarm",                  "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_16_temp_alarm",                  "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_16_temp_sensor_fault",           "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_16_temp_sensor_fault",           "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_16_smoke_alarm",                 "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_16_smoke_alarm",                 "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_16_labyrinth_pollution_fault",   "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_16_labyrinth_pollution_fault",   "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_16_smoke_sensor_failure",        "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_16_smoke_sensor_failure",        "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_16_fire_gas_release",            "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_16_fire_gas_release",            "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_15:temp_alarm",                  "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_15:temp_alarm",                  "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_15:temp_sensor_fault",           "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_15:temp_sensor_fault",           "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_15:smoke_alarm",                 "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_15:smoke_alarm",                 "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_15:labyrinth_pollution_fault",   "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_15:labyrinth_pollution_fault",   "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_15:smoke_sensor_failure",        "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_15:smoke_sensor_failure",        "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_15:fire_gas_release",            "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_15:fire_gas_release",            "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_16:temp_alarm",                  "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_16:temp_alarm",                  "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_16:temp_sensor_fault",           "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_16:temp_sensor_fault",           "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_16:smoke_alarm",                 "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_16:smoke_alarm",                 "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_16:labyrinth_pollution_fault",   "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_16:labyrinth_pollution_fault",   "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_16:smoke_sensor_failure",        "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_16:smoke_sensor_failure",        "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_16:fire_gas_release",            "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_16:fire_gas_release",            "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_15_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_15_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_15_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_15_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_15_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_15_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_16_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_16_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_16_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_16_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_16_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_16_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "env_alarms_9": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_17_temp_alarm",                 "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_17_temp_alarm",                 "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_17_temp_sensor_fault",          "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_17_temp_sensor_fault",          "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_17_smoke_alarm",                "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_17_smoke_alarm",                "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_17_labyrinth_pollution_fault",  "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_17_labyrinth_pollution_fault",  "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_17_smoke_sensor_failure",       "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_17_smoke_sensor_failure",       "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_17_fire_gas_release",           "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_17_fire_gas_release",           "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_18_temp_alarm",                 "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_18_temp_alarm",                 "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/bms:rack_18_temp_sensor_fault",          "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/bms:rack_18_temp_sensor_fault",          "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_18_smoke_alarm",                "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_18_smoke_alarm",                "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_18_labyrinth_pollution_fault",  "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_18_labyrinth_pollution_fault",  "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_18_smoke_sensor_failure",       "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_18_smoke_sensor_failure",       "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/bms:rack_18_fire_gas_release",           "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/bms:rack_18_fire_gas_release",           "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 0, "uri": "/faults/rack_17:temp_alarm",                 "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/faults/rack_17:temp_alarm",                 "outValue": "Triggered"},
                        { "shift": 1, "mask": 1, "inValue": 0, "uri": "/faults/rack_17:temp_sensor_fault",          "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/faults/rack_17:temp_sensor_fault",          "outValue": "Triggered"},
                        { "shift": 2, "mask": 1, "inValue": 0, "uri": "/faults/rack_17:smoke_alarm",                "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/faults/rack_17:smoke_alarm",                "outValue": "Triggered"},
                        { "shift": 3, "mask": 1, "inValue": 0, "uri": "/faults/rack_17:labyrinth_pollution_fault",  "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/faults/rack_17:labyrinth_pollution_fault",  "outValue": "Triggered"},
                        { "shift": 4, "mask": 1, "inValue": 0, "uri": "/faults/rack_17:smoke_sensor_failure",       "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/faults/rack_17:smoke_sensor_failure",       "outValue": "Triggered"},
                        { "shift": 5, "mask": 1, "inValue": 0, "uri": "/faults/rack_17:fire_gas_release",           "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/faults/rack_17:fire_gas_release",           "outValue": "Triggered"},

                        { "shift": 8, "mask": 1, "inValue": 0, "uri": "/faults/rack_18:temp_alarm",                 "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/faults/rack_18:temp_alarm",                 "outValue": "Triggered"},
                        { "shift": 9, "mask": 1, "inValue": 0, "uri": "/faults/rack_18:temp_sensor_fault",          "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/faults/rack_18:temp_sensor_fault",          "outValue": "Triggered"},
                        { "shift": 10,"mask": 1, "inValue": 0, "uri": "/faults/rack_18:smoke_alarm",                "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/faults/rack_18:smoke_alarm",                "outValue": "Triggered"},
                        { "shift": 11,"mask": 1, "inValue": 0, "uri": "/faults/rack_18:labyrinth_pollution_fault",  "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/faults/rack_18:labyrinth_pollution_fault",  "outValue": "Triggered"},
                        { "shift": 12,"mask": 1, "inValue": 0, "uri": "/faults/rack_18:smoke_sensor_failure",       "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/faults/rack_18:smoke_sensor_failure",       "outValue": "Triggered"},
                        { "shift": 13,"mask": 1, "inValue": 0, "uri": "/faults/rack_18:fire_gas_release",           "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/faults/rack_18:fire_gas_release",           "outValue": "Triggered"},


                        { "shift": 0, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_17_fss_alarms[0]",         "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_17_fss_alarms[1]",         "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_17_fss_alarms[2]",         "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_17_fss_alarms[3]",         "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_17_fss_alarms[4]",         "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_17_fss_alarms[5]",         "outValue": true},

                        { "shift": 8, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_18_fss_alarms[0]",         "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_18_fss_alarms[1]",         "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_18_fss_alarms[2]",         "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_18_fss_alarms[3]",         "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_18_fss_alarms[4]",         "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1, "uri": "/site/ess_ls:rack_18_fss_alarms[5]",         "outValue": true}
                    ]
                }]
            }
        },
        "ac_comms_state_1": {
            "value": 65536,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/alarms/bms:ems_hvac_1_comms", "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 0,"uri": "/alarms/bms:ems_hvac_1_comms", "outValue": "Abnormal"},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_01_hvac_2_comms", "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_01_hvac_2_comms", "outValue": "Abnormal"},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_01_hvac_3_comms", "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_01_hvac_3_comms", "outValue": "Abnormal"},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_02_hvac_4_comms", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_02_hvac_4_comms", "outValue": "Abnormal"},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_02_hvac_5_comms", "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_02_hvac_5_comms", "outValue": "Abnormal"},
                        { "shift": 5, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_03_hvac_6_comms", "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_03_hvac_6_comms", "outValue": "Abnormal"},
                        { "shift": 6, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_03_hvac_7_comms", "outValue": "Normal"},
                        { "shift": 6, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_03_hvac_7_comms", "outValue": "Abnormal"},
                        { "shift": 7, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_04_hvac_8_comms", "outValue": "Normal"},
                        { "shift": 7, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_04_hvac_8_comms", "outValue": "Abnormal"},
                        { "shift": 8, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_04_hvac_9_comms", "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_04_hvac_9_comms", "outValue": "Abnormal"},
                        { "shift": 9, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_05_hvac_10_comms", "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_05_hvac_10_comms", "outValue": "Abnormal"},
                        { "shift": 10,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_05_hvac_11_comms", "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_05_hvac_11_comms", "outValue": "Abnormal"},
                        { "shift": 11,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_06_hvac_12_comms", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_06_hvac_12_comms", "outValue": "Abnormal"},
                        { "shift": 12,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_06_hvac_13_comms", "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_06_hvac_13_comms", "outValue": "Abnormal"},
                        { "shift": 13,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_07_hvac_14_comms", "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_07_hvac_14_comms", "outValue": "Abnormal"},
                        { "shift": 14,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_07_hvac_15_comms", "outValue": "Normal"},
                        { "shift": 14,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_07_hvac_15_comms", "outValue": "Abnormal"},
                        { "shift": 15,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_08_hvac_16_comms", "outValue": "Normal"},
                        { "shift": 15,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_08_hvac_16_comms", "outValue": "Abnormal"},

                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/alarms/rack_01:hvac_2_comms", "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 0,"uri": "/alarms/rack_01:hvac_2_comms", "outValue": "Abnormal"},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/alarms/rack_01:hvac_3_comms", "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 0,"uri": "/alarms/rack_01:hvac_3_comms", "outValue": "Abnormal"},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/alarms/rack_02:hvac_4_comms", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 0,"uri": "/alarms/rack_02:hvac_4_comms", "outValue": "Abnormal"},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/alarms/rack_02:hvac_5_comms", "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 0,"uri": "/alarms/rack_02:hvac_5_comms", "outValue": "Abnormal"},
                        { "shift": 5, "mask": 1, "inValue": 1,"uri": "/alarms/rack_03:hvac_6_comms", "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 0,"uri": "/alarms/rack_03:hvac_6_comms", "outValue": "Abnormal"},
                        { "shift": 6, "mask": 1, "inValue": 1,"uri": "/alarms/rack_03:hvac_7_comms", "outValue": "Normal"},
                        { "shift": 6, "mask": 1, "inValue": 0,"uri": "/alarms/rack_03:hvac_7_comms", "outValue": "Abnormal"},
                        { "shift": 7, "mask": 1, "inValue": 1,"uri": "/alarms/rack_04:hvac_8_comms", "outValue": "Normal"},
                        { "shift": 7, "mask": 1, "inValue": 0,"uri": "/alarms/rack_04:hvac_8_comms", "outValue": "Abnormal"},
                        { "shift": 8, "mask": 1, "inValue": 1,"uri": "/alarms/rack_04:hvac_9_comms", "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 0,"uri": "/alarms/rack_04:hvac_9_comms", "outValue": "Abnormal"},
                        { "shift": 9, "mask": 1, "inValue": 1,"uri": "/alarms/rack_05:hvac_10_comms", "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 0,"uri": "/alarms/rack_05:hvac_10_comms", "outValue": "Abnormal"},
                        { "shift": 10,"mask": 1, "inValue": 1,"uri": "/alarms/rack_05:hvac_11_comms", "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 0,"uri": "/alarms/rack_05:hvac_11_comms", "outValue": "Abnormal"},
                        { "shift": 11,"mask": 1, "inValue": 1,"uri": "/alarms/rack_06:hvac_12_comms", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 0,"uri": "/alarms/rack_06:hvac_12_comms", "outValue": "Abnormal"},
                        { "shift": 12,"mask": 1, "inValue": 1,"uri": "/alarms/rack_06:hvac_13_comms", "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 0,"uri": "/alarms/rack_06:hvac_13_comms", "outValue": "Abnormal"},
                        { "shift": 13,"mask": 1, "inValue": 1,"uri": "/alarms/rack_07:hvac_14_comms", "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 0,"uri": "/alarms/rack_07:hvac_14_comms", "outValue": "Abnormal"},
                        { "shift": 14,"mask": 1, "inValue": 1,"uri": "/alarms/rack_07:hvac_15_comms", "outValue": "Normal"},
                        { "shift": 14,"mask": 1, "inValue": 0,"uri": "/alarms/rack_07:hvac_15_comms", "outValue": "Abnormal"},
                        { "shift": 15,"mask": 1, "inValue": 1,"uri": "/alarms/rack_08:hvac_16_comms", "outValue": "Normal"},
                        { "shift": 15,"mask": 1, "inValue": 0,"uri": "/alarms/rack_08:hvac_16_comms", "outValue": "Abnormal"},

                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[0]", "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[1]", "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[2]", "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[3]", "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[4]", "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[5]", "outValue": true},
                        { "shift": 6, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[6]", "outValue": true},
                        { "shift": 7, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[7]", "outValue": true},
                        { "shift": 8, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[8]", "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[9]", "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[10]", "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[11]", "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[12]", "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[13]", "outValue": true},
                        { "shift": 14,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[14]", "outValue": true},
                        { "shift": 15,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[15]", "outValue": true}
                    ]
                }]
            }
        },
        "ac_comms_state_2": {
            "value": 65536,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_08_hvac_17_comms", "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_08_hvac_17_comms", "outValue": "Abnormal"},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_09_hvac_18_comms", "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_09_hvac_18_comms", "outValue": "Abnormal"},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_09_hvac_19_comms", "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_09_hvac_19_comms", "outValue": "Abnormal"},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_10_hvac_20_comms", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_10_hvac_20_comms", "outValue": "Abnormal"},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_10_hvac_21_comms", "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_10_hvac_21_comms", "outValue": "Abnormal"},
                        { "shift": 5, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_11_hvac_22_comms", "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_11_hvac_22_comms", "outValue": "Abnormal"},
                        { "shift": 6, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_11_hvac_23_comms", "outValue": "Normal"},
                        { "shift": 6, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_11_hvac_23_comms", "outValue": "Abnormal"},
                        { "shift": 7, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_12_hvac_24_comms", "outValue": "Normal"},
                        { "shift": 7, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_12_hvac_24_comms", "outValue": "Abnormal"},
                        { "shift": 8, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_12_hvac_25_comms", "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_12_hvac_25_comms", "outValue": "Abnormal"},
                        { "shift": 9, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_13_hvac_26_comms", "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_13_hvac_26_comms", "outValue": "Abnormal"},
                        { "shift": 10,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_13_hvac_27_comms", "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_13_hvac_27_comms", "outValue": "Abnormal"},
                        { "shift": 11,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_14_hvac_28_comms", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_14_hvac_28_comms", "outValue": "Abnormal"},
                        { "shift": 12,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_14_hvac_29_comms", "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_14_hvac_29_comms", "outValue": "Abnormal"},
                        { "shift": 13,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_15_hvac_30_comms", "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_15_hvac_30_comms", "outValue": "Abnormal"},
                        { "shift": 14,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_15_hvac_31_comms", "outValue": "Normal"},
                        { "shift": 14,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_15_hvac_31_comms", "outValue": "Abnormal"},
                        { "shift": 15,"mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_16_hvac_32_comms", "outValue": "Normal"},
                        { "shift": 15,"mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_16_hvac_32_comms", "outValue": "Abnormal"},

                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/alarms/rack_08:hvac_17_comms", "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 0,"uri": "/alarms/rack_08:hvac_17_comms", "outValue": "Abnormal"},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/alarms/rack_09:hvac_18_comms", "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 0,"uri": "/alarms/rack_09:hvac_18_comms", "outValue": "Abnormal"},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/alarms/rack_09:hvac_19_comms", "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 0,"uri": "/alarms/rack_09:hvac_19_comms", "outValue": "Abnormal"},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/alarms/rack_10:hvac_20_comms", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 0,"uri": "/alarms/rack_10:hvac_20_comms", "outValue": "Abnormal"},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/alarms/rack_10:hvac_21_comms", "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 0,"uri": "/alarms/rack_10:hvac_21_comms", "outValue": "Abnormal"},
                        { "shift": 5, "mask": 1, "inValue": 1,"uri": "/alarms/rack_11:hvac_22_comms", "outValue": "Normal"},
                        { "shift": 5, "mask": 1, "inValue": 0,"uri": "/alarms/rack_11:hvac_22_comms", "outValue": "Abnormal"},
                        { "shift": 6, "mask": 1, "inValue": 1,"uri": "/alarms/rack_11:hvac_23_comms", "outValue": "Normal"},
                        { "shift": 6, "mask": 1, "inValue": 0,"uri": "/alarms/rack_11:hvac_23_comms", "outValue": "Abnormal"},
                        { "shift": 7, "mask": 1, "inValue": 1,"uri": "/alarms/rack_12:hvac_24_comms", "outValue": "Normal"},
                        { "shift": 7, "mask": 1, "inValue": 0,"uri": "/alarms/rack_12:hvac_24_comms", "outValue": "Abnormal"},
                        { "shift": 8, "mask": 1, "inValue": 1,"uri": "/alarms/rack_12:hvac_25_comms", "outValue": "Normal"},
                        { "shift": 8, "mask": 1, "inValue": 0,"uri": "/alarms/rack_12:hvac_25_comms", "outValue": "Abnormal"},
                        { "shift": 9, "mask": 1, "inValue": 1,"uri": "/alarms/rack_13:hvac_26_comms", "outValue": "Normal"},
                        { "shift": 9, "mask": 1, "inValue": 0,"uri": "/alarms/rack_13:hvac_26_comms", "outValue": "Abnormal"},
                        { "shift": 10,"mask": 1, "inValue": 1,"uri": "/alarms/rack_13:hvac_27_comms", "outValue": "Normal"},
                        { "shift": 10,"mask": 1, "inValue": 0,"uri": "/alarms/rack_13:hvac_27_comms", "outValue": "Abnormal"},
                        { "shift": 11,"mask": 1, "inValue": 1,"uri": "/alarms/rack_14:hvac_28_comms", "outValue": "Normal"},
                        { "shift": 11,"mask": 1, "inValue": 0,"uri": "/alarms/rack_14:hvac_28_comms", "outValue": "Abnormal"},
                        { "shift": 12,"mask": 1, "inValue": 1,"uri": "/alarms/rack_14:hvac_29_comms", "outValue": "Normal"},
                        { "shift": 12,"mask": 1, "inValue": 0,"uri": "/alarms/rack_14:hvac_29_comms", "outValue": "Abnormal"},
                        { "shift": 13,"mask": 1, "inValue": 1,"uri": "/alarms/rack_15:hvac_30_comms", "outValue": "Normal"},
                        { "shift": 13,"mask": 1, "inValue": 0,"uri": "/alarms/rack_15:hvac_30_comms", "outValue": "Abnormal"},
                        { "shift": 14,"mask": 1, "inValue": 1,"uri": "/alarms/rack_15:hvac_31_comms", "outValue": "Normal"},
                        { "shift": 14,"mask": 1, "inValue": 0,"uri": "/alarms/rack_15:hvac_31_comms", "outValue": "Abnormal"},
                        { "shift": 15,"mask": 1, "inValue": 1,"uri": "/alarms/rack_16:hvac_32_comms", "outValue": "Normal"},
                        { "shift": 15,"mask": 1, "inValue": 0,"uri": "/alarms/rack_16:hvac_32_comms", "outValue": "Abnormal"},

                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[16]", "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[17]", "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[18]", "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[19]", "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[20]", "outValue": true},
                        { "shift": 5, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[21]", "outValue": true},
                        { "shift": 6, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[22]", "outValue": true},
                        { "shift": 7, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[23]", "outValue": true},
                        { "shift": 8, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[24]", "outValue": true},
                        { "shift": 9, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[25]", "outValue": true},
                        { "shift": 10,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[26]", "outValue": true},
                        { "shift": 11,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[27]", "outValue": true},
                        { "shift": 12,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[28]", "outValue": true},
                        { "shift": 13,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms1[29]", "outValue": true},
                        { "shift": 14,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms2[0]", "outValue": true},
                        { "shift": 15,"mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms2[1]", "outValue": true}
                    ]
                }]
            }
        },
        "ac_comms_state_3": {
            "value": 65536,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_16_hvac_33_comms", "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_16_hvac_33_comms", "outValue": "Abnormal"},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_17_hvac_34_comms", "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_17_hvac_34_comms", "outValue": "Abnormal"},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_17_hvac_35_comms", "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_17_hvac_35_comms", "outValue": "Abnormal"},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_18_hvac_36_comms", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_18_hvac_36_comms", "outValue": "Abnormal"},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/alarms/bms:rack_18_hvac_37_comms", "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 0,"uri": "/alarms/bms:rack_18_hvac_37_comms", "outValue": "Abnormal"},

                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/alarms/rack_16:hvac_33_comms", "outValue": "Normal"},
                        { "shift": 0, "mask": 1, "inValue": 0,"uri": "/alarms/rack_16:hvac_33_comms", "outValue": "Abnormal"},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/alarms/rack_17:hvac_34_comms", "outValue": "Normal"},
                        { "shift": 1, "mask": 1, "inValue": 0,"uri": "/alarms/rack_17:hvac_34_comms", "outValue": "Abnormal"},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/alarms/rack_17:hvac_35_comms", "outValue": "Normal"},
                        { "shift": 2, "mask": 1, "inValue": 0,"uri": "/alarms/rack_17:hvac_35_comms", "outValue": "Abnormal"},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/alarms/rack_18:hvac_36_comms", "outValue": "Normal"},
                        { "shift": 3, "mask": 1, "inValue": 0,"uri": "/alarms/rack_18:hvac_36_comms", "outValue": "Abnormal"},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/alarms/rack_18:hvac_37_comms", "outValue": "Normal"},
                        { "shift": 4, "mask": 1, "inValue": 0,"uri": "/alarms/rack_18:hvac_37_comms", "outValue": "Abnormal"},

                        { "shift": 0, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms2[2]", "outValue": true},
                        { "shift": 1, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms2[3]", "outValue": true},
                        { "shift": 2, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms2[4]", "outValue": true},
                        { "shift": 3, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms2[5]", "outValue": true},
                        { "shift": 4, "mask": 1, "inValue": 1,"uri": "/site/ess_ls:bms_hvac_comms_alarms2[6]", "outValue": true}
                    ]
                }]
            }
        }
    },
    "/components/hvac_info": {
        "hvac_1_unit_running_status": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 255,"inValue": 0,"uri": "/assets/bms/summary:hvac_1_unit_running_status", "outValue": "Stop"},
                        { "shift": 0,"mask": 255,"inValue": 1,"uri": "/assets/bms/summary:hvac_1_unit_running_status", "outValue": "Running"}
                    ]
                }]
            }
        },
        "hvac_1_inside_return_temp": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "remap": [
                        {"uri": "/assets/bms/summary:hvac_1_temperature"}
                    ]
                }]
            }
        },
        "hvac_1_alarms_1": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_high_temp", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_high_temp", "outValue": "Warning"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_low_temp", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_low_temp", "outValue": "Warning"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_high_humidity", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_high_humidity", "outValue": "Warning"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_low_humidity", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_low_humidity", "outValue": "Warning"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_heat_exchanger_coil_frost", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_heat_exchanger_coil_frost", "outValue": "Warning"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_exhaust_temp_high", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_exhaust_temp_high", "outValue": "Warning"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_heat_exchanger_coil_temp_sensing_failure", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_heat_exchanger_coil_temp_sensing_failure", "outValue": "Warning"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_exterior_temp_sensing_failure", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_exterior_temp_sensing_failure", "outValue": "Warning"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_condensation_temp_sensing_failure", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_condensation_temp_sensing_failure", "outValue": "Warning"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_interior_temp_sensing_failure", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_interior_temp_sensing_failure", "outValue": "Warning"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_exhaust_temp_sensing_failure", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_exhaust_temp_sensing_failure", "outValue": "Warning"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_humidity_sensing_failure", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_humidity_sensing_failure", "outValue": "Warning"},
                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_interior_fan_failure", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_interior_fan_failure", "outValue": "Warning"},
                        { "shift": 13,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_exterior_fan_failure", "outValue": "Normal"},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_exterior_fan_failure", "outValue": "Warning"},
                        { "shift": 14,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_compressor_failure", "outValue": "Normal"},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_compressor_failure", "outValue": "Warning"},
                        { "shift": 15,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_electric_heating_failure", "outValue": "Normal"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_electric_heating_failure", "outValue": "Warning"},
        
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[0]", "outValue": true},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[1]", "outValue": true},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[2]", "outValue": true},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[3]", "outValue": true},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[4]", "outValue": true},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[5]", "outValue": true},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[6]", "outValue": true},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[7]", "outValue": true},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[8]", "outValue": true},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[9]", "outValue": true},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[10]", "outValue": true},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[11]", "outValue": true},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[12]", "outValue": true},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[13]", "outValue": true},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[14]", "outValue": true},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[15]", "outValue": true}
                    ]
                }]
            }
        },
        "hvac_1_alarms_2": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_emergency_air_fan_failure", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_emergency_air_fan_failure", "outValue": "Warning"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_high_air_pressure", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_high_air_pressure", "outValue": "Warning"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_low_air_pressure", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_low_air_pressure", "outValue": "Warning"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_flood", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_flood", "outValue": "Warning"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_smoke", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_smoke", "outValue": "Warning"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_door_open", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_door_open", "outValue": "Warning"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_high_air_pressure_lockdown", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_high_air_pressure_lockdown", "outValue": "Warning"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_low_air_pressure_lockdown", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_low_air_pressure_lockdown", "outValue": "Warning"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_exhaust_lockdown", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_exhaust_lockdown", "outValue": "Warning"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_ac_high_voltage", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_ac_high_voltage", "outValue": "Warning"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_ac_low_voltage", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_ac_low_voltage", "outValue": "Warning"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_ac_drop_out", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_ac_drop_out", "outValue": "Warning"},
                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_phase_loss", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_phase_loss", "outValue": "Warning"},
                        { "shift": 13,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_freq_abnormal", "outValue": "Normal"},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_freq_abnormal", "outValue": "Warning"},
                        { "shift": 14,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_phase_reversal", "outValue": "Normal"},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_phase_reversal", "outValue": "Warning"},
                        { "shift": 15,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_dc_high_voltage", "outValue": "Normal"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_dc_high_voltage", "outValue": "Warning"},
        
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[16]", "outValue": true},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[17]", "outValue": true},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[18]", "outValue": true},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[19]", "outValue": true},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[20]", "outValue": true},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[21]", "outValue": true},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[22]", "outValue": true},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[23]", "outValue": true},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[24]", "outValue": true},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[25]", "outValue": true},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[26]", "outValue": true},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[27]", "outValue": true},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[28]", "outValue": true},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[29]", "outValue": true},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[30]", "outValue": true},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:hvac_1_alarms[31]", "outValue": true}
                    ]
                }]
            }
        },
        "hvac_1_alarms_3": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:hvac_1_dc_low_voltage", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:hvac_1_dc_low_voltage", "outValue": "Warning"}
                    ]
                }]
            }
        }
    },

    "/faults/bms": {
        "note": "Leave as is for now. This definition is needed for clear faults UI cmd to work",
        "clear_faults": {
            "value": 0,
            "type": "fault",
            "actions": {
                "onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]
            }
        },
        "rack_vol_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_over_curr_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_over_curr_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "insulation_low_critical":      {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "terminal_temp_high_critical":  {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "hvb_temp_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_diff_high_critical":  {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_temp_diff_high_critical": {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "bcu1_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu2_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu3_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu4_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu5_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu6_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu7_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu8_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu9_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu10_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu11_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu12_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu13_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu14_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu15_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu16_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu17_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu18_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu19_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu20_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu21_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu22_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu23_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu24_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu25_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu26_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu27_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu28_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu29_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu30_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu31_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu32_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}}

    },
    "/alarms/bms": {
        "clear_alarms": {
            "value": 0,
            "type": "alarm",
            "actions": {
                "onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]
            }
        },
        "bms_internal_comms_failure": {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "racks_vol_diff_over_large":  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "racks_curr_diff_over_large": {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bau_emergency_stop":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "rack_vol_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_over_curr_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_over_curr_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "insulation_low_warn":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "terminal_temp_high_warn":    {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "hvb_temp_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_diff_high_warn":    {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_temp_diff_high_warn":   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_over_curr_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_over_curr_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "insulation_low_alarm":       {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "terminal_temp_high_alarm":   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "hvb_temp_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_diff_high_alarm":   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_temp_diff_high_alarm":  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_high2":                  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_high1":                  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_low2":                   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_low1":                   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "ems_hvac_1_comms":                   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "hvac_1_high_temp":                                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_temp":                                 {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_high_humidity":                            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_humidity":                             {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_heat_exchanger_coil_frost":                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exhaust_temp_high":                        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_heat_exchanger_coil_temp_sensing_failure": {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exterior_temp_sensing_failure":            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_condensation_temp_sensing_failure":        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_interior_temp_sensing_failure":            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exhaust_temp_sensing_failure":             {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_humidity_sensing_failure":                 {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_interior_fan_failure":                     {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exterior_fan_failure":                     {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_compressor_failure":                       {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_electric_heating_failure":                 {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_emergency_air_fan_failure":                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_high_air_pressure":                        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_air_pressure":                         {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_flood":                                    {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_smoke":                                    {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_door_open":                                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_high_air_pressure_lockdown":               {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_air_pressure_lockdown":                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exhaust_lockdown":                         {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_ac_high_voltage":                          {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_ac_low_voltage":                           {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_ac_drop_out":                              {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_phase_loss":                               {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_freq_abnormal":                            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_phase_reversal":                           {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_dc_high_voltage":                          {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_dc_low_voltage":                           {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},

        "close_contactors_cmd":                            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "open_contactors_cmd":                             {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "close_contactors_failure":                        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "open_contactors_failure":                         {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}}
    }
}
