{
	"/assets/bms":	{
		"ctrlword2":	{
			"value":	0,
			"actions":	{
				"onSet":	{
					"enum":	[{
							"bit":	0,
							"mask":	3,
							"uri":	"/enum_controls/bms_1",
							"value":	true,
							"var":	"mask_3_bit_0"
						}, {
							"bit":	1,
							"mask":	3,
							"uri":	"/enum_controls/bms_1",
							"value":	true,
							"var":	"mask_3_bit_1"
						}, {
							"bit":	2,
							"mask":	3,
							"uri":	"/enum_controls/bms_1",
							"value":	true,
							"var":	"mask_3_bit_2"
						}, {
							"bit":	3,
							"mask":	3,
							"uri":	"/enum_controls/bms_1",
							"value":	true,
							"var":	"mask_3_bit_3"
						}]
				}
			}
		},
		"start_stop":	{
			"value":	0,
			"actions":	{
				"onSet":	{
					"bitfield":	[{
							"bit":	0,
							"uri":	"/controls/bms:oncmd",
							"value":	true
						}, {
							"bit":	1,
							"uri":	"/controls/bms:kacclosecmd",
							"value":	true
						}, {
							"bit":	8,
							"uri":	"/controls/bms:offcmd",
							"value":	true
						}, {
							"bit":	9,
							"uri":	"/controls/bms:kacopencmd",
							"value":	true
						}]
				}
			}
		}
	},
	"/components/catl01_ems_bms_rw":	{
		"ems_test_status":	{
			"value":	"Idle",
			"actions":	{
				"onSet":	{
					"remap":	[]
				}
			}
		}
	},
	"/config/bms":	{
		"Subs":	{
			"value":	"/components, /test/bms"
		}
	},
	"/controls/bms_1":	{
		"AcContactorCloseCmd":	{
			"value":	false
		},
		"AcContactorOpenCmd":	{
			"value":	false
		},
		"ActivePowerCmd":	{
			"value":	5
		},
		"ActivePowerSetpoint":	{
			"value":	0
		},
		"DcContactorCloseCmd":	{
			"value":	false
		},
		"DcContactorOpenCmd":	{
			"value":	false
		},
		"HeartBeat":	{
			"value":	0
		},
		"LoadRequest":	{
			"value":	0
		},
		"LoadSetpoint":	{
			"value":	0
		},
		"OffCmd":	{
			"value":	false
		},
		"OnCmd":	{
			"value":	false
		},
		"ReactivePowerCmd":	{
			"value":	0
		},
		"ReactivePowerSetpoint":	{
			"value":	0
		},
		"StandbyCmd":	{
			"value":	false
		},
		"StateResetCmd":	{
			"value":	true
		},
		"active_power_setpoint":	{
			"value":	2200
		},
		"kacclosecmd":	{
			"value":	0
		},
		"kacopencmd":	{
			"value":	0
		},
		"kdcclosecmd":	{
			"value":	0
		},
		"kdccopencmd":	{
			"value":	0
		},
		"lastActivePowerSetpoint":	{
			"value":	0
		},
		"lastReactivePowerSetpoint":	{
			"value":	0
		},
		"nominal_frequency":	{
			"value":	60
		},
		"nominal_voltage":	{
			"value":	540
		},
		"note":	{
			"value":	"These are controls defintions"
		},
		"oncmd":	{
			"value":	0
		},
		"onffcmd":	{
			"value":	0
		},
		"reactive_power_setpoint":	{
			"value":	2200
		}
	},
	"/ident/bms_1":	{
		"id":	{
			"value":	"bms_1"
		},
		"name":	{
			"value":	"BMS  Block 01"
		}
	},
	"/links/bms":	{
		"HeartBeat":	{
			"value":	"/components/catl_bms_1:HeartBeat"
		}
	},
	"/links/bms_1":	{
		"AcContactor":	{
			"value":	"/status/bms_1:AcContactor"
		},
		"AcContactorCloseCmd":	{
			"value":	"/controls/bms_1:AcContactorCloseCmd"
		},
		"AcContactorOpenCmd":	{
			"value":	"/controls/bms_1:AcContactorOpenCmd"
		},
		"ActivePower":	{
			"value":	"/status/bms_1:ActivePower"
		},
		"ActivePowerCmd":	{
			"value":	"/controls/bms_1:ActivePowerCmd"
		},
		"ActivePowerDeadband":	{
			"value":	"/params/bms_1:ActivePowerDeadband"
		},
		"ActivePowerSetpoint":	{
			"value":	"/controls/bms_1:ActivePowerSetpoint"
		},
		"CurrentFault":	{
			"value":	"/status/bms_1:CurrentFault"
		},
		"DcContactor":	{
			"value":	"/status/bms_1:DcContactor"
		},
		"DcContactorCloseCmd":	{
			"value":	"/controls/bms_1:DcContactorCloseCmd"
		},
		"DcContactorOpenCmd":	{
			"value":	"/controls/bms_1:DcContactorOpenCmd"
		},
		"HeartBeat":	{
			"value":	"/status/bms_1:HeartBeat"
		},
		"LoadRequest":	{
			"value":	"/controls/bms_1:LoadRequest"
		},
		"LoadRequestDeadband":	{
			"value":	"/params/bms_1:LoadRequestDeadband"
		},
		"LoadSetpoint":	{
			"value":	"/controls/bms_1:LoadSetpoint"
		},
		"LoadState":	{
			"value":	"/status/bms_1:LoadState"
		},
		"Off":	{
			"value":	"/status/bms_1:Off"
		},
		"OffCmd":	{
			"value":	"/controls/bms_1:OffCmd"
		},
		"On":	{
			"value":	"/status/bms_1:On"
		},
		"OnCmd":	{
			"value":	"/controls/bms_1:OnCmd"
		},
		"ReactivePower":	{
			"value":	"/status/bms_1:ReactivePower"
		},
		"ReactivePowerCmd":	{
			"value":	"/controls/bms_1:ReactivePowerCmd"
		},
		"ReactivePowerDeadband":	{
			"value":	"/params/bms_1:ReactivePowerDeadband"
		},
		"ReactivePowerSetpoint":	{
			"value":	"/controls/bms_1:ReactivePowerSetpoint"
		},
		"Standby":	{
			"value":	"/status/bms_1:Standby"
		},
		"StandbyCmd":	{
			"value":	"/controls/bms_1:StandbyCmd"
		},
		"StateResetCmd":	{
			"value":	"/controls/bms_1:StateResetCmd"
		},
		"lastActivePowerSetpoint":	{
			"value":	"/controls/bms_1:lastActivePowerSetpoint"
		},
		"lastLoadRequest":	{
			"value":	"/status/bms_1:lastLoadRequest"
		},
		"lastReactivePowerSetpoint":	{
			"value":	"/controls/bms_1:lastReactivePowerSetpoint"
		},
		"lastStateResetCmd":	{
			"value":	"/state/bms_1:lastStateResetCmd"
		},
		"maxActivePower":	{
			"value":	"/params/bms_1:maxActivePower"
		},
		"maxLoad":	{
			"value":	"/params/bms_1:maxLoad"
		},
		"maxLoadRequest":	{
			"value":	"/params/bms_1:maxLoadRequest"
		},
		"maxReactivePower":	{
			"value":	"/params/bms_1:maxRectivePower"
		}
	},
	"/params/bms_1":	{
		"ActivePowerDeadband":	{
			"value":	5
		},
		"DC_contactor_closed":	{
			"value":	2
		},
		"DC_contactor_open":	{
			"value":	1
		},
		"DC_contactor_reset":	{
			"value":	3
		},
		"LoadRequestDeadband":	{
			"value":	450
		},
		"ReactivePowerDeadband":	{
			"value":	5
		},
		"chg_soc_begin":	{
			"value":	90.001
		},
		"chg_soc_end":	{
			"value":	101.5
		},
		"control_word_off":	{
			"value":	2
		},
		"control_word_on":	{
			"value":	1
		},
		"cooldown_timer":	{
			"value":	250
		},
		"dischg_soc_begin":	{
			"value":	10.001
		},
		"dischg_soc_end":	{
			"value":	-1.5
		},
		"maxActivePower":	{
			"value":	50000
		},
		"maxLoadRequest":	{
			"value":	45600
		},
		"maxReactivePower":	{
			"value":	50000
		},
		"max_load_threshold":	{
			"value":	200000
		},
		"max_soc_raw":	{
			"value":	99.5
		},
		"min_load_threshold":	{
			"value":	1000
		},
		"min_soc_raw":	{
			"value":	1.5
		},
		"nominal_frequency":	{
			"value":	60
		},
		"nominal_voltage":	{
			"value":	540
		},
		"note":	{
			"value":	"These are constant defintions"
		},
		"priority":	{
			"value":	1
		},
		"rated_active_power":	{
			"value":	2200
		},
		"rated_apparent_power":	{
			"value":	2200
		},
		"start_timer":	{
			"value":	50
		}
	},
	"/status/bms_1":	{
		"AcContactor":	{
			"value":	false
		},
		"ActivePower":	{
			"value":	0
		},
		"ActivePowerSetpoint":	{
			"value":	100
		},
		"CurrentFault":	{
			"value":	"f"
		},
		"DcContactor":	{
			"value":	false
		},
		"HeartBeat":	{
			"value":	0
		},
		"LoadState":	{
			"value":	"off"
		},
		"Off":	{
			"value":	false
		},
		"On":	{
			"value":	false
		},
		"ReactivePower":	{
			"value":	0
		},
		"Standby":	{
			"value":	false
		},
		"lastLoadRequest":	{
			"value":	45600
		},
		"lastStateResetCmd":	{
			"value":	false
		}
	},
	"/variables/bms_1":	{
		"ac_contactor":	{
			"value":	"off"
		},
		"ac_contactor_cmd":	{
			"value":	"off"
		},
		"dc_contactor":	{
			"value":	"off"
		},
		"dc_contactor_cmd":	{
			"value":	"off"
		},
		"mode":	{
			"value":	"init"
		},
		"mode_cmd":	{
			"value":	"off"
		},
		"p":	{
			"value":	3456
		},
		"q":	{
			"value":	1234
		},
		"soc":	{
			"value":	100
		},
		"soh":	{
			"value":	100
		}
	}
}