{    
    "/config/load": {
        "catl_bms_manager_faults": {
            "value": false,
            "type": "master",
            "file": "catl_bms_manager_faults",
            "aname": "bms",
            "pname": "ess",
            "new_options": [
                {
                    "tmpl": "catl_bms_rack_faults",
                    "pname": "bms",
                    "type": "ai",
                    "ainame": "##BMS_ID##",
                    "from": 1,
                    "to": 9,
                    "reps": [
                        {"replace":"##BMS_ID##",   "with":"sbmu_{:01d}"},
                        {"replace":"##BMS_NUM##",  "with":"{:01d}"}
                    ]
                }
            ]
        }
    },
    "/faults/bms": {
        "clear_faults": {
            "value": 0,
            "type": "fault",
            "numVars": 11,
            "variable1": "mbmu_max_cell_voltage",
            "variable2": "mbmu_min_cell_voltage",
            "variable3": "mbmu_avg_cell_voltage",
            "variable4": "mbmu_max_cell_temperature",
            "variable5": "mbmu_min_cell_temperature",
            "variable6": "mbmu_avg_cell_temperature",
            "variable7": "mbmu_soc",
            "variable8": "mbmu_soh",
            "variable9": "bms_heartbeat",
            "variable10": "num_hv_subsystem",
            "variable11": "BMSPowerOn",
            "actions": {
                "onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]
            }
        },
        "current_overlimit":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "single_cell_voltage_overlimit": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "single_cell_temp_overlimit":    {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "system_voltage_overlimit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "system_voltage_underlimit":     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_extreme_temp":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "EMS_heartbeat":                 {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "SOC_difference":                {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "fire_fault_level":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_1_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_1_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_2_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_2_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        
        "sbmu_3_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_3_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_4_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_4_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_5_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_5_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_6_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_6_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_7_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_7_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_8_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_8_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "sbmu_9_cell_extreme_temp":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_cell_extreme_voltage":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_total_extreme_voltage":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_main_positive_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_main_negative_relay_close_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_main_positive_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_main_negative_relay_stuck_fail": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_power_loss":                     {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_CCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_SCAN_communications":            {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_current_sensor_abnormal":        {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_single_cell_voltage_sampling":   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_module_temp_sampling":           {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_high_voltage_open_circuit":      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_MSD_fault":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_rack_isolate":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_rack_fuse":                      {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_TMS_mode_conflict":              {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_fire_fault_level_1":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_temperature_sensor":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_smoke_sensor":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_aerosol_close":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_aerosol_open":                   {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_rack_door_switch_state":         {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_control_box_over_temp":          {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_chiller_fault":                  {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "sbmu_9_TMS_communications":             {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "MonitorVarFault": {
            "value": "Normal",
            "actions":	{
                "onSet":	[{
                    "remap":	[
                        {"inValue":"bms_heartbeat_state",             "amap": "bms", "uri":	"/faults/bms:bms_heartbeat",  "outValue": "BMS Communication Failure"},

                        {"inValue":"mbmu_max_cell_voltage_limit_max", "amap": "bms", "uri":	"/site/ess_ls:ess_faults[0]", "outValue": true, "note": "Bit 0 - BMS Max Cell Voltage Threshold Exceeded"},
                        {"inValue":"mbmu_min_cell_voltage_limit_min", "amap": "bms", "uri":	"/site/ess_ls:ess_faults[1]", "outValue": true, "note": "Bit 1 - BMS Min Cell Voltage Threshold Exceeded"},
                        {"inValue":"BMSMaxCellTemp_limit_max",        "amap": "bms", "uri":	"/site/ess_ls:ess_faults[2]", "outValue": true, "note": "Bit 2 - BMS Max Cell Temperature Threshold Exceeded"},
                        {"inValue":"BMSMinCellTemp_limit_min",        "amap": "bms", "uri":	"/site/ess_ls:ess_faults[3]", "outValue": true, "note": "Bit 3 - BMS Min Cell Temperature Threshold Exceeded"},
                        {"inValue":"BMSCurrent_limit_max",            "amap": "bms", "uri":	"/site/ess_ls:ess_faults[4]", "outValue": true, "note": "Bit 4 - BMS Current Max Threshold Exceeded"},
                        {"inValue":"BMSCurrent_limit_min",            "amap": "bms", "uri":	"/site/ess_ls:ess_faults[5]", "outValue": true, "note": "Bit 5 - BMS Current Min Threshold Exceeded"},
                        {"inValue":"num_hv_subsystem_limit_min",      "amap": "bms", "uri":	"/site/ess_ls:ess_faults[6]", "outValue": true, "note": "Bit 6 - Number of Closed-in Battery Racks Below Threshold"},
                        {"inValue":"mbmu_soh_limit_min",              "amap": "bms", "uri":	"/site/ess_ls:ess_faults[7]", "outValue": true, "note": "Bit 7 - BMS State of Health Below Threshold"},
                        {"inValue":"mbmu_voltage_limit_max",          "amap": "bms", "uri":	"/site/ess_ls:ess_faults[11]", "outValue": true, "note": "Bit 11 - BMS Max Voltage Threshold Exceeded"},
                        {"inValue":"mbmu_voltage_limit_min",          "amap": "bms", "uri":	"/site/ess_ls:ess_faults[12]", "outValue": true, "note": "Bit 12 - BMS Min Voltage Threshold Exceeded"}
                    ]
                }]
            }
        },
        "bms_heartbeat": {"value": "Normal","type": "fault","actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}}
    }
}