{   
    "/config/load": {
        "catl_bms_manager_modbus": {
            "value": false,
            "type": "master",
            "file": "catl_bms_manager_modbus",
            "aname": "bms",
            "pname": "ess",
            "new_options": [
                {
                    "tmpl": "catl_bms_rack_modbus",
                    "pname": "bms",
                    "type": "ai",
                    "ainame": "##BMS_ID##",
                    "from": 1,
                    "to": 9,
                    "reps": [
                        {"replace":"##BMS_ID##",   "with":"sbmu_{:01d}"},
                        {"replace":"##BMS_NUM##",  "with":"{:01d}"}
                    ]
                }
            ]
        }
    },
    "/components/catl_ems_bms_rw": {
        "ems_cmd": 1,
        "fault_clear_cmd": 0
    },
    "/components/catl_mbmu_summary_r": {
        "mbmu_current": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/bms:BMSCurrent"},
                        {"uri":"/status/bms:BMSCurrentCheckStop"},
                        {"uri":"/status/bms:BMSCurrentCheckDerate"}
                    ]
                }]
            }
        },
        "mbmu_voltage": {
            "value": 0,
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "EnableMinValCheck": false,

            "MaxAlarmThreshold": 1450,
            "MaxFaultThreshold": 1500,
            "MaxResetValue": 1400,

            "MaxAlarmTimeout": 0.5,
            "MaxFaultTimeout": 0.5,
            "MaxRecoverTimeout": 1.5,

            "MinAlarmThreshold": 1000,
            "MinFaultThreshold": 800,
            "MinResetValue": 1300,

            "MinAlarmTimeout": 0.5,
            "MinFaultTimeout": 0.2,
            "MinRecoverTimeout": 1.5,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar","amap": "bms"}]}]
            }
        },
        "mbmu_max_cell_voltage": {
            "value": 0,
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,

            "MaxAlarmThreshold": 3.58,
            "MaxFaultThreshold": 3.6,
            "MaxResetValue": 3.5,

            "MaxAlarmTimeout": 2.5,
            "MaxFaultTimeout": 0.2,
            "MaxRecoverTimeout": 1.4,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar","amap": "bms"}]}]
            }
        },
        "mbmu_min_cell_voltage": {
            "value": 3.0,
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,

            "MinAlarmThreshold": 2.85,
            "MinFaultThreshold": 2.8,
            "MinResetValue": 2.85,

            "MinAlarmTimeout": 2.5,
            "MinFaultTimeout": 0,
            "MinRecoverTimeout": 1.4,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar","amap": "bms"}]}]
            }
        },
        "mbmu_avg_cell_voltage": 0,
        "mbmu_max_cell_temperature": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "remap":[
                        {"uri":"/status/bms:BMSMaxCellTemp"}
                    ]
                }]
            }
        },
        "mbmu_min_cell_temperature": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "remap":[
                        {"uri":"/status/bms:BMSMinCellTemp"}
                    ]
                }]
            }
        },
        "mbmu_avg_cell_temperature": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "remap":[
                        {"uri":"/status/bms:BMSAvgCellTemp"}
                    ]
                }]
            }
        },
        "mbmu_soc": 0,
        "mbmu_soh": {
            "value": 100,
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,

            "MinAlarmThreshold": 30,
            "MinFaultThreshold": 25,
            "MinResetValue": 30,

            "MinAlarmTimeout": 5.5,
            "MinFaultTimeout": 2.5,
            "MinRecoverTimeout": 1.4,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar","amap": "bms"}]}]
            }
        },
        "mbmu_max_charge_current": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/bms:MaxBMSChargeCurrent"}
                    ]
                }]
            }
        },
        "mbmu_max_discharge_current": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/bms:MaxBMSDischargeCurrent"}
                    ]
                }]
            }
        }
    },
    "/components/catl_bms_ems_r": {
        "bms_heartbeat": {
            "value": 0,
            "EnableStateCheck": true,
            "EnableCommsCheck": true,
            "EnableAlert": false,
            "Type": "int",
            "AlarmTimeout": 5,
            "FaultTimeout": 10,
            "RecoverTimeout": 1,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar","amap": "bms"}]}]
            }
        },
        "bms_timestamp": {
            "value":"No Time",
            "EnableStateCheck": false,
            "EnableCommsCheck": true,
            "Type": "string",
            "AlarmTimeout": 5,
            "FaultTimeout": 10,
            "RecoverTimeout": 1,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar","amap": "bms"}]}]
            }
        },
        "bms_poweron": {
            "value":0,
            "ifChanged": true,
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:BMSPowerOn", "outValue": "Off Ready"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:BMSPowerOn", "outValue": "On Ready"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:BMSPowerOn", "outValue": "On Fault"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:BMSPowerOn", "outValue": "Off Fault"},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:SystemFault", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:SystemFault", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:SystemFault", "outValue": true},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:SystemFault", "outValue": true},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:DCClosed", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:DCClosed", "outValue": 1},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:DCClosed", "outValue": 1},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:DCClosed", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:OffFault", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:OffFault", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:OffFault", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:OffFault", "outValue": 1},

                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/site/ess_ls:system_state", "outValue": 1,  "note": "Bit 0 - Stop"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/site/ess_ls:system_state", "outValue": 1,  "note": "Bit 0 - Stop"}
                    ]
                }]
            }
        },
        "bms_status": {
            "value":0,
                "actions": {
                    "onSet": [{
                        "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:BMSStatus", "outValue": "Initial"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:BMSStatus", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:BMSStatus", "outValue": "Full Charge"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:BMSStatus", "outValue": "Full Discharge"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/status/bms:BMSStatus", "outValue": "Warning"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/status/bms:BMSStatus", "outValue": "Fault"}
                    ]
                }]
            }
        },
        "bms_remain_charge_energy": {
            "value": 0
        },
        "bms_remain_discharge_energy": {
            "value": 0
        },
        "num_hv_subsystem": {
            "value": 0,
			
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 5,
            "MinFaultThreshold": 2,
            "MinResetValue": 5,

            "MinAlarmTimeout": 5,
            "MinFaultTimeout": 10,
            "MinRecoverTimeout": 1,
            "actions": {
                "onSet": [{"func": [{"func": "CheckMonitorVar","amap": "bms"}]}]
            }
        }
    },
    "/components/catl_mbmu_stat_r": {
        "mbmu_status": {
            "value":0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/assets/bms/summary:status"}
                    ]
                }]
            }
        }
    },
    "/components/catl_mbmu_sum_r": {
        "mbmu_warning_1": {
            "value": 0,
            "note":"Mbmu Warning table with degrees reg 1 Appendix 1",
            "note1":"To be moved to bms_manager.json",
            "note2":"Writing a value to anything in /alarms/bms (in test_phil ) automatically produces an alarm or a warning",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Normal"},
                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Warn 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Warn 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Warn 3"},

                        { "shift": 2,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Normal"},
                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Warn 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Warn 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Warn 3"},

                        { "shift": 4,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Normal"},
                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Warn 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Warn 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Warn 3"},

                        { "shift": 6,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Normal"},
                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Warn 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Warn 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Warn 3"},

                        { "shift": 8,"mask": 3,"inValue": 0,"uri": "/alarms/bms:SOC_low", "outValue": "Normal"},
                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/alarms/bms:SOC_low", "outValue": "Warn 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/alarms/bms:SOC_low", "outValue": "Warn 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/alarms/bms:SOC_low", "outValue": "Warn 3"},



                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[0]", "outValue": true, "note": "Bit 0 - Single Cell Overvoltage Warning 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:bms_alarms[1]", "outValue": true, "note": "Bit 1 - Single Cell Overvoltage Warning 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:bms_alarms[2]", "outValue": true, "note": "Bit 2 - Single Cell Overvoltage Warning 3"},

                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[3]", "outValue": true, "note": "Bit 3 - Single Cell Undervoltage Warning 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:bms_alarms[4]", "outValue": true, "note": "Bit 4 - Single Cell Undervoltage Warning 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:bms_alarms[5]", "outValue": true, "note": "Bit 5 - Single Cell Undervoltage Warning 3"},

                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[6]", "outValue": true, "note": "Bit 6 - Single Cell Overtemperature Warning 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:bms_alarms[7]", "outValue": true, "note": "Bit 7 - Single Cell Overtemperature Warning 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:bms_alarms[8]", "outValue": true, "note": "Bit 8 - Single Cell Overtemperature Warning 3"},

                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[9]", "outValue": true, "note": "Bit 9 - Single Cell Undertemperature Warning 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:bms_alarms[10]", "outValue": true, "note": "Bit 10 - Single Cell Undertemperature Warning 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:bms_alarms[11]", "outValue": true, "note": "Bit 11 - Single Cell Undertemperature Warning 3"},

                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[12]", "outValue": true, "note": "Bit 12 - SOC Low Warning 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:bms_alarms[13]", "outValue": true, "note": "Bit 13 - SOC Low Warning 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:bms_alarms[14]", "outValue": true, "note": "Bit 14 - SOC Low Warning 3"}
                    ]
                }]
            }
        },

        "mbmu_warning_21": {
            "value": 0,
            "note":"Mbmu Warning table without degrees reg 1 Appendix 2",
            "note1":"To be moved to bms_manager.json",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:current_overlimit", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:current_overlimit", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/bms:single_cell_voltage_overlimit", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/bms:single_cell_voltage_overlimit", "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/bms:single_cell_temp_overlimit", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/bms:single_cell_temp_overlimit", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:system_voltage_overlimit", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:system_voltage_overlimit", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:system_voltage_underlimit", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:system_voltage_underlimit", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/bms:inner_communication", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/bms:inner_communication", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:cell_extreme_temp", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:cell_extreme_temp", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:cell_extreme_voltage", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:cell_extreme_voltage", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/bms:EMS_heartbeat", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/bms:EMS_heartbeat", "outValue": "Warn"},


                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[15]", "outValue": true, "note": "Bit 15 - Current Overlimit Warning"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[16]", "outValue": true, "note": "Bit 16 - Single Cell Voltage Overlimit Warning"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[17]", "outValue": true, "note": "Bit 17 - Single Cell Temperature Overlimit Warning"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[18]", "outValue": true, "note": "Bit 18 - System Voltage Overlimit Warning"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[19]", "outValue": true, "note": "Bit 19 - System Voltage Underlimit Warning"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[20]", "outValue": true, "note": "Bit 20 - Inner Communication Warning"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_faults[0]", "outValue": true, "note": "Bit 0 - Cell Extreme Temperature Warning"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_faults[1]", "outValue": true, "note": "Bit 1 - Cell Extreme Voltage Warning"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[21]", "outValue": true, "note": "Bit 21 - EMS Heartbeat Warning"}
                    ]
                }]
            }
        },

        "mbmu_warning_22": {
            "value": 0,
            "note":"Mbmu Warning table without degrees reg 2 Appendix 2",
            "note1":"To be moved to bms_manager.json",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/alarms/bms:SOC_difference", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/alarms/bms:SOC_difference", "outValue": "Warn"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/faults/bms:fire_fault_level", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/faults/bms:fire_fault_level", "outValue": "Level 2"},

                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_alarms[22]", "outValue": true, "note": "Bit 8 - SOC Difference Warning"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:bms_faults[2]", "outValue": true, "note": "Bit 2 - Fire Fault Level 2 Warning"}
                    ]
                }]
            }
        }
    }
}