{    
    "/components/catl_##BMS_ID##": {
        "sbmu_voltage": 0,
        "sbmu_current": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/##BMS_ID##:SBMUCurrent"},
                        {"uri":"/status/##BMS_ID##:SBMUCurrentCheckDerate"}
                    ]
                }]
            }
        },
        "sbmu_max_cell_voltage": 0,
        "sbmu_min_cell_voltage": 0,
        "sbmu_avg_cell_voltage": 0,
        "sbmu_max_cell_temp": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/##BMS_ID##:SBMUMaxCellTemp"}
                    ]
                }]
            }
        },
        "sbmu_min_cell_temp": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/##BMS_ID##:SBMUMinCellTemp"}
                    ]
                }]
            }
        },
        "sbmu_avg_cell_temp": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/##BMS_ID##:SBMUAvgCellTemp"}
                    ]
                }]
            }
        },
        "sbmu_soc": 0,
        "sbmu_soh": 0,
        "sbmu_max_charge_current": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/##BMS_ID##:SBMUMaxChargeCurrent"}
                    ]
                }]
            }
        },
        "sbmu_max_discharge_current": {
            "value": 0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"uri":"/status/##BMS_ID##:SBMUMaxDischargeCurrent"}
                    ]
                }]
            }
        },
        "sbmu_warning_1": {
            "value": 0,
            "note":"Sbmu Warning table with degrees reg 1 Appendix 3",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 3,"inValue": 0,"uri": "/alarms/##BMS_ID##:single_cell_over_volt", "outValue": "Normal"},
                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/alarms/##BMS_ID##:single_cell_over_volt", "outValue": "Warn 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/alarms/##BMS_ID##:single_cell_over_volt", "outValue": "Warn 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/alarms/##BMS_ID##:single_cell_over_volt", "outValue": "Warn 3"},

                        { "shift": 2,"mask": 3,"inValue": 0,"uri": "/alarms/##BMS_ID##:single_cell_under_volt", "outValue": "Normal"},
                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/alarms/##BMS_ID##:single_cell_under_volt", "outValue": "Warn 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/alarms/##BMS_ID##:single_cell_under_volt", "outValue": "Warn 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/alarms/##BMS_ID##:single_cell_under_volt", "outValue": "Warn 3"},

                        { "shift": 4,"mask": 3,"inValue": 0,"uri": "/alarms/##BMS_ID##:single_cell_over_temp", "outValue": "Normal"},
                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/alarms/##BMS_ID##:single_cell_over_temp", "outValue": "Warn 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/alarms/##BMS_ID##:single_cell_over_temp", "outValue": "Warn 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/alarms/##BMS_ID##:single_cell_over_temp", "outValue": "Warn 3"},

                        { "shift": 6,"mask": 3,"inValue": 0,"uri": "/alarms/##BMS_ID##:single_cell_under_temp", "outValue": "Normal"},
                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/alarms/##BMS_ID##:single_cell_under_temp", "outValue": "Warn 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/alarms/##BMS_ID##:single_cell_under_temp", "outValue": "Warn 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/alarms/##BMS_ID##:single_cell_under_temp", "outValue": "Warn 3"},

                        { "shift": 8,"mask": 3,"inValue": 0,"uri": "/alarms/##BMS_ID##:SOC_low", "outValue": "Normal"},
                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/alarms/##BMS_ID##:SOC_low", "outValue": "Warn 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/alarms/##BMS_ID##:SOC_low", "outValue": "Warn 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/alarms/##BMS_ID##:SOC_low", "outValue": "Warn 3"},


                        { "shift": 0,"mask": 3,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_volt", "outValue": "Normal"},
                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_volt", "outValue": "Warn 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_volt", "outValue": "Warn 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_volt", "outValue": "Warn 3"},

                        { "shift": 2,"mask": 3,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_volt", "outValue": "Normal"},
                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_volt", "outValue": "Warn 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_volt", "outValue": "Warn 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_volt", "outValue": "Warn 3"},

                        { "shift": 4,"mask": 3,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_temp", "outValue": "Normal"},
                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_temp", "outValue": "Warn 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_temp", "outValue": "Warn 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/alarms/bms:##BMS_ID##_single_cell_over_temp", "outValue": "Warn 3"},

                        { "shift": 6,"mask": 3,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_temp", "outValue": "Normal"},
                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_temp", "outValue": "Warn 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_temp", "outValue": "Warn 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/alarms/bms:##BMS_ID##_single_cell_under_temp", "outValue": "Warn 3"},

                        { "shift": 8,"mask": 3,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_SOC_low", "outValue": "Normal"},
                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_SOC_low", "outValue": "Warn 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/alarms/bms:##BMS_ID##_SOC_low", "outValue": "Warn 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/alarms/bms:##BMS_ID##_SOC_low", "outValue": "Warn 3"},


                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[0]", "outValue": true, "note": "Alarms, Bit 0 - Single Cell Overvoltage Warning 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:##BMS_ID##_alarms[1]", "outValue": true, "note": "Alarms, Bit 1 - Single Cell Overvoltage Warning 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:##BMS_ID##_alarms[2]", "outValue": true, "note": "Alarms, Bit 2 - Single Cell Overvoltage Warning 3"},

                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[3]", "outValue": true, "note": "Alarms, Bit 3 - Single Cell Undervoltage Warning 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:##BMS_ID##_alarms[4]", "outValue": true, "note": "Alarms, Bit 4 - Single Cell Undervoltage Warning 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:##BMS_ID##_alarms[5]", "outValue": true, "note": "Alarms, Bit 5 - Single Cell Undervoltage Warning 3"},

                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[6]", "outValue": true, "note": "Alarms, Bit 6 - Single Cell Overtemperature Warning 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:##BMS_ID##_alarms[7]", "outValue": true, "note": "Alarms, Bit 7 - Single Cell Overtemperature Warning 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:##BMS_ID##_alarms[8]", "outValue": true, "note": "Alarms, Bit 8 - Single Cell Overtemperature Warning 3"},

                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[9]", "outValue": true, "note": "Alarms, Bit 9 - Single Cell Undertemperature Warning 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:##BMS_ID##_alarms[10]", "outValue": true, "note": "Alarms, Bit 10 - Single Cell Undertemperature Warning 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:##BMS_ID##_alarms[11]", "outValue": true, "note": "Alarms, Bit 11 - Single Cell Undertemperature Warning 3"},

                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[12]", "outValue": true, "note": "Alarms, Bit 12 - SOC Low Warning 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/site/ess_ls:##BMS_ID##_alarms[13]", "outValue": true, "note": "Alarms, Bit 13 - SOC Low Warning 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/site/ess_ls:##BMS_ID##_alarms[14]", "outValue": true, "note": "Alarms, Bit 14 - SOC Low Warning 3"}
                    ]
                }]
            }
        },
        "sbmu_warning_21": {
            "value": 0,
            "note":"Sbmu Warning table without degrees reg 1 Appendix 4",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:charge_overcurrent", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:charge_overcurrent", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:discharge_overcurrent", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:discharge_overcurrent", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:temp_difference", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:temp_difference", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:cell_extreme_temp", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:cell_extreme_temp", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:cell_extreme_voltage", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:cell_extreme_voltage", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:total_extreme_voltage", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:total_extreme_voltage", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:main_positive_relay_close_fail", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:main_positive_relay_close_fail", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:main_negative_relay_close_fail", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:main_negative_relay_close_fail", "outValue": "Warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:main_positive_relay_stuck_fail", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:main_positive_relay_stuck_fail", "outValue": "Warn"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:main_negative_relay_stuck_fail", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:main_negative_relay_stuck_fail", "outValue": "Warn"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:power_loss", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:power_loss", "outValue": "Warn"},
                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:balance_function", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:balance_function", "outValue": "Warn"},
                        { "shift": 15,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:CCAN_communications", "outValue": "Normal"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:CCAN_communications", "outValue": "Warn"},
                        
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_charge_overcurrent", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_charge_overcurrent", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_discharge_overcurrent", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_discharge_overcurrent", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_temp_difference", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_temp_difference", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_cell_extreme_temp", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_cell_extreme_temp", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_cell_extreme_voltage", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_cell_extreme_voltage", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_total_extreme_voltage", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_total_extreme_voltage", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_main_positive_relay_close_fail", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_main_positive_relay_close_fail", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_main_negative_relay_close_fail", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_main_negative_relay_close_fail", "outValue": "Warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_main_positive_relay_stuck_fail", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_main_positive_relay_stuck_fail", "outValue": "Warn"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_main_negative_relay_stuck_fail", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_main_negative_relay_stuck_fail", "outValue": "Warn"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_power_loss", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_power_loss", "outValue": "Warn"},
                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_balance_function", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_balance_function", "outValue": "Warn"},
                        { "shift": 15,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_CCAN_communications", "outValue": "Normal"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_CCAN_communications", "outValue": "Warn"},

                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[15]", "outValue": true, "note": "Alarms, Bit 15 - Charge Overcurrent Warning"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[16]", "outValue": true, "note": "Alarms, Bit 16 - Discharge Overcurrent Warning"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[17]", "outValue": true, "note": "Alarms, Bit 17 - Temp Difference Warning"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[0]", "outValue": true, "note": "Faults 1, Bit 0 - Cell Extreme Temperature Warning"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[1]", "outValue": true, "note": "Faults 1, Bit 1 - Cell Extreme Voltage Warning"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[2]", "outValue": true, "note": "Faults 1, Bit 2 - Extreme Total Voltage Warning"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[3]", "outValue": true, "note": "Faults 1, Bit 3 - Master Positive Relay Close Fail Fault"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[4]", "outValue": true, "note": "Faults 1, Bit 4 - Master Negative Relay Close Fail Fault"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[5]", "outValue": true, "note": "Faults 1, Bit 5 - Master Positive Relay Stuck Fault"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[6]", "outValue": true, "note": "Faults 1, Bit 6 - Master Negative Relay Stuck Fault"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[7]", "outValue": true, "note": "Faults 1, Bit 7 - Power Loss Fault"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[18]", "outValue": true, "note": "Alarms, Bit 18 - Balance Warning"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[8]", "outValue": true, "note": "Faults 1, Bit 8 - Inner Communication Fault (CCAN)"}
                    ]
                }]
            }
        },
        "sbmu_warning_22": {
            "value": 0,
            "note":"Sbmu Warning table without degrees reg 2 Appendix 4",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:SCAN_communications", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:SCAN_communications", "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:current_sensor_abnormal", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:current_sensor_abnormal", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:single_cell_voltage_sampling", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:single_cell_voltage_sampling", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:module_temp_sampling", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:module_temp_sampling", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:high_voltage_open_circuit", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:high_voltage_open_circuit", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:MSD_fault", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:MSD_fault", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:rack_isolate", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:rack_isolate", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:rack_fuse", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:rack_fuse", "outValue": "Warn"},

                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_SCAN_communications", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_SCAN_communications", "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_current_sensor_abnormal", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_current_sensor_abnormal", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_single_cell_voltage_sampling", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_single_cell_voltage_sampling", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_module_temp_sampling", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_module_temp_sampling", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_high_voltage_open_circuit", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_high_voltage_open_circuit", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_MSD_fault", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_MSD_fault", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_rack_isolate", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_rack_isolate", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_rack_fuse", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_rack_fuse", "outValue": "Warn"},

                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[9]", "outValue": true, "note": "Faults 1, Bit 9 - Inner Communication Fault (SCAN)"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[10]", "outValue": true, "note": "Faults 1, Bit 10 - Current Sensor Abnormal Fault"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[11]", "outValue": true, "note": "Faults 1, Bit 11 - Single Cell Voltage Sampling Abnormal Fault"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[12]", "outValue": true, "note": "Faults 1, Bit 12 - Module Temperature Sampling Abnormal Fault"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[13]", "outValue": true, "note": "Faults 1, Bit 13 - High Voltage Circuit Open Fault"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[14]", "outValue": true, "note": "Faults 1, Bit 14 - MSD Fault"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[15]", "outValue": true, "note": "Faults 1, Bit 15 - Isolate Switch Fault"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[16]", "outValue": true, "note": "Faults 1, Bit 16 - Rack Fuse Fault"}
                    ]
                }]
            }
        },
        "sbmu_warning_23": {
            "value": 0,
            "note":"Sbmu Warning table without degrees reg 3 Appendix 4",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:TMS_communications", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:TMS_communications", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:TMS_mode_conflict",     "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:TMS_mode_conflict",     "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:fire_fault_level_1", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:fire_fault_level_1", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:temperature_sensor", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:temperature_sensor", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:smoke_sensor", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:smoke_sensor", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:aerosol_state", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:aerosol_state", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:aerosol_close", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:aerosol_close", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:aerosol_open", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:aerosol_open", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:rack_door_switch_state", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:rack_door_switch_state", "outValue": "Warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:control_box_over_temp",    "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:control_box_over_temp",    "outValue": "Warn"},

                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_TMS_communications", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_TMS_communications", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_TMS_mode_conflict",     "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_TMS_mode_conflict",     "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_fire_fault_level_1", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_fire_fault_level_1", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_temperature_sensor", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_temperature_sensor", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_smoke_sensor", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_smoke_sensor", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/bms:##BMS_ID##_aerosol_state", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/bms:##BMS_ID##_aerosol_state", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_aerosol_close", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_aerosol_close", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_aerosol_open", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_aerosol_open", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_rack_door_switch_state", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_rack_door_switch_state", "outValue": "Warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/faults/bms:##BMS_ID##_control_box_over_temp",    "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/faults/bms:##BMS_ID##_control_box_over_temp",    "outValue": "Warn"},

                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[17]", "outValue": true, "note": "Faults 1, Bit 17 - TMS Communication Fault"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[18]", "outValue": true, "note": "Faults 1, Bit 18 - TMS Mode Conflict Fault"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[19]", "outValue": true, "note": "Faults 1, Bit 19 - Fire Fault Level 1"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[20]", "outValue": true, "note": "Faults 1, Bit 20 - Temperature Sensor Alarm"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[21]", "outValue": true, "note": "Faults 1, Bit 21 - Smoke Sensor Alarm"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_alarms[19]", "outValue": true, "note": "Alarms, Bit 19 - Aerosol State"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[22]", "outValue": true, "note": "Faults 1, Bit 22 - Aerosol Close Fault"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[23]", "outValue": true, "note": "Faults 1, Bit 23 - Aerosol Open Fault"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[24]", "outValue": true, "note": "Faults 1, Bit 24 - Rack Switch State"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults1[25]", "outValue": true, "note": "Faults 1, Bit 25 - Control Box Overtemperature Fault"}
                    ]
                }]
            }
        },
		"sbmu_tms_fault_code": {
			"value": 0,
			"note": "Chiller fault code table of faults and alarms",
			"actions": {
				"onSet": [{
					"remap": [
                        { "inValue": 0,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Normal"},
                        { "inValue": 1,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/alarms/##BMS_ID##:chiller_alarm", "outValue": "Battery Chiller Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/alarms/##BMS_ID##:chiller_alarm", "outValue": "Battery Chiller Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/alarms/##BMS_ID##:chiller_alarm", "outValue": "Battery Chiller Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/alarms/##BMS_ID##:chiller_alarm", "outValue": "Battery Chiller Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/faults/##BMS_ID##:chiller_fault", "outValue": "Battery Chiller HV Pressure Switch Fault (TMS Level 2 Fault)"},
						
                        { "inValue": 0,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Normal"},
						{ "inValue": 1,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/alarms/bms:##BMS_ID##_chiller_alarm", "outValue": "Battery Chiller Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/alarms/bms:##BMS_ID##_chiller_alarm", "outValue": "Battery Chiller Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/alarms/bms:##BMS_ID##_chiller_alarm", "outValue": "Battery Chiller Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/alarms/bms:##BMS_ID##_chiller_alarm", "outValue": "Battery Chiller Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/faults/bms:##BMS_ID##_chiller_fault", "outValue": "Battery Chiller HV Pressure Switch Fault (TMS Level 2 Fault)"},
						
                        { "inValue": 1,"uri": "/site/ess_ls:##BMS_ID##_faults2[0]", "outValue": true, "note": "Faults 2, Bit 0 - Battery Chiller CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/site/ess_ls:##BMS_ID##_faults2[1]", "outValue": true, "note": "Faults 2, Bit 1 - Battery Chiller HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/site/ess_ls:##BMS_ID##_faults2[2]", "outValue": true, "note": "Faults 2, Bit 2 - Battery Chiller K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/site/ess_ls:##BMS_ID##_faults2[3]", "outValue": true, "note": "Faults 2, Bit 3 - Battery Chiller AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/site/ess_ls:##BMS_ID##_faults2[4]", "outValue": true, "note": "Faults 2, Bit 4 - Battery Chiller AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/site/ess_ls:##BMS_ID##_faults2[5]", "outValue": true, "note": "Faults 2, Bit 5 - Battery Chiller AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/site/ess_ls:##BMS_ID##_faults2[6]", "outValue": true, "note": "Faults 2, Bit 6 - Battery Chiller AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/site/ess_ls:##BMS_ID##_faults2[7]", "outValue": true, "note": "Faults 2, Bit 7 - Battery Chiller Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/site/ess_ls:##BMS_ID##_faults2[8]", "outValue": true, "note": "Faults 2, Bit 8 - Battery Chiller HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/site/ess_ls:##BMS_ID##_faults2[9]", "outValue": true, "note": "Faults 2, Bit 9 - Battery Chiller HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/site/ess_ls:##BMS_ID##_faults2[10]", "outValue": true, "note": "Faults 2, Bit 10 - Battery Chiller HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/site/ess_ls:##BMS_ID##_faults2[11]", "outValue": true, "note": "Faults 2, Bit 11 - Battery Chiller LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/site/ess_ls:##BMS_ID##_faults2[12]", "outValue": true, "note": "Faults 2, Bit 12 - Battery Chiller LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/site/ess_ls:##BMS_ID##_faults2[13]", "outValue": true, "note": "Faults 2, Bit 13 - Battery Chiller LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/site/ess_ls:##BMS_ID##_faults2[14]", "outValue": true, "note": "Faults 2, Bit 14 - Battery Chiller Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/site/ess_ls:##BMS_ID##_faults2[15]", "outValue": true, "note": "Faults 2, Bit 15 - Battery Chiller Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/site/ess_ls:##BMS_ID##_faults2[16]", "outValue": true, "note": "Faults 2, Bit 16 - Battery Chiller Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/site/ess_ls:##BMS_ID##_alarms[20]", "outValue": true, "note": "Alarms, Bit 20 - Battery Chiller Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/site/ess_ls:##BMS_ID##_alarms[21]", "outValue": true, "note": "Alarms, Bit 21 - Battery Chiller Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/site/ess_ls:##BMS_ID##_faults2[17]", "outValue": true, "note": "Faults 2, Bit 17 - Battery Chiller AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/site/ess_ls:##BMS_ID##_faults2[18]", "outValue": true, "note": "Faults 2, Bit 18 - Battery Chiller AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/site/ess_ls:##BMS_ID##_faults2[19]", "outValue": true, "note": "Faults 2, Bit 19 - Battery Chiller PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/site/ess_ls:##BMS_ID##_alarms[22]", "outValue": true, "note": "Alarms, Bit 22 - Battery Chiller Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/site/ess_ls:##BMS_ID##_alarms[23]", "outValue": true, "note": "Alarms, Bit 23 - Battery Chiller Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/site/ess_ls:##BMS_ID##_faults2[20]", "outValue": true, "note": "Faults 2, Bit 20 - Battery Chiller HV Pressure Switch Fault (TMS Level 2 Fault)"}
					]
				}]
			}
		},
        "sbmu_door_state": {
            "value":0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"inValue": 0, "uri":"/assets/bms/##BMS_ID##:sbmu_door_state_ui", "outValue": "Closed"},
                        {"inValue": 1, "uri":"/assets/bms/##BMS_ID##:sbmu_door_state_ui", "outValue": "Open"}
                    ]
                }]
            }
        },
        "sbmu_master_positive": 0,
        "sbmu_master_negative": 0
    }
}