{
    "/config/load": {
        "pe_pcs_manager_modbus": {
            "value": false,
            "file": "pe_pcs_manager_modbus",
            "aname": "pcs",
            "pname": "ess",
            "new_options": [
                {
                    "tmpl": "pe_pcs_module_modbus",
                    "pname": "pcs",
                    "type": "ai", 
                    "ainame": "##PCS_ID##",
                    "from": 1,
                    "to": 6,
                    "reps": [
                        {"replace":"##PCS_ID##",   "with":"module_{:01d}"},
                        {"replace":"##PCS_NUM##",  "with":"{:01d}"}
                    ]
                }
            ]
        }
    },
    "/components/pcs_registers_fast": {
        "start": 0,
        "stop": 0,
        "e_stop": 0,
        "reset": 0,
        "ppc_watchdog_comms_fault_time": 60,
        "ppc_watchdog_refs_reset_time": 4,
        "running_modules": 0,
        "num_running_modules": {
            "value": 0,
			
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 6,
            "MinFaultThreshold": 0,
            "MinResetValue": 5,

            "MinAlarmTimeout": 10,
            "MinFaultTimeout": 20,
            "MinRecoverTimeout": 1,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "CheckMonitorVar",
                                "amap": "pcs"
                            }
                        ]
                    }
                ]
            }
        },
        "seconds": {
            "value": 0,
            "EnableStateCheck": true,
            "EnableCommsCheck": true,
            "EnableAlert": false,
            "Type": "int",
            "AlarmTimeout": 5,
            "FaultTimeout": 10,
            "RecoverTimeout": 1,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "CheckMonitorVar",
                                "amap": "pcs"
                            }
                        ]
                    }
                ]
            }
        },
        "vdc_bus_1": {
            "value": 0,
			
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "EnableMinValCheck": false,

            "MinAlarmThreshold": 1200,
            "MaxAlarmThreshold": 3000,
            "MinFaultThreshold": 1100,
            "MaxFaultThreshold": 4000,
            "MinResetValue": 1140,
            "MaxResetValue": 2000,

            "MinAlarmTimeout": 0,
            "MaxAlarmTimeout": 0,
            "MinFaultTimeout": 1,
            "MaxFaultTimeout": 0,
            "MinRecoverTimeout": 1,
            "MaxRecoverTimeout": 0,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "CheckMonitorVar",
                                "amap": "pcs"
                            }
                        ]
                    }
                ]
            }
        },
        "dc_1_i_input": 0,
        "dc_total_i_input": 0,
        "dc_p_input": 0,

        "rise_grad_p": 10,
        "rise_grad_q": 10,

        "start_grad_p": {
            "value": 10.0,
            "actions": {
                "onSet": [ 
                    {"limits": [{"low": 0.1,"high": 3000.0} ]}
                ]
            }
        },
        "p_p_reference": 0,
        "q_q_reference": 0,

        "active_power": {
            "value": 0,
            "EnableFaultCheck": true,
            "EnableMaxValCheck": true,

            "MaxAlarmThreshold": 3510,
            "MaxFaultThreshold": 3525,
            "MaxResetValue": 3510,

            "MaxAlarmTimeout": 1,
            "MaxFaultTimeout": 1.5,
            "MaxRecoverTimeout": 1.4,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "CheckMonitorVar",
                                "amap": "pcs"
                            }
                        ]
                    }
                ]
            }
        },
        "reactive_power": 0,

        "apparent_power": 0,
        "grid_voltage_rs": 0,
        "grid_voltage_st": 0,
        "grid_voltage_tr": 0,
        "grid_voltage_rs_lv": 0,
        "grid_voltage_st_lv": 0,
        "grid_voltage_tr_lv": 0,
        "grid_current_1": 0,
        "grid_current_2": 0,
        "grid_current_3": 0,
        "grid_frequency": 0,
        "cosphi": 0,
        
        "current_status": {
            "value": 0,
            "defUri":"/status/pcs:PCSStatusResp",
            "defVal":"PUP",
            "ifChanged": true,
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/pcs:PCSStatusResp", "outValue": "Power up"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/pcs:PCSStatusResp", "outValue": "Initialization"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/pcs:PCSStatusResp", "outValue": "Off"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/pcs:PCSStatusResp", "outValue": "Precharge"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/status/pcs:PCSStatusResp", "outValue": "Ready"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/status/pcs:PCSStatusResp", "outValue": "Wait"},
                        {"shift": 0, "mask": 255, "inValue": 6, "uri": "/status/pcs:PCSStatusResp", "outValue": "On"},
                        {"shift": 0, "mask": 255, "inValue": 7, "uri": "/status/pcs:PCSStatusResp", "outValue": "Stop"},
                        {"shift": 0, "mask": 255, "inValue": 8, "uri": "/status/pcs:PCSStatusResp", "outValue": "Discharge"},
                        {"shift": 0, "mask": 255, "inValue": 9, "uri": "/status/pcs:PCSStatusResp", "outValue": "Fault"},
                        {"shift": 0, "mask": 255, "inValue": 10, "uri": "/status/pcs:PCSStatusResp", "outValue": "LVRT"},
                        {"shift": 0, "mask": 255, "inValue": 11, "uri": "/status/pcs:PCSStatusResp", "outValue": "OVRT"},
                        {"shift": 0, "mask": 255, "inValue": 12, "uri": "/status/pcs:PCSStatusResp", "outValue": "Night"},
                        {"shift": 0, "mask": 255, "inValue": 13, "uri": "/status/pcs:PCSStatusResp", "outValue": "Night DC off"},
                        {"shift": 0, "mask": 255, "inValue": 14, "uri": "/status/pcs:PCSStatusResp", "outValue": "Standby"},
                        {"shift": 0, "mask": 255, "inValue": 15, "uri": "/status/pcs:PCSStatusResp", "outValue": "HVPL"},
                        {"shift": 0, "mask": 255, "inValue": 17, "uri": "/status/pcs:PCSStatusResp", "outValue": "Pre-on"},
                        {"shift": 0, "mask": 255, "inValue": 18, "uri": "/status/pcs:PCSStatusResp", "outValue": "Self-diagnosis"},
                        {"shift": 0, "mask": 255, "inValue": 19, "uri": "/status/pcs:PCSStatusResp", "outValue": "Filter contactors"},
                        {"shift": 0, "mask": 255, "inValue": 20, "uri": "/status/pcs:PCSStatusResp", "outValue": "Premagnetization"},
                        {"shift": 0, "mask": 255, "inValue": 21, "uri": "/status/pcs:PCSStatusResp", "outValue": "Bank balancing"},
                        {"shift": 0, "mask": 255, "inValue": 22, "uri": "/status/pcs:PCSStatusResp", "outValue": "CV stand by"},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/pcs:SystemState", "outValue": "Off"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/status/pcs:SystemState", "outValue": "Ready"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 6, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 7, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 8, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 9, "uri": "/status/pcs:SystemState", "outValue": "Fault"},
                        {"shift": 0, "mask": 255, "inValue": 10, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 11, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 12, "uri": "/status/pcs:SystemState", "outValue": "Shutdown"},
                        {"shift": 0, "mask": 255, "inValue": 13, "uri": "/status/pcs:SystemState", "outValue": "Shutdown"},
                        {"shift": 0, "mask": 255, "inValue": 14, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 15, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 17, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 18, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 19, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 20, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 21, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 22, "uri": "/status/pcs:SystemState", "outValue": "Running"},

                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/site/ess_ls:pcs_state", "outValue": 1, "note": "Power up"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/site/ess_ls:pcs_state", "outValue": 2, "note": "Initialization"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/site/ess_ls:pcs_state", "outValue": 4, "note": "Off"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/site/ess_ls:pcs_state", "outValue": 8, "note": "Precharge"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/site/ess_ls:pcs_state", "outValue": 16, "note": "Ready"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/site/ess_ls:pcs_state", "outValue": 32, "note": "Wait"},
                        {"shift": 0, "mask": 255, "inValue": 6, "uri": "/site/ess_ls:pcs_state", "outValue": 64, "note": "On"},
                        {"shift": 0, "mask": 255, "inValue": 7, "uri": "/site/ess_ls:pcs_state", "outValue": 128, "note": "Stop"},
                        {"shift": 0, "mask": 255, "inValue": 8, "uri": "/site/ess_ls:pcs_state", "outValue": 256, "note": "Discharge"},
                        {"shift": 0, "mask": 255, "inValue": 9, "uri": "/site/ess_ls:pcs_state", "outValue": 512, "note": "Fault"},
                        {"shift": 0, "mask": 255, "inValue": 10, "uri": "/site/ess_ls:pcs_state", "outValue": 1024, "note": "LVRT"},
                        {"shift": 0, "mask": 255, "inValue": 11, "uri": "/site/ess_ls:pcs_state", "outValue": 2048, "note": "OVRT"},
                        {"shift": 0, "mask": 255, "inValue": 12, "uri": "/site/ess_ls:pcs_state", "outValue": 4096, "note": "Night"},
                        {"shift": 0, "mask": 255, "inValue": 13, "uri": "/site/ess_ls:pcs_state", "outValue": 8192, "note": "Night DC off"},
                        {"shift": 0, "mask": 255, "inValue": 14, "uri": "/site/ess_ls:pcs_state", "outValue": 16384, "note": "Standby"},
                        {"shift": 0, "mask": 255, "inValue": 15, "uri": "/site/ess_ls:pcs_state", "outValue": 32768, "note": "HVPL"},
                        {"shift": 0, "mask": 255, "inValue": 17, "uri": "/site/ess_ls:pcs_state", "outValue": 65536, "note": "Pre-on"},
                        {"shift": 0, "mask": 255, "inValue": 18, "uri": "/site/ess_ls:pcs_state", "outValue": 131072, "note": "Self-diagnosis"},
                        {"shift": 0, "mask": 255, "inValue": 19, "uri": "/site/ess_ls:pcs_state", "outValue": 262144, "note": "Filter contactors"},
                        {"shift": 0, "mask": 255, "inValue": 20, "uri": "/site/ess_ls:pcs_state", "outValue": 524288, "note": "Premagnetization"},
                        {"shift": 0, "mask": 255, "inValue": 21, "uri": "/site/ess_ls:pcs_state", "outValue": 1048576, "note": "Bank balancing"},
                        {"shift": 0, "mask": 255, "inValue": 22, "uri": "/site/ess_ls:pcs_state", "outValue": 2097152, "note": "CV stand by"}
                    ]
                }]
            }
        }
    },
    "/components/pcs_registers_slow": {
        "daily_energy_msb": 0,
        "daily_energy_lsb": 0,
        "total_energy_msb": 0,
        "total_energy_lsb": 0,
        "consum_daily_energy_msb": 0,
        "consum_daily_energy_lsb": 0,
        "consum_total_energy_msb": 0,
        "consum_total_energy_lsb": 0,
        "selector_status": 0
    }
}