{
  "/doc/02_ess_controller": {
    "note1":"Start with this config file, the bms, pcs (and drc) managers are referenced.",
    "note1a":"The main page of the ui display is outlined in /assets/ess/summay",
    "note2": " The /config/ess area is still under development",
    "note3":"The /components/ess table defined the incoming control words from the site controller",
    "note4":"The /links/<ess> table defines mapping of external interface components to internal variables",
    "note5":" There are some junk/test fields as well... they will removed soon"
  },
  
  "/assets/ess/ess_1":{
  "name": "ESS Summary",
    "version":                          {"name": "Version",                  "value": "version", "enabled": true },
    "estop_status":                     {"name": "E-Stop Status",            "value": "Normal",     "enabled": true },
    "disconnect_switch_status":         {"name": "Disconnect Switch Status", "value": "Off","enabled": true},
    "door_latch_status":                {"name": "Door Latch Status",        "value": "Off","enabled": true},
    "surge_arrester_status":            {"name": "Surge Arrester Status",    "value": "Off","enabled": true},
    "fire_alarm_status":                {"name": "Fire Alarm Status",        "value": "Off","enabled": true},
    "fuse_monitoring_status":           {"name": "Fuse Monitoring Status",   "value": "Off","enabled": true},
    "max_charge_power":                 {"name": "Max Charge Power",         "value": 0,"enabled": false},
    "max_discharge_power":              {"name": "Max Discharge Power",      "value": 0,"enabled": false},
    "active_power":                     {"name": "Active Power",             "value": 2.5,"enabled": false},
    "active_power_setpoint":            {"name": "Active Power Setpoint",    "value": 3.0999999046325684,"enabled": false},

    "alarms":                           {"name": "Alarms",                   "value": 0,"options": [],"enabled": true},
    "soc":                              {"name": "State of Charge",          "value": 76.55913543701172,"enabled": false},
    "soh":                              {"name": "State of Health",          "value": 65.7,"enabled": false},
    "status":                           {"name": "Status",                   "value": "Status","enabled": true}
  },
  
  "/config/ess": {

    "LogDir": "/var/log/bms_1_controller",
    "enable":false,
    "essCommsFaultTimeout": 10,
    "essHeartbeatFaultTimeout":  15,
    "essCommsAlarmTimeout":      7,
    "essCommsRecoverTimeout":    5,
    "AlarmDestination":"/assets/ess/summary:alarms",
    
    "FaultDestination":"/assets/ess/summary:faults",
    "pChargeTbl":"p_charge_tbl.csv",
    "pDischargeTbl": "p_discharge_tbl.csv"

  },

  "/logs/ess": {
    "CheckAmCommsLog": {
      "value": "file:Bms1CheckAmCommsLog.txt",
      "enableLog": true
    },
    "MonitorVarLog": {
      "value": "file:Bms1MonitorVarLog.txt",
      "enableLog": true
    }
  },

  "/assets/ess/summary": {
    "name":"ESS Summary",
      "version":                  {"name": "Version",                 "value": "version",          "enabled": true},
      "max_charge_power":         {"name": "Max Charge Power",        "value": 0,                  "enabled": false},
      "max_discharge_power":      {"name": "Max Discharge Power",     "value": 0,                  "enabled": false},
      "estop_status":             {"name": "E-Stop Status",           "value": "Off",              "enabled": true},
      "disconnect_switch_status": {"name": "Disconnect Switch Status","value": "Off",              "enabled": true},
      "door_latch_status":        {"name": "Door Latch Status",       "value": "Off",              "enabled": true},
      "surge_arrester_status":    {"name": "Surge Arrester Status",   "value": "Off",              "enabled": true},
      "fire_alarm_status":        {"name": "Fire Alarm Status",       "value": "Off",              "enabled": true},
      "fuse_monitoring_status":   {"name": "Fuse Monitoring Status",  "value": "Off",              "enabled": true},
      "active_power":             {"name": "Active Power",            "value": 17,                 "enabled": false},
      "active_power_setpoint":    {"name": "Active Power Setpoint",   "value": 3.0999999046325684, "enabled": false},
      "alarms":                   {"name": "Alarms",                  "value": 0,"options": [],    "enabled": true},
      "faults":                   {"name": "Faults",                  "value": 0,"options": [],    "enabled": true},
      "soc":                      {"name": "State of Charge",         "value": 76.55913543701172,  "enabled": false},
      "soh":                      {"name": "State of Health",         "value": 12.34,              "enabled": false},
      "status":                   {"name": "Status",                  "value": "N/A",              "enabled": true}
  },
  
  "/components/ess":{
    
    "HeartBeatRelink": {
        "value": 5
    }
  },

  "/faults/ess": {
    "clear_faults": {
        "value": 0,
        "type": "fault",
        "actions": {
            "onSet": [
                {
                    "func": [
                        {
                            "func": "process_sys_alarm",
                            "amap": "ess"
                        }
                    ]
                }
            ]
        }
      }
  },

  "/controls/ess": {
    "ReactivePowerSetpoint": {
      "value": 0
    },
    "ActivePowerSetpoint": {
      "value": 0,
      "xactions": {
        "onSet": [{
            "remap":[
                {"fims": "set", "uri": "/gpio/components/gpio_out:Gpio Output2", "amap": "ess", "outValue": true},
                {"fims": "set", "uri": "/gpio/components/gpio_out:Gpio Output2", "amap": "ess", "outValue": false},
                {"func": "HandlePowerCmd", "amap": "ess"}
            ]
        }]
      }
    },
    "PowerPriority": {
      "value": "q"
    }
  },

  "/components/pcs_1_registers_fast":{
        "active_power":0
  },

  "/doc/vlinks":{
    "note1":" these two assetVars share a common set of values via the linkVar (vlink) pointer"
  },
  "/vlinks/ess": {
    "note1":" these two assetVars share a common set of values via the linkVar (vlink) pointer",
    "active_power_ess_1_ui":            { "value": "/assets/ess/ess_1:active_power",                     "vlink": "/components/pcs_1_registers_fast:active_power"          },
    "active_power_ess_summary_ui":      { "value": "/assets/ess/summary:active_power",                   "vlink": "/components/pcs_1_registers_fast:active_power"          },
    "active_power_setpoint_ess_1_ui":   { "value": "/assets/ess/ess_1:active_power_setpoint",            "vlink": "/controls/ess:ActivePowerSetpoint"                      },
    "active_power_setpoint_ess_sum_ui": { "value": "/assets/ess/summary:active_power_setpoint",          "vlink": "/controls/ess:ActivePowerSetpoint"                      },
    "soc_ess_1_ui":                     { "value": "/assets/ess/ess_1:soc",                              "vlink": "/status/bms:BMSSOC"                                     },
    "soc_ess_summary_ui":               { "value": "/assets/ess/summary:soc",                            "vlink": "/status/bms:BMSSOC"                                     },
    "soh_ess_1_ui":                     { "value": "/assets/ess/ess_1:soh",                              "vlink": "/status/bms:BMSSOH"                                     },
    "soh_ess_summary_ui":               { "value": "/assets/ess/summary:soh",                            "vlink": "/status/bms:BMSSOH"                                     },
    "version_ess_1_ui":                 { "value": "/assets/ess/ess_1:version",                          "vlink": "/status/ess:build"                                      },
    "version_ess_summary_ui":           { "value": "/assets/ess/summary:version",                        "vlink": "/status/ess:build"                                      },
    "max_charge_power_ess_summary":     { "value": "/assets/ess/summary:max_charge_power",               "vlink": "/status/ess:MaxESSChargePower"                          },
    "max_charge_power_ess_1":           { "value": "/assets/ess/ess_1:max_charge_power",                 "vlink": "/status/ess:MaxESSChargePower"                          },
    "max_discharge_power_ess_summary":  { "value": "/assets/ess/summary:max_discharge_power",            "vlink": "/status/ess:MaxESSDischargePower"                       },
    "max_discharge_power_ess_1":        { "value": "/assets/ess/ess_1:max_discharge_power",              "vlink": "/status/ess:MaxESSDischargePower"                       },
    "system_state_ess_summary":         { "value": "/assets/ess/summary:status",                         "vlink": "/status/pcs:SystemState"                                }, 
    "system_state_ess_1":               { "value": "/assets/ess/ess_1:status",                           "vlink": "/status/pcs:SystemState"                                },    

    "site_max_charge_power":            { "value": "/site/ess_ls:chargeable_power",                      "vlink": "/status/ess:MaxESSChargePower"                          },
    "site_max_discharge_power":         { "value": "/site/ess_ls:dischargeable_power",                   "vlink": "/status/ess:MaxESSDischargePower"                       }
  }, 

  "/test/ess":{

    "set_enable": {
      "value": false,
      "actions": { "onSet": [{
          "enum": [
                    {"invalue": true,"uri":"/assets/ess:start@enabled","outValue":true},
                    {"invalue": true,"uri":"/assets/ess:stop@enabled","outValue":true},
                    {"invalue": false,"uri":"/assets/ess:start@enabled","outValue":false},
                    {"invalue": false,"uri":"/assets/ess:stop@enabled","outValue":false}
          ]}
        ]}
    }
  },
  "/xschedule/ess":{
    "init": {    
      "actions": {
         "onSet": [{"func": [
                     {"func":"InitEss","aname":"ess"}
                     ]
                   }]
              }
    },

    "wake100mS": {    
        "rate":0.1,   
        "offset":0.0,
        "actions": {
          "onSet": [{"func": [
                      {"func":"UpdateSystemTime","aname":"ess"},       
                      {"func":"RunInitCheck","aname":"ess"},
                      {"func":"RunComsCheck","aname":"ess"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_mbmu_control_r:mbmu_max_cell_voltage",     "enable": true,"aname":"bms"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_mbmu_control_r:mbmu_min_cell_voltage",     "enable": true,"aname":"bms"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_mbmu_control_r:mbmu_max_cell_temperature", "enable": true,"aname":"bms"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_mbmu_control_r:mbmu_min_cell_temperature", "enable": true,"aname":"bms"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_mbmu_control_r:mbmu_soc",                  "enable": true,"aname":"bms"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_mbmu_control_r:mbmu_soh",                  "enable": true,"aname":"bms"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_bms_ems_r:bms_heartbeat",                  "enable": true,"aname":"bms"},
                      {"func":"CheckMonitorVar","Av":"/components/catl_bms_ems_r:bms_timestamp",                  "enable": true,"aname":"bms"},   
                      {"func":"HandlePowerLimit","aname":"ess"},
                      {"func":"HandlePowerCmd","aname":"ess"}
        
                      ]
                  }
              ]
          }
      }
  },
  "/links/ess": {
    "HeartBeatLink":      {"value": "/components/ess:HeartBeatRelinkOK"    },
    "DcContactorFbk":     {"value": "/components/pcs_1_status:DcContactor" },
    "AcContactorFbk":     {"value": "/components/pcs_1_status:AcContactor" },
    "xGPIOFault":         {"value": "/components/gpio:xgpioBitfield"       },
    "EStop":              {"value": "/components/gpio:EStop"               },
    "Disconnect Switch":  {"value": "/components/gpio:Disconnect Switch"   },
    "Door Latch":         {"value": "/components/gpio:Door Latch"          },
    "Surge Arrester":     {"value": "/components/gpio:Surge Arrester"      },
    "Fire Alarm":         {"value": "/components/gpio:Fire Alarm"          },
    "Fuse Monitoring":    {"value": "/components/gpio:Fuse Monitoring"     },
    "Gpio Output1":       {"value": "/components/gpio:Gpio Output1"        },
    "Gpio Output2":       {"value": "/components/gpio:Gpio Output2"        }
  },
  
  "/status/pcs_test": {
    "note": "These are component status vars",
    "max_cell_temp": 23.4,
    "min_cell_temp": 23.4,
    "max_cell_volts": 3.4,
    "min_cell_volts": 3.2,
    "current_soc": 85.6,
    "current_soh": 85.7,
    "active_current_setpont": 0.0,
    "reactive_current_setpont": 0.0,
    "dc_contactor_open": true,
    "ac_contactor_open": true,
    "number_of_racks": 18,
    "pcs_vdc_bus_1": 800,
    "vdc_bus_1": 801,
    "PCSStatusResp": {
        "value": "StatusVal",
        "actions": {
            "onSet": [{
                "enum": [
                    {"invalue": "PUP", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "INIT", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "OFF", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "PCHG", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "REA", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "WAIT", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "ON", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "STOP", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "DISC", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "FLT", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "LVRT", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "OVRT", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "NGHT", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "NDCO", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "STB", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "HVPL", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "PRON", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "DIAG", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "LCON", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "PRMG", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": false},
                    {"invalue": "BBAL", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true},
                    {"invalue": "CVSB", "uri": "/status/pcs_test:vdc_bus_1@Enable", "outValue": true}
                ]
            }]
        }
    }
},
"/status/ess": {
    "test_build": "build number",
    "ReactivePower": 0,
    "active_power": 1234.5,
    "UiStartup": false,
    "MaxChargePower": 0 ,
    "MaxDischargePower": 0 ,
    "MaxESSChargePower": 0 ,
    "MaxESSDischargePower": 0 ,
    "FaultShutdown": {
      "value": false,
      "actions": { 
          "onSet":[{
              "remap":[
                  {"inValue": true, "uri": "/status/pcs:HardShutdown", "outValue": false},
                  {"inValue": true, "uri": "/status/pcs:FullShutdown", "outValue": true},
                  {"inValue": true, "uri": "/sched/pcs:schedShutdownPCS@endTime", "outValue": 0},
                  {"inValue": true, "uri": "/sched/pcs:schedShutdownPCS", "outValue": "schedShutdownPCS"}
              ]
          }]
      }
    },
    "gpioFault": {
        "value": false,
        "desc": "for keeping track of all the pins",
        "actions": { 
          "onSet":[{
              "remap":[
                {"inValue": true, "uri": "/status/pcs:FullShutdown@ShutdownBMS"},
                {"inValue": true, "uri": "/status/pcs:HardShutdown", "outValue": false},
                {"inValue": true, "uri": "/status/pcs:FullShutdown", "outValue": true},
                {"inValue": true, "uri": "/sched/pcs:schedShutdownPCS@endTime", "outValue": 0},
                {"inValue": true, "uri": "/sched/pcs:schedShutdownPCS", "outValue": "schedShutdownPCS"}
              ]
          }]
        }
    },
    "ShutdownBMS": {
      "value": false,
      "desc": "Only to be called from ShutdownPCS()",
      "actions": { 
        "onSet":[{
            "remap":[
              {"inValue":true, "uri":	"/sched/bms:schedShutdownBMS@endTime", "outValue": 0},
              {"inValue":true, "uri":	"/sched/bms:schedShutdownBMS", "outValue": "schedShutdownBMS"}
            ]
        }]
      }
    }
},

"/params/ess": {
    "ReactivePowerDeadband": {
      "value": 5
    }
},

"/system/commands":{
    "allvlink": {
          "value":"test",
          "enable":"/config/ess:enable",
          "actions": { 
            "onSet":[{
                "func":[
                    { "amap":"ess", "func":	"RunAllVLinks"}
                  ]
              }]
            }
          
      },
    "alllink": {
        "value":"test",
        "enable":"/config/ess:enable",
        "actions": { 
          "onSet":[{
              "func":[
                  { "amap":"ess", "func":	"RunAllLinks"}
                ]
            }]
        }        
    }
},

"/components/gpio": {
        "EStop": {
            "value": false,
            "pin": 9,
            "dir": "input",
            "desc": "EStop",
            "inverted": true,
            "enable":"/config/ess:enable",
            "actions": {
                "onSet":[{
                    "remap":[
                        { "inValue": true, "uri": "/site/ess_ls:ems_alarms[0]", "outValue": true},
                        { "inValue": true, "uri": "/assets/ess/summary:estop_status", "outValue": "Fault"},
                        { "inValue": true, "uri": "/assets/ess/ess_1:estop_status", "outValue": "Fault"},
                        { "inValue": false, "uri": "/assets/ess/summary:estop_status", "outValue": "Normal"},
                        { "inValue": false, "uri": "/assets/ess/ess_1:estop_status", "outValue": "Normal"}
                        
                    ]
                }]
            }
        },
        "DisconnectSwitch": {
            "value": false,
            "pin": 8,
            "dir": "input",
            "desc": "Disconnect Switch",
            "inverted": true,
            "actions": {
                "onSet":[{
                    "remap":[
                        { "inValue": true, "uri": "/site/ess_ls:xems_alarms[1]", "outValue": true},
                        { "inValue": true, "uri": "/assets/ess/summary:disconnect_switch_status", "outValue": "Fault"},
                        { "inValue": true, "uri": "/assets/ess/ess_1:disconnect_switch_status", "outValue": "Fault"},
                        { "inValue": false, "uri": "/assets/ess/summary:disconnect_switch_status", "outValue": "Normal"},
                        { "inValue": false, "uri": "/assets/ess/ess_1:disconnect_switch_status", "outValue": "Normal"}
                    ]
                },
                {
                    "remap":[
                        { "uri": "/components/gpio/DisconnectSwitch@ifChanged", "outValue": true, "useAv":true}
                    ]
                }]
            }
        },
        "DoorLatch": {
            "value": false,
            "pin": 7,
            "dir": "input",
            "desc": "Door Latch",
            "inverted": true,
            "actions": {
                "onSet":[{
                    "remap":[
                        { "inValue": true, "uri": "/site/ess_ls:ems_alarms[2]", "outValue": true},
                        { "inValue": true, "uri": "/assets/ess/summary:door_latch_status", "outValue": "Fault"},
                        { "inValue": true, "uri": "/assets/ess/ess_1:door_latch_status", "outValue": "Fault"},
                        { "inValue": false, "uri": "/assets/ess/summary:door_latch_status", "outValue": "Normal"},
                        { "inValue": false, "uri": "/assets/ess/ess_1:door_latch_status", "outValue": "Normal"}
                    ]
                },
                {
                    "remap":[
                        { "uri": "/components/gpio/DoorLatch@ifChanged", "outValue": true, "useAv":true}
                    ]                }]
            }
        },
        "SurgeArrester": {
            "value": false,
            "pin": 6,
            "dir": "input",
            "desc": "Surge Arrester",
            "inverted": true,
            "actions": {
                "onSet":[{
                    "remap":[
                        { "inValue": true, "uri": "/site/ess_ls:xems_alarms[3]", "outValue": true},
                        { "inValue": true, "uri": "/assets/ess/summary:surge_arrester_status", "outValue": "Fault"},
                        { "inValue": true, "uri": "/assets/ess/ess_1:surge_arrester_status", "outValue": "Fault"},
                        { "inValue": false, "uri": "/assets/ess/summary:surge_arrester_status", "outValue": "Normal"},
                        { "inValue": false, "uri": "/assets/ess/ess_1:surge_arrester_status", "outValue": "Normal"}
                    ]
                },
                {
                    "remap":[
                        { "uri": "/components/gpio/SurgeArrester@ifChanged", "outValue": true, "useAv":true}
                ]     
                }]
            }
        },
        "FireAlarm": {
            "value": false,
            "pin": 4,
            "dir": "input",
            "desc": "Fire Alarm",
            "inverted": true,
            "actions": {
                "onSet":[{
                    "remap":[
                        { "inValue": true, "uri": "/site/ess_ls:ems_alarms[4]", "outValue": true},
                        { "inValue": true, "uri": "/assets/ess/summary:fire_alarm_status", "outValue": "Fault"},
                        { "inValue": true, "uri": "/assets/ess/ess_1:fire_alarm_status", "outValue": "Fault"},
                        { "inValue": false, "uri": "/assets/ess/summary:fire_alarm_status", "outValue": "Normal"},
                        { "inValue": false, "uri": "/assets/ess/ess_1:fire_alarm_status", "outValue": "Normal"}
                    ]
                },
                {
                    "remap":[
                        { "uri": "/components/gpio/FireAlarm@ifChanged", "outValue": true, "useAv":true}
                ]     
                }]
            }
        },
        "FuseMonitoring": {
            "value": false,
            "pin": 3,
            "dir": "input",
            "desc": "Fuse Monitoring",
            "inverted": true,
            "actions": {
                "onSet":[{
                    "remap":[
                        { "inValue": true, "uri": "/site/ess_ls:xems_alarms[5]", "outValue": true},
                        { "inValue": true, "uri": "/assets/ess/summary:fuse_monitoring_status", "outValue": "Fault"},
                        { "inValue": true, "uri": "/assets/ess/ess_1:fuse_monitoring_status", "outValue": "Fault"},
                        { "inValue": false, "uri": "/assets/ess/summary:fuse_monitoring_status", "outValue": "Normal"},
                        { "inValue": false, "uri": "/assets/ess/ess_1:fuse_monitoring_status", "outValue": "Normal"}
                    ]
                },
                {
                    "remap":[
                        { "uri": "/components/gpio/FuseMonitoring@ifChanged", "outValue": true, "useAv":true}
                ]     
                }]
            }
        },
        "GPIORefTime": {
          "value": 0,
          "actions":{
            "onSet":    [{ "func":      [
                {"func": "GPIOCalcResponse","amap":        "ess"}
                ]}]
          }
      }
    }
}