{
    "/faults/bms": {
        "clear_faults": {
            "value": "Normal",
            "type": "fault",
            "numVars": 7,
            "variable1": "BMSMaxCellVoltage",
            "variable2": "BMSMinCellVoltage",
            "variable3": "BMSMaxCellTemp",
            "variable4": "BMSMinCellTemp",
            "variable5": "BMSSOH",
            "variable6": "BMSHeartbeat",
            "variable7": "NumRacksInService",
            "actions": {
                "onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]
            }
        },
        "MonitorVarFault": {
            "value": "Normal",
            "type": "fault",
            "actions":	{
                "onSet":	[{
                    "remap":	[
                        {"inValue":"BMSMaxCellVoltage_limit_max", "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[0]", "outValue": true, "note": "Bit 0 - BMS Max Cell Voltage Threshold Exceeded"},
                        {"inValue":"BMSMinCellVoltage_limit_min", "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[1]", "outValue": true, "note": "Bit 1 - BMS Min Cell Voltage Threshold Exceeded"},
                        {"inValue":"BMSMaxCellTemp_limit_max",    "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[2]", "outValue": true, "note": "Bit 2 - BMS Max Cell Temperature Threshold Exceeded"},
                        {"inValue":"BMSMinCellTemp_limit_min",    "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[3]", "outValue": true, "note": "Bit 3 - BMS Min Cell Temperature Threshold Exceeded"},
                        {"inValue":"BMSCurrent_limit_max",        "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[4]", "outValue": true, "note": "Bit 4 - BMS Current Max Threshold Exceeded"},
                        {"inValue":"BMSCurrent_limit_min",        "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[5]", "outValue": true, "note": "Bit 5 - BMS Current Min Threshold Exceeded"},
                        {"inValue":"NumRacksInService_limit_min", "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[6]", "outValue": true, "note": "Bit 6 - Number of Closed-in Battery Racks Below Threshold"},
                        {"inValue":"BMSSOH_limit_min",            "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_faults[7]", "outValue": true, "note": "Bit 7 - BMS State of Health Below Threshold"}
                    ]
                }]
            }
        },

        "rack_vol_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_over_curr_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_over_curr_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_low_critical":        {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "insulation_low_critical":      {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "terminal_temp_high_critical":  {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "hvb_temp_high_critical":       {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_diff_high_critical":  {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_temp_diff_high_critical": {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "bcu1_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu2_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu3_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu4_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu5_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu6_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu7_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu8_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu9_comm_fault":              {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu10_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu11_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu12_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu13_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu14_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu15_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu16_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu17_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu18_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu19_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu20_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu21_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu22_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu23_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu24_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu25_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu26_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu27_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu28_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu29_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu30_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu31_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bcu32_comm_fault":             {"value": "Normal", "type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}}
    },
    "/alarms/bms": {
        "clear_alarms": {
            "value": "Normal",
            "type": "alarm",
            "numVars": 7,
            "variable1": "BMSMaxCellVoltage",
            "variable2": "BMSMinCellVoltage",
            "variable3": "BMSMaxCellTemp",
            "variable4": "BMSMinCellTemp",
            "variable5": "BMSSOH",
            "variable6": "BMSHeartbeat",
            "variable7": "NumRacksInService",
            "actions": {
                "onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]
            }
        },
        "MonitorVarAlarm": {
            "value": "Normal",
            "type": "alarm",
            "actions":	{
                "onSet":	[{
                    "remap":	[                        
                        {"inValue":"BMSMaxCellVoltage_limit_max", "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[0]", "outValue": true, "note": "Bit 0 - BMS Max Cell Voltage Threshold Exceeded"},
                        {"inValue":"BMSMinCellVoltage_limit_min", "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[1]", "outValue": true, "note": "Bit 1 - BMS Min Cell Voltage Threshold Exceeded"},
                        {"inValue":"BMSMaxCellTemp_limit_max",    "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[2]", "outValue": true, "note": "Bit 2 - BMS Max Cell Temperature Threshold Exceeded"},
                        {"inValue":"BMSMinCellTemp_limit_min",    "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[3]", "outValue": true, "note": "Bit 3 - BMS Min Cell Temperature Threshold Exceeded"},
                        {"inValue":"BMSCurrent_limit_max",        "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[4]", "outValue": true, "note": "Bit 4 - BMS Current Max Threshold Exceeded"},
                        {"inValue":"BMSCurrent_limit_min",        "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[5]", "outValue": true, "note": "Bit 5 - BMS Current Min Threshold Exceeded"},
                        {"inValue":"NumRacksInService_limit_min", "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[6]", "outValue": true, "note": "Bit 6 - Number of Closed-in Battery Racks Below Threshold"},
                        {"inValue":"BMSSOH_limit_min",            "ifChanged": false, "amap": "bms", "uri":	"/site/ess_ls:ess_alarms[7]", "outValue": true, "note": "Bit 7 - BMS State of Health Below Threshold"}
                    ]
                }]
            }
        },

        "bms_internal_comms_failure": {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "racks_vol_diff_over_large":  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "racks_curr_diff_over_large": {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "bau_emergency_stop":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "rack_vol_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_over_curr_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_over_curr_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_low_warn":          {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "insulation_low_warn":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "terminal_temp_high_warn":    {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "hvb_temp_high_warn":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_diff_high_warn":    {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_temp_diff_high_warn":   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "rack_vol_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_over_curr_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_over_curr_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "dsg_temp_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "chg_temp_low_alarm":         {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "insulation_low_alarm":       {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "terminal_temp_high_alarm":   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "hvb_temp_high_alarm":        {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_vol_diff_high_alarm":   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "cell_temp_diff_high_alarm":  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_high2":                  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_high1":                  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_low2":                   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        "soc_low1":                   {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},

        "ems_hvac_1_comms":                  {"value": "Normal", "type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "bms"}]}]}},
        
        "hvac_1_high_temp":                                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_temp":                                 {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_high_humidity":                            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_humidity":                             {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_heat_exchanger_coil_frost":                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exhaust_temp_high":                        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_heat_exchanger_coil_temp_sensing_failure": {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exterior_temp_sensing_failure":            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_condensation_temp_sensing_failure":        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_interior_temp_sensing_failure":            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exhaust_temp_sensing_failure":             {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_humidity_sensing_failure":                 {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_interior_fan_failure":                     {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exterior_fan_failure":                     {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_compressor_failure":                       {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_electric_heating_failure":                 {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_emergency_air_fan_failure":                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_high_air_pressure":                        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_air_pressure":                         {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_flood":                                    {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_smoke":                                    {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_door_open":                                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_high_air_pressure_lockdown":               {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_low_air_pressure_lockdown":                {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_exhaust_lockdown":                         {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_ac_high_voltage":                          {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_ac_low_voltage":                           {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_ac_drop_out":                              {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_phase_loss":                               {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_freq_abnormal":                            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_phase_reversal":                           {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_dc_high_voltage":                          {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "hvac_1_dc_low_voltage":                           {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},

        "close_contactors_cmd":                            {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "open_contactors_cmd":                             {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "close_contactors_failure":                        {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}},
        "open_contactors_failure":                         {"value":"Normal","type":"alarm","actions":{"onSet":[{"func":[{"func":"process_sys_alarm","amap":"bms"}]}]}}
    }
}