{
    "/notes/@@BMS_ID@@": {
        "note1":"This is the bms component config template for CATL subsystems.",
        "note1a":"The bms page of the ui display is outlined in /assets/bms/summay",
        "note1b":"The /assets/@@BMS_ID@@ table defines the racks or battery management unit, each has a template file with placements for selected key words",
        "note2": "The /config/bms area is still under development",
        "note3":"The /components/catl... tables define the incoming control words from the bms modbus interface",
        "note4":"The /links/<bms> table  defines mapping of external interface components to internal control variables",
        "note5":"There are some junk/test fields as well... they will removed soon"
      },
    "/system/@@BMS_ID@@": {
        "id": "@@BMS_ID@@",
        "name": "BMS Battery  Block @@BMS_NUM@@"
    },
    "/faults/@@BMS_ID@@": {
        "note": "Leave as is for now. This definition is needed for clear faults UI cmd to work",
        "clear_faults": {
            "value": 0,
            "type": "fault",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        }
    },
    "/alarms/@@BMS_ID@@": {
        "note": "Leave as is for now. These definitions are needed for alarms to populate in UI and for clear alarms UI cmd to work",
        "clear_alarms": {
            "value": 0,
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "single_cell_over_volt": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "single_cell_under_volt": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "single_cell_over_temp": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "single_cell_under_temp": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "SOC_low": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "TMS_fault": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "charge_overcurrent": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "discharge_overcurrent": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "temp_difference": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "cell_extreme_temp": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "cell_extreme_voltage": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "main_positive_relay_close_fail": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "main_negative_relay_close_fail": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "main_positive_relay_stuck_fail": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "main_negative_relay_stuck_fail": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "power_loss": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "balance_function": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "CCAN_communications": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "SCAN_communications": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "current_sensor_abnormal": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "single_cell_voltage_sampling": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "module_temp_sampling": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "high_voltage_open_circuit": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "MSD_fault": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "rack_isolate": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "rack_fuse": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "TMS_communications": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "TMS_mode_conflict": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "fire_fault_level_1": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "temperature_sensor": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "smoke_sensor": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "aerosol_state": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "aerosol_close": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "aerosol_open": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "rack_door_switch_state": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        },
        "control_box_oven_temp": {
            "value": "Normal",
            "type": "alarm",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "func": "process_sys_alarm",
                                "amap": "@@BMS_ID@@"
                            }
                        ]
                    }
                ]
            }
        }
    },
    "/config/@@BMS_ID@@": {
        "Pubs": "/assets/bms/@@BMS_ID@@",
        "BlockSets": "/status/ess, /status/bms, /status/bms_1, /status/bms_2 ",
        "AlarmDestination": {
            "value": "/assets/bms/@@BMS_ID@@:alarms"
        },
        "FaultDestination": {
            "value": "/assets/bms/@@BMS_ID@@:faults"
        },
        "NoFaultMsg": {
            "value": "Normal"
        },
        "NoAlarmMsg": {
            "value": "Normal"
        }
    },
    "/constants/@@BMS_ID@@": {
        "note": "These are constant defintions",
        "nominal_voltage": 540.0,
        "nominal_frequency": 60.0,
        "rated_active_power": 2200.0,
        "rated_apparent_power": 2200.0,
        "priority": 1,
        "start_timer": 50,
        "cooldown_timer": 250,
        "max_load_threshold": 200000,
        "min_load_threshold": 1000,
        "control_word_on": 1,
        "control_word_off": 2,
        "DC_contactor_open": 1,
        "DC_contactor_closed": 2,
        "DC_contactor_reset": 3,
        "chg_soc_begin": 90.001,
        "chg_soc_end": 101.5,
        "dischg_soc_begin": 10.001,
        "dischg_soc_end": -1.5,
        "max_soc_raw": 99.5,
        "min_soc_raw": 1.5
    },
    "/controls/@@BMS_ID@@": {
        "start_stop": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "bitfield": [
                        {
                            "bit": 0,
                            "uri": "/system/new_controls:oncmd",
                            "value": true
                        },
                        {
                            "bit": 1,
                            "uri": "/system/new_controls:kacclosecmd",
                            "value": true
                        },
                        {
                            "bit": 8,
                            "uri": "/system/new_controls:offcmd",
                            "value": true
                        },
                        {
                            "bit": 9,
                            "uri": "/system/new_controls:kacopencmd",
                            "value": true
                        }
                    ]
                }]
            }
        },
        "ctrlword2": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "enum": [
                        {
                            "mask": 3,
                            "bit": 0,
                            "uri": "/system/enum_controls:mask_3_bit_0",
                            "value": true
                        },
                        {
                            "mask": 3,
                            "bit": 1,
                            "uri": "/system/enum_controls:mask_3_bit_1",
                            "value": true
                        },
                        {
                            "mask": 3,
                            "bit": 2,
                            "uri": "/system/enum_controls::mask_3_bit_2",
                            "value": true
                        },
                        {
                            "mask": 3,
                            "bit": 3,
                            "uri": "/system/enum_controls:mask_3_bit_3",
                            "value": true
                        }
                    ]
                }]
            }
        }
    },
    "/status/@@BMS_ID@@": {
        "note": "These are component status vars",
        "max_cell_temp": 23.4,
        "min_cell_temp": 23.4,
        "max_cell_volts": 3.4,
        "min_cell_volts": 3.2,
        "current_soc": 85.6,
        "current_soh": 85.7,
        "active_current_setpont": 0.0,
        "reactive_current_setpont": 0.0,
        "dc_contactor_open": true,
        "ac_contactor_open": true,
        "number_of_racks": 18,
        "SBMUPower": {
            "value": 0,
            "numVars": 2,
            "variable1": "sbmu_voltage",
            "variable2": "SBMUCurrent",
            "scale": 1000,
            "operation": "*"
        },
        "SBMUCurrent": 0,
        "SBMUMaxChargeCurrent": 0,
        "SBMUMaxDischargeCurrent": 0,
        "SBMUMaxCellTemp": 0,
        "SBMUMinCellTemp": 0,
        "SBMUAvgCellTemp": 0
    },
    "/params/@@BMS_ID@@": {
        "note": "These are control parameters",
        "nominal_voltage": 540.0,
        "nominal_frequency": 60.0,
        "active_power_setpoint": 2200.0,
        "reactive_power_setpoint": 2200.0,
        "oncmd": 0,
        "onffcmd": 0,
        "kacclosecmd": 0,
        "kdcclosecmd": 0,
        "kacopencmd": 0,
        "kdccopencmd": 0
    },
    "/variables/@@BMS_ID@@": {
        "note":"junk to be removed",
        "q": 1234,
        "p": 3456,
        "soc": 100,
        "soh": 100,
        "dc_contactor": "off",
        "ac_contactor": "off",
        "dc_contactor_cmd": "off",
        "ac_contactor_cmd": "off",
        "mode": "init",
        "mode_cmd": "off",
        "bms_max_p_charge": 400,
        "bms_max_p_discharge": 400,
        "bms_charge_energy": 172,
        "bms_discharge_energy": 172,
        "bms_limit_charge_hv": 817,
        "bms_limit_discharge_hv": 817,
        "bms_status": 1
    },

    "/components/catl@@BMS_NUM@@_ems_bms_rw": {
        "ems_test_status": {
            "value": "Idle",
            "actions": {
                "onSet": [{
                    "remap": [
                        {
                            "uri": "/system/@@BMS_ID@@_remap",
                            "var": "remap_ems_test_status_0"
                        },
                        {
                            "uri": "/system/@@BMS_ID@@_remap",
                            "var": "remap_ems_test_status_1"
                        }
                    ]
                }]
            }
        },
        "ems_status": {
            "value": 1,
            "actions": {
                "onSet": [{
                    "enum": [
                        {
                            "mask": 3,
                            "inValue": 0,
                            "uri": "/asset/@@BMS_ID@@_enum_controls:oncmd",
                            "outValue": "we're on"
                        },
                        {
                            "mask": 3,
                            "inValue": 1,
                            "uri": "/asset/@@BMS_ID@@_enum_controls:oncmd",
                            "outValue": "we're off"
                        },
                        {
                            "mask": 3,
                            "inValue": 2,
                            "uri": "/asset/@@BMS_ID@@_enum_controls:oncmd",
                            "outValue": "we're in Standby"
                        },
                        {
                            "mask": 3,
                            "inValue": 3,
                            "uri": "/asset/@@BMS_ID@@_enum_controls:oncmd",
                            "outValue": "we're Shutdown"
                        }
                    ]
                }]
            }
        },
        "ems_status2": {
            "value": "string",
            "actions": {
                "onSet": [{
                    "enum": [
                        {
                            "inValue": "whateva",
                            "uri": "/asset/xxenum_controls:stringcmd",
                            "outValue": "we're on"
                        },
                        {
                            "inValue":	"someString",
                            "outValue":	"EMSvalue",
                            "uri":	"/asset/xxenum_controls:stringcmd"
                        },
                        {
                            "inValue": "okokok",
                            "uri": "/asset/xxenum_controls:stringcmd",
                            "outValue": "we're off"
                        }
                    ]
                }]
            }
        },
        "start_stop": {
            "value": 0,
            "actions": {
                "onSet": [{
                    "bitfield": [
                        {
                            "inValue": 0,
                            "uri": "/asset/@@BMS_ID@@_bit_controls",
                            "var": "oncmd",
                            "outValue": true
                        },
                        {
                            "inValue": 1,
                            "uri": "/asset/@@BMS_ID@@_bit_controls",
                            "var": "kacclosecmd",
                            "outValue": true
                        },
                        {
                            "inValue": 8,
                            "uri": "/asset/@@BMS_ID@@_bit_controls",
                            "var": "offcmd",
                            "outValue": true
                        },
                        {
                            "inValue": 9,
                            "uri": "/asset/@@BMS_ID@@_bit_controls",
                            "var": "kacopencmd",
                            "outValue": true
                        }
                    ]
                }]
            }
        }
    },
    "/links/@@BMS_ID@@": {
        "Year": {
            "value": "/components/catl_@@BMS_ID@@_ems_bms_rw:ems_rtc_year"
        },
        "Month": {
            "value": "/components/catl_@@BMS_ID@@_ems_bms_rw:ems_rtc_month"
        },
        "Day": {
            "value": "/components/catl_@@BMS_ID@@_ems_bms_rw:ems_rtc_day"
        },
        "Hour": {
            "value": "/components/catl_@@BMS_ID@@_ems_bms_rw:ems_rtc_hour"
        },
        "Min": {
            "value": "/components/catl_@@BMS_ID@@_ems_bms_rw:ems_rtc_minute"
        },
        "Sec": {
            "value": "/components/catl_@@BMS_ID@@_ems_bms_rw:ems_rtc_second"
        },
        "fault_clear_cmd": {
            "value": "/components/catl_@@BMS_ID@@_ems_bms_rw:fault_clear_cmd"
        },
        "sbmu_voltage": {
            "value": "/components/catl_@@BMS_ID@@:sbmu_voltage"
        },
        "sbmu_current": {
            "value": "/components/catl_@@BMS_ID@@:sbmu_current"
        }
    },
    "/vlinks/@@BMS_ID@@": {
        "@@BMS_ID@@_soc_ui":                   { "value": "/assets/bms/@@BMS_ID@@:soc",                               "vlink": "/components/catl_@@BMS_ID@@:sbmu_soc"    },
        "@@BMS_ID@@_soh_ui":                   { "value": "/assets/bms/@@BMS_ID@@:soh",                               "vlink": "/components/catl_@@BMS_ID@@:sbmu_soh"    },
        "@@BMS_ID@@_voltage_ui":               { "value": "/assets/bms/@@BMS_ID@@:system_voltage",                    "vlink": "/components/catl_@@BMS_ID@@:sbmu_voltage"},
        "@@BMS_ID@@_current_ui":               { "value": "/assets/bms/@@BMS_ID@@:system_current",                    "vlink": "/status/@@BMS_ID@@:SBMUCurrent"},
        "@@BMS_ID@@_power_ui":                 { "value": "/assets/bms/@@BMS_ID@@:system_power",                      "vlink": "/status/@@BMS_ID@@:SBMUPower"},
        "@@BMS_ID@@_max_cell_voltage_ui":      { "value": "/assets/bms/@@BMS_ID@@:max_cell_voltage",                  "vlink": "/components/catl_@@BMS_ID@@:sbmu_max_cell_voltage"},
        "@@BMS_ID@@_min_cell_voltage_ui":      { "value": "/assets/bms/@@BMS_ID@@:min_cell_voltage",                  "vlink": "/components/catl_@@BMS_ID@@:sbmu_min_cell_voltage"},
        "@@BMS_ID@@_avg_cell_voltage_ui":      { "value": "/assets/bms/@@BMS_ID@@:avg_cell_voltage",                  "vlink": "/components/catl_@@BMS_ID@@:sbmu_avg_cell_voltage"},
        "@@BMS_ID@@_max_cell_temp_ui":         { "value": "/assets/bms/@@BMS_ID@@:max_cell_temp",                     "vlink": "/status/@@BMS_ID@@:SBMUMaxCellTemp"},
        "@@BMS_ID@@_min_cell_temp_ui":         { "value": "/assets/bms/@@BMS_ID@@:min_cell_temp",                     "vlink": "/status/@@BMS_ID@@:SBMUMinCellTemp"},
        "@@BMS_ID@@_avg_cell_temp_ui":         { "value": "/assets/bms/@@BMS_ID@@:avg_cell_temp",                     "vlink": "/status/@@BMS_ID@@:SBMUAvgCellTemp"},
        "@@BMS_ID@@_max_charge_current_ui":    { "value": "/assets/bms/@@BMS_ID@@:max_charge_current",                "vlink": "/status/@@BMS_ID@@:SBMUMaxChargeCurrent"},
        "@@BMS_ID@@_max_discharge_current_ui": { "value": "/assets/bms/@@BMS_ID@@:max_discharge_current",             "vlink": "/status/@@BMS_ID@@:SBMUMaxDischargeCurrent"},

        "site_@@BMS_ID@@_voltage":             { "value": "/site/ess_ls:@@BMS_ID@@_battery_voltage",                  "vlink": "/components/catl_@@BMS_ID@@:sbmu_voltage"},
        "site_@@BMS_ID@@_current":             { "value": "/site/ess_ls:@@BMS_ID@@_battery_current",                  "vlink": "/status/@@BMS_ID@@:SBMUCurrent"},
        "site_@@BMS_ID@@_max_cell_voltage":    { "value": "/site/ess_ls:@@BMS_ID@@_max_cell_voltage",                 "vlink": "/components/catl_@@BMS_ID@@:sbmu_max_cell_voltage"},
        "site_@@BMS_ID@@_min_cell_voltage":    { "value": "/site/ess_ls:@@BMS_ID@@_min_cell_voltage",                 "vlink": "/components/catl_@@BMS_ID@@:sbmu_min_cell_voltage"},
        "site_@@BMS_ID@@_avg_cell_voltage":    { "value": "/site/ess_ls:@@BMS_ID@@_avg_cell_voltage",                 "vlink": "/components/catl_@@BMS_ID@@:sbmu_avg_cell_voltage"},
        "site_@@BMS_ID@@_max_cell_temp":       { "value": "/site/ess_ls:@@BMS_ID@@_max_cell_temperature",             "vlink": "/status/@@BMS_ID@@:SBMUMaxCellTemp"},
        "site_@@BMS_ID@@_min_cell_temp":       { "value": "/site/ess_ls:@@BMS_ID@@_min_cell_temperature",             "vlink": "/status/@@BMS_ID@@:SBMUMinCellTemp"},
        "site_@@BMS_ID@@_avg_cell_temp":       { "value": "/site/ess_ls:@@BMS_ID@@_avg_cell_temperature",             "vlink": "/status/@@BMS_ID@@:SBMUAvgCellTemp"}
    },
    "/assets/bms/@@BMS_ID@@": {
        "name": "Battery Rack @@BMS_NUM@@",
        "alarms": {
            "name": "Alarms",
            "value": 0,
            "options": [],
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "alarm",
            "type": "number"
        },
        "faults": {
            "name": "Faults",
            "value": 0,
            "options": [],
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "alarm",
            "type": "number"
        },
        "soc": {
            "name": "State of Charge",
            "value": 76.55913543701172,
            "unit": "%",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "soh": {
            "name": "State of Health",
            "value": 45.67,
            "unit": "%",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "system_voltage": {
            "name": "System Voltage",
            "value": 0,
            "unit": "V",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "system_current": {
            "name": "System Current",
            "value": 0,
            "unit": "A",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "system_power": {
            "name": "System Power",
            "value": 0,
            "unit": "kW",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"
        },
        "max_cell_voltage": {
            "name": "Current Highest Cell Volts",
            "value": 27,
            "unit": "V",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "min_cell_voltage": {
            "name": "Current Lowest Cell Volts",
            "value": 22,
            "unit": "V",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "avg_cell_voltage": {
            "name": "Current Avg Cell Volts",
            "value": 22,
            "unit": "V",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "max_cell_temp": {
            "name": "Current Highest Cell Temp",
            "value": 27,
            "unit": "C",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "min_cell_temp": {
            "name": "Current Lowest Cell Temp",
            "value": 22,
            "unit": "C",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "avg_cell_temp": {
            "name": "Current Avg Cell Temp",
            "value": 22,
            "unit": "C",
            "scaler": 1,
            "enabled": false,
            "ui_type": "status",
            "type": "number"
        },
        "max_charge_current": {
            "name": "Max Charge Current Allowed",
            "value": 0,
            "unit": "A",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"

        },
        "max_discharge_current": {
            "name": "Max Discharge Current Allowed",
            "value": 0,
            "unit": "A",
            "scaler": 1,
            "enabled": true,
            "ui_type": "status",
            "type": "number"

        },
        "maint_mode": {
            "name": "Maintenance Mode",
            "value": false,
            "unit": "",
            "scaler": 0,
            "enabled": true,
            "ui_type": "control",
            "type": "enum_slider",
            "actions":	{
                "onSet":	[{
                    "remap":	[
                        {"uri":	"/assets/bms/@@BMS_ID@@:start@enabled"}, 
                        {"uri":	"/assets/bms/@@BMS_ID@@:stop@enabled"}, 
                        {"uri":	"/assets/bms/@@BMS_ID@@:enter_standby@enabled"}, 
                        {"uri":	"/assets/bms/@@BMS_ID@@:exit_standby@enabled"},
                        {"uri":	"/assets/bms/@@BMS_ID@@:clear_faults@enabled"},
                        {"uri":	"/assets/bms/@@BMS_ID@@:clear_alarms@enabled"},
                        {"uri":	"/assets/bms/@@BMS_ID@@:maint_reactive_power_setpoint@enabled"},
                        {"uri":	"/assets/bms/@@BMS_ID@@:maint_active_power_setpoint@enabled"}
                        ]
                    }]
            },
            "options": [
                {
                    "name": "No",
                    "return_value": false
                },
                {
                    "name": "Yes",
                    "return_value": true
                }
            ]
        },
        "clear_faults": {
            "name": "Clear Faults",
            "value":"Init",
            "unit": "",
            "scaler": 0,
            "enabled": false,
            "ui_type": "control",
            "type": "enum_button",
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"bit":0,"inValue":true, "outValue":"Clear","uri":"/faults/@@BMS_ID@@:clear_faults"},
                        {"bit":0,"inValue":true, "outValue":"Clear","uri":"/alarms/@@BMS_ID@@:clear_alarms"}
                    ]
                }]
            },
            "options": [
                {
                    "name": "Clear Faults",
                    "return_value": "Clear"
                }
            ]
        }
    },
    "/schedule/wake_monitor/@@BMS_ID@@":{
        "/status/@@BMS_ID@@:SBMUPower": { "enable": true, "rate":0.1, "amap": "@@BMS_ID@@", "func":"CalculateVar"}
    },

    "/components/catl_@@BMS_ID@@": {
        "sbmu_voltage": {
            "value": 0
        },
        "sbmu_current": {
            "value":0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"bit":0, "offset": 2000,"uri":"/status/@@BMS_ID@@:SBMUCurrent"}
                    ]
                }]
            }
        },
        "sbmu_max_cell_voltage": {
            "value": 0
        },
        "sbmu_min_cell_voltage": {
            "value": 0
        },
        "sbmu_avg_cell_voltage": {
            "value": 0
          },
        "sbmu_max_cell_temp": {
          "value": 0,
          "actions": { 
              "onSet":[{
                  "remap":[
                      {"bit":0, "offset": 50,"uri":"/status/@@BMS_ID@@:SBMUMaxCellTemp"}
                  ]
              }]
          }
        },
        "sbmu_min_cell_temp": {
          "value": 0,
          "actions": { 
              "onSet":[{
                  "remap":[
                      {"bit":0, "offset": 50,"uri":"/status/@@BMS_ID@@:SBMUMinCellTemp"}
                  ]
              }]
          }
        },
        "sbmu_avg_cell_temp": {
          "value": 0,
          "actions": { 
              "onSet":[{
                  "remap":[
                      {"bit":0, "offset": 50,"uri":"/status/@@BMS_ID@@:SBMUAvgCellTemp"}
                  ]
              }]
          }
        },
        "sbmu_soc": {
          "value": 0
        },
        "sbmu_soh": {
          "value": 0
        },
        "sbmu_max_charge_current": {
            "value":0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"bit":0, "offset": 2000,"uri":"/status/@@BMS_ID@@:SBMUMaxChargeCurrent"}
                    ]
                }]
            }
        },
        "sbmu_max_discharge_current": {
            "value":0,
            "actions": { 
                "onSet":[{
                    "remap":[
                        {"bit":0, "offset": 2000,"uri":"/status/@@BMS_ID@@:SBMUMaxDischargeCurrent"}
                    ]
                }]
            }
        },
        "sbmu_warning_1": {
            "value": 0,
            "note":"Sbmu Warning table with degrees reg 1 Appendix 3",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 3,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:single_cell_over_volt", "outValue": "Normal"},
                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:single_cell_over_volt", "outValue": "Warn 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/alarms/@@BMS_ID@@:single_cell_over_volt", "outValue": "Warn 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/alarms/@@BMS_ID@@:single_cell_over_volt", "outValue": "Warn 3"},
 
                        { "shift": 2,"mask": 3,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:single_cell_under_volt", "outValue": "Normal"},
                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:single_cell_under_volt", "outValue": "Warn 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/alarms/@@BMS_ID@@:single_cell_under_volt", "outValue": "Warn 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/alarms/@@BMS_ID@@:single_cell_under_volt", "outValue": "Warn 3"},
 
                        { "shift": 4,"mask": 3,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:single_cell_over_temp", "outValue": "Normal"},
                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:single_cell_over_temp", "outValue": "Warn 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/alarms/@@BMS_ID@@:single_cell_over_temp", "outValue": "Warn 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/alarms/@@BMS_ID@@:single_cell_over_temp", "outValue": "Warn 3"},

                        { "shift": 6,"mask": 3,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:single_cell_under_temp", "outValue": "Normal"},
                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:single_cell_under_temp", "outValue": "Warn 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/alarms/@@BMS_ID@@:single_cell_under_temp", "outValue": "Warn 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/alarms/@@BMS_ID@@:single_cell_under_temp", "outValue": "Warn 3"},

                        { "shift": 8,"mask": 3,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:SOC_low", "outValue": "Normal"},
                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:SOC_low", "outValue": "Warn 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/alarms/@@BMS_ID@@:SOC_low", "outValue": "Warn 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/alarms/@@BMS_ID@@:SOC_low", "outValue": "Warn 3"},

                        { "shift": 10,"mask": 3,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:TMS_fault", "outValue": "Normal"},
                        { "shift": 10,"mask": 3,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:TMS_fault", "outValue": "Warn 1"},
                        { "shift": 10,"mask": 3,"inValue": 2,"uri": "/alarms/@@BMS_ID@@:TMS_fault", "outValue": "Warn 2"},
                        { "shift": 10,"mask": 3,"inValue": 3,"uri": "/alarms/@@BMS_ID@@:TMS_fault", "outValue": "Warn 3"}
                    ]
                }]
            }
        },
        "sbmu_warning_21": {
            "value": 0,
            "note":"Sbmu Warning table without degrees reg 1 Appendix 4",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:charge_overcurrent", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:charge_overcurrent", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:discharge_overcurrent", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:discharge_overcurrent", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:temp_difference", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:temp_difference", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:cell_extreme_temp", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:cell_extreme_temp", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:cell_extreme_voltage", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:cell_extreme_voltage", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:total_extreme_voltage", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:total_extreme_voltage", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:main_positive_relay_close_fail", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:main_positive_relay_close_fail", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:main_negative_relay_close_fail", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:main_negative_relay_close_fail", "outValue": "Warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:main_positive_relay_stuck_fail", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:main_positive_relay_stuck_fail", "outValue": "Warn"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:main_negative_relay_stuck_fail", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:main_negative_relay_stuck_fail", "outValue": "Warn"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:power_loss", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:power_loss", "outValue": "Warn"},
                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:balance_function", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:balance_function", "outValue": "Warn"},
                        { "shift": 15,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:CCAN_communications", "outValue": "Normal"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:CCAN_communications", "outValue": "Warn"}
                    ]
                }]
            }
        },
        "sbmu_warning_22": {
            "value": 0,
            "note":"Sbmu Warning table without degrees reg 2 Appendix 4",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:SCAN_communications", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:SCAN_communications", "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:current_sensor_abnormal", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:current_sensor_abnormal", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:single_cell_voltage_sampling", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:single_cell_voltage_sampling", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:module_temp_sampling", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:module_temp_sampling", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:high_voltage_open_circuit", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:high_voltage_open_circuit", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:MSD_fault", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:MSD_fault", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:rack_isolate", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:rack_isolate", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:rack_fuse", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:rack_fuse", "outValue": "Warn"}
                    ]
                }]
            }
        },
        "sbmu_warning_23": {
            "value": 0,
            "note":"Sbmu Warning table without degrees reg 3 Appendix 4",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:TMS_communications", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:TMS_communications", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:TMS_mode_conflict",     "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:TMS_mode_conflict",     "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:fire_fault_level_1", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:fire_fault_level_1", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:temperature_sensor", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:temperature_sensor", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:smoke_sensor", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:smoke_sensor", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:aerosol_state", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:aerosol_state", "outValue": "Warn"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:aerosol_close", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:aerosol_close", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:aerosol_open", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:aerosol_open", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:rack_door_switch_state", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:rack_door_switch_state", "outValue": "Warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/alarms/@@BMS_ID@@:control_box_oven_temp",    "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/alarms/@@BMS_ID@@:control_box_oven_temp",    "outValue": "Warn"}
                    ]
                }]
            }
        }
    }
}