{
  "fileInfo": {
    "sourceFileName": "Catl_ESS_Ref.xlsx",
    "sourceFileCreated": "2020-07-23T05:59:21.000Z",
    "sourceFileLastModified": "2020-08-11T18:06:59.000Z",
    "sourceFileCreatedBy": "17576",
    "sourceFileLastModifiedBy": "pmiller",
    "outputFileName": "Catl_ESS_client.json",
    "outputFileType": "client",
    "outputFileCreated": "2020-08-12T13:00:45.553Z"
  },
  "connection": {
    "name": "Clou_ESS_Controller",
    "ip_address": "192.168.112.10",
    "port": 502,
    "device_id_string": "/site",
    "local_id": "/site"
  },
  "components": 
  [
    {"uri":"/site/flex_hs","id": "catl_ems_bms_rw",    "frequency":1000,"offset_time":  20,
      "hex_start": "0x0380",
      "xheartbeat_enabled": true,
      "component_heartbeat_read_uri": "life_signal",
      "component_heartbeat_write_uri": "life",
      "modbus_heartbeat_timeout_ms": 2000,
      "component_heartbeat_timeout_ms": 2000,
      "registers": [
        { "type": "Holding Registers", "starting_offset": 896, "number_of_registers": 13, "note": "EMS->BMS (write/read)",
          "map": [
 {"uri":"/site/flex_hs","id": "ems_heartbeat",   "offset": 896,"name": "MS heartbeat"},
 {"uri":"/site/flex_hs","id": "ems_cmd",         "offset": 897,"name": "MS_cmd","enum": true,
   "bit_strings": [
     "Initial",
     "Stay Status",
     "Power on cmd",
     "Power off cmd"
   ]},
 {"uri":"/site/flex_hs","id": "ems_status",      "offset": 898,"name": "EMS_status"},
 {"uri":"/site/flex_hs","id": "ems_rtc_year",    "offset": 900,"name": "EMS_RTC_year"},
 {"uri":"/site/flex_hs","id": "ems_rtc_month",   "offset": 901,"name": "EMS_RTC_month"},
 {"uri":"/site/flex_hs","id": "ems_rtc_day",     "offset": 902,"name": "EMS_RTC_day"},
 {"uri":"/site/flex_hs","id": "ems_rtc_hour",    "offset": 903,"name": "EMS_RTC_hour"},
 {"uri":"/site/flex_hs","id": "ems_rtc_minute",  "offset": 904,"name": "EMS_RTC_minute"},
 {"uri":"/site/flex_hs","id": "ems_rtc_second",  "offset": 905,"name": "EMS_RTC_second"},
 {"uri":"/site/flex_hs","id": "fault_clear_cmd", "offset": 908,"name": "Fault_Clear_cmd"}
          ]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_mbmu_sum_r",    "frequency":1000,"offset_time":   2,
      "registers": [
        { "type": "Holding Registers", "starting_offset": 0,"number_of_registers": 4,"note": "MBMU Summary messages (read)",
          "map": [
 {"uri":"/site/flex_hs","id": "mbmu_warning_1",  "offset": 0,
   "name": "System warning (with degrees) Detailed in appendix Ⅰ",
   "note1": " 000000000000011: 0=norm, 1=cell OV warn 1, 2=cell OV warn2, 3= cell OV warn3",
   "note2": " 000000000001100: 0=norm, 1=cell UV warn 1, 2=cell UV warn2, 3= cell UV warn3",
   "note3": " 000000000110000: 0=norm, 1=cell OT warn 1, 2=cell OT warn2, 3= cell OT warn3",
   "note4": " 000000011000000: 0=norm, 1=cell UT warn 1, 2=cell UT warn2, 3= cell UT warn3",
   "note5": " 000001100000000: 0=norm, 1=cell Soc warn 1, 2=cell Soc  warn2, 3= cell Soc  warn3"
 },
 {"uri":"/site/flex_hs","id": "mbmu_warning_21",  "offset": 1,"name": "System warning (without degrees) Detailed in appendix Ⅱ","uri":"/site/flex_hs"},
 {"uri":"/site/flex_hs","id": "mbmu_warning_22",  "offset": 2,"name": "System warning (without degrees) Detailed in appendix Ⅱ","uri":"/site/flex_hs"}
          ]}
    ]},
    {"id": "catl_mbmu_stat_r",   "frequency": 100,"offset_time":   2,
      "registers": [
        { "type": "Holding Registers", "starting_offset": 16, "number_of_registers": 1,"note": "MBMU Status messages (read)",
          "map": [
 {"uri":"/site/flex_hs","id": "mbmu_status",     "offset": 16,"name": "System status"}]}
    ]},
    {"id" :"catl_mbmu_summary_r","frequency": 100,"offset_time":   4,
        "registers": [
        { "type": "Holding Registers", "starting_offset": 32, "number_of_registers": 12, "hex_offset":"0x0020", "note": "MBMU Status messages (read/write)",
 "map": [
 { "uri":"/site/flex_hs","id": "mbmu_voltage",                "offset": 32, "scale": 10, "name": "System voltage"},
 {"uri":"/site/flex_hs","id": "mbmu_current",                 "offset": 33,"scale": 1,"name": "System Current"},
 {"uri":"/site/flex_hs","id": "mbmu_soc",                     "offset": 34,"scale": 10,"name": "SOC"},
 {"uri":"/site/flex_hs","id": "mbmu_soh",                     "offset": 35,"scale": 10,"name": "SOH"},
 {"uri":"/site/flex_hs","id": "mbmu_max_cell_voltage",        "offset": 36,"scale": 1000,"signed":true,"name": "Max cell voltage"},
 {"uri":"/site/flex_hs","id": "mbmu_min_cell_voltage",        "offset": 37,"scale": 1000,"signed":true,"name": "Min cell voltage"},
 {"uri":"/site/flex_hs","id": "mbmu_avg_cell_voltage",        "offset": 38,"scale": 1000,"signed":true,"name": "Avg. cell voltage"},
 {"uri":"/site/flex_hs","id": "mbmu_max_cell_temperature",    "offset": 39,"name": "Max cell temperature"},
 {"uri":"/site/flex_hs","id": "mbmu_min_cell_temperature",    "offset": 40,"name": "Min cell temperature"},
 {"uri":"/site/flex_hs","id": "mbmu_avg_cell_temperature",    "offset": 41,"name": "Avg. cell temperature"},
 {"uri":"/site/flex_hs","id": "mbmu_max_charge_current",      "offset": 42,"scale": 1,"name": "Max charge current allowed"},
 {"uri":"/site/flex_hs","id": "mbmu_max_discharge_current",   "offset": 43,"scale": 1,"name": "Max discharge current allowed"}
          ]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_bms_ems_r",     "frequency":1000,"offset_time": 200,
      "registers": [
        {"type": "Holding Registers","starting_offset": 768,"hex offset":"0x300","number_of_registers": 125,"note": " BMS->EMS messages(read)",
          "map": [
 {"uri":"/site/flex_hs","id": "bms_heartbeat",   "offset": 768,"name": "BMS heartbeat"},
 {"uri":"/site/flex_hs","id": "bms_poweron",     "offset": 769,"name": "BMS_poweron","xenum": true,
   "xbit_strings": [
     "Power off Ready",
     "Power on Ready",
     "Power on Fault",
     "Power off Fault"
   ]
 },
 {"uri":"/site/flex_hs","id": "bms_status",      "offset": 770,"name": "BMS_status"},
 {"uri":"/site/flex_hs","id": "num_hv_subsystem","offset": 772,"name": "Number of HV connected subsystem"},
 {"uri":"/site/flex_hs","id": "bms_remain_charge_energy",   "offset": 775,"scale":10,"name": "System remain charge energy"},
 {"uri":"/site/flex_hs","id": "bms_remain_discharge_energy","offset": 776,"scale":10,"name": "System remain discharge energy"},
 {"uri":"/site/flex_hs","id": "bms_max_discharge_allowed",  "offset": 783,"name": "Max system discharge power allowed"},
 {"uri":"/site/flex_hs","id": "bms_max_charge_allowed",     "offset": 784,"name": "Max system charge power allowed"},
 {"uri":"/site/flex_hs","id": "bms_limit_charge_hv",        "offset": 785,"name": "BMS_limit_charge_hv"},
 {"uri":"/site/flex_hs","id": "bms_limit_discharge_hv",     "offset": 786,"name": "BMS_limit_discharge_hv"}
          ]}
    ]},
    {"id": "catl_sbmu_1",        "frequency":2000,"offset_time": 200,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":1024,"hex_offset":"0x400","number_of_registers": 5,"map":[  {"uri":"/site/flex_hs","id": "sbmu_warning_1",        "offset": 1024,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      1025,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      1026,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      1027,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":1040,"hex_offset":"0x410","number_of_registers": 5,"map":[  {"uri":"/site/flex_hs","id": "sbmu_precharge_status", "offset": 1040,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   1041,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   1042,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    1044,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":1056,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_voltage",          "offset": 1056,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 1058,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 1059,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 1060,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 1061,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 1062,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 1063,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 1064,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 1065,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 1066,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 1067,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 1068,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 1072,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 1073,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 1074,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 1075,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 1079,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 1098,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 1099,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 1100,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 1101,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 1102,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 1103,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 1104,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 1105,"name": "Battery Subsystem Fan In Box"}]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_sbmu_2",        "frequency":2000,"offset_time": 300,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":2048,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1",          "offset": 2048,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      2049,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      2050,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      2051,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":2064,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",   "offset": 2064,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   2065,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   2066,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    2068,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":2080,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage","offset": 2080,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 2082,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 2083,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 2084,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 2085,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 2086,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 2087,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 2088,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 2089,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 2090,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 2091,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 2092,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 2096,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 2097,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 2098,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 2099,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 2103,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 2122,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 2123,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 2124,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 2125,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 2126,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 2127,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 2128,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 2129,"name": "Battery Subsystem Fan In Box"}]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_sbmu_3",        "frequency":2000,"offset_time": 400,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":3072,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1",          "offset": 3072,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      3073,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      3074,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      3075,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":3088,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",   "offset": 3088,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   3089,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   3090,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    3092,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":3104,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage","offset": 3104,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 3106,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 3107,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 3108,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 3109,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 3110,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 3111,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 3112,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 3113,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 3114,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 3115,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 3116,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 3120,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 3121,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 3122,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 3123,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 3127,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 3146,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 3147,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 3148,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 3149,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 3150,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 3151,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 3152,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 3153,"name": "Battery Subsystem Fan In Box"}]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_sbmu_4",        "frequency":2000,"offset_time": 500,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":4096,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1",          "offset": 4096,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      4097,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      4098,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      4099,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":4112,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",   "offset": 4112,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   4113,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   4114,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    4116,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":4128,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage","offset": 4128,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 4130,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 4131,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 4132,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 4133,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 4134,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 4135,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 4136,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 4137,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 4138,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 4139,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 4140,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 4144,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 4145,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 4146,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 4147,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 4151,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 4170,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 4171,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 4172,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 4173,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 4174,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 4175,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 4176,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 4177,"name": "Battery Subsystem Fan In Box"}]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_sbmu_5",        "frequency":2000,"offset_time": 600,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":5120,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1",          "offset": 5120,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      5121,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      5122,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      5123,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":5136,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",   "offset": 5136,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   5137,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   5138,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    5140,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":5152,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage","offset": 5152,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 5154,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 5155,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 5156,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 5157,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 5158,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 5159,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 5160,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 5161,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 5162,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 5163,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 5164,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 5168,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 5169,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 5170,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 5171,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 5175,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 5194,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 5195,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 5196,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 5197,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 5198,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 5199,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 5200,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 5201,"name": "Battery Subsystem Fan In Box"}]}
    ]}, 
    {"uri":"/site/flex_hs","id": "catl_sbmu_6",        "frequency":2000,"offset_time": 700,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":6144,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1",          "offset": 6144,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      6145,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      6146,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      6147,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":6160,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",   "offset": 6160,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   6161,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   6162,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    6164,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":6176,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage","offset": 6176,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 6178,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 6179,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 6180,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 6181,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 6182,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 6183,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 6184,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 6185,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 6186,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 6187,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 6188,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 6192,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 6193,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 6194,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 6195,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 6199,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 6218,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 6219,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 6220,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 6221,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 6222,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 6223,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 6224,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 6225,"name": "Battery Subsystem Fan In Box"}]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_sbmu_7",        "frequency":2000,"offset_time": 800,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":7168,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1",          "offset": 7168,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      7169,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      7170,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      7171,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":7184,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",   "offset": 7184,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   7185,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   7186,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    7188,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":7200,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage","offset": 7200,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 7202,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc","offset": 7203,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 7204,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 7205,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 7206,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 7207,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 7208,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 7209,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 7210,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 7211,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 7212,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 7216,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 7217,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 7218,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 7219,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 7223,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 7242,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 7243,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 7244,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 7245,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 7246,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 7247,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 7248,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 7249,"name": "Battery Subsystem Fan In Box"}]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_sbmu_8",        "frequency":2000,"offset_time": 900,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":8192,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1",          "offset": 8192,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      8193,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      8194,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      8195,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":8208,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",   "offset": 8208,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   8209,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   8210,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    8212,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":8224,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage","offset": 8224,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 8226,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 8227,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 8228,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 8229,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 8230,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 8231,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 8232,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 8233,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 8234,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 8235,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 8236,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 8240,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 8241,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 8242,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 8243,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 8247,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 8266,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 8267,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 8268,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 8269,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 8270,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 8271,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 8272,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 8273,"name": "Battery Subsystem Fan In Box"}]}
    ]},
    {"uri":"/site/flex_hs","id": "catl_sbmu_9",        "frequency":2000,"offset_time":1000,
        "registers":[ 
 {"type":"Holding Registers","starting_offset":9216,"hex_offset":"0x400","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_warning_1","offset": 9216,"name": "Warning 1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_21","offset":      9217,"name": "Warning 2.1"}, {"uri":"/site/flex_hs","id": "sbmu_warning_22","offset":      9218,"name": "Warning 2.2"}, {"uri":"/site/flex_hs","id": "sbmu_warning_23","offset":      9219,"name": "Warning 2.3"}]},
 {"type":"Holding Registers","starting_offset":9232,"hex_offset":"0x410","number_of_registers": 5,"map":[ {"uri":"/site/flex_hs","id": "sbmu_precharge_status",    "offset": 9232,"name": "Precharge Status"}, {"uri":"/site/flex_hs","id": "sbmu_master_positive","offset":   9233,"name": "Master positive"}, {"uri":"/site/flex_hs","id": "sbmu_master_negitive","offset":   9234,"name": "Master negtive"}, {"uri":"/site/flex_hs","id": "sbmu_balance_status","offset":    9236,"name": "Balance status"}]},
 {"type":"Holding Registers","starting_offset":9248,"hex_offset":"0x420","number_of_registers": 50,"map":[ {"uri":"/site/flex_hs","id": "sbmu_voltage", "offset": 9248,"scale":10,"name": "Battery Subsystem Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_current","scale":10,"offset": 9250,"name": "Battery Subsystem Current"}, {"uri":"/site/flex_hs","id": "sbmu_soc",    "offset": 9251,"scale":10,"name": "Battery Subsystem SOC"}, {"uri":"/site/flex_hs","id": "sbmu_soh",    "offset": 9252,"scale":10,"name": "Battery Subsystem SOH"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage","offset": 9253,"scale":1000,"name": "Battery Subsystem Max Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage","offset": 9254,"scale":1000,"name": "Battery Subsystem Min Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_voltage","offset": 9255,"scale":1000,"name": "Battery Subsystem Avg Cell Voltage"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp",   "offset": 9256,"name": "Battery Subsystem Max Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp",   "offset": 9257,"name": "Battery Subsystem Min Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_avg_cell_temp",   "offset": 9258,"name": "Battery Subsystem Avg Cell Temp"}, {"uri":"/site/flex_hs","id": "sbmu_max_charge_current", "scale":10, "offset": 9259,"name": "Battery Subsystem Max Charge"}, {"uri":"/site/flex_hs","id": "sbmu_max_discharge_current", "scale":10, "offset": 9260,"name": "Battery Subsystem Max Discharge"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_voltage_position",  "offset": 9264,"name": "Battery Subsystem Max Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_voltage_position",  "offset": 9265,"name": "Battery Subsystem Min Cell Voltage Positions"}, {"uri":"/site/flex_hs","id": "sbmu_max_cell_temp_position",     "offset": 9266,"name": "Battery Subsystem Max Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_min_cell_temp_position",     "offset": 9267,"name": "Battery Subsystem Min Cell Temp Positions"}, {"uri":"/site/flex_hs","id": "sbmu_sum_cells",       "offset": 9271,"name": "Battery Subsystem Sum Cell"}, {"uri":"/site/flex_hs","id": "sbmu_tms_mode_command","offset": 9290,"name": "Battery Subsystem TMS Mode Cmd"}, {"uri":"/site/flex_hs","id": "sbmu_tms_temp_setting","offset": 9291,"name": "Battery Subsystem TMS Temp Setting"}, {"uri":"/site/flex_hs","id": "sbmu_tms_real_mode",   "offset": 9292,"name": "Battery Subsystem TMS Real Mode"}, {"uri":"/site/flex_hs","id": "sbmu_ambient_temp",    "offset": 9293,"name": "Battery Subsystem Ambient Temp"}, {"uri":"/site/flex_hs","id": "sbmu_tms_demand_power","offset": 9294,"name": "Battery Subsystem TMS Demand Power"}, {"uri":"/site/flex_hs","id": "sbmu_tms_fault_code",  "offset": 9295,"name": "Battery Subsystem TMS Fault Code"}, {"uri":"/site/flex_hs","id": "sbmu_door_state",      "offset": 9296,"name": "Battery Subsystem Door State"}, {"uri":"/site/flex_hs","id": "sbmu_fan_in_box",      "offset": 9297,"name": "Battery Subsystem Fan In Box"}]}
    ]}
  ]
}
