{
   "system":
   {   "name":"PCMS",
       "protocol": "Modbus TCP",
       "id": "PCMS",
       "ip_address": "0.0.0.0",
       "port": 502 
   },
    "registers":
     {
      "input_registers":
       [
          { "name":"access","id":"access","offset":2,"uri":"/site/pcs_hs" },
          { "name":"user","id":"user","offset":3,"uri":"/site/pcs_hs" },
          { "name":"grid_voltage_rs","id":"grid_voltage_rs","offset":1000,"scale": 0.010000, "uri":"/site/pcs_hs" },
          { "name":"grid_voltage_st","id":"grid_voltage_st","offset":1001,"scale": 0.010000, "uri":"/site/pcs_hs" },
          { "name":"grid_voltage_tr","id":"grid_voltage_tr","offset":1002,"scale": 0.010000, "uri":"/site/pcs_hs" },
          { "name":"grid_current_1","id":"grid_current_1","offset":1003,"scale": 1.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"grid_current_2","id":"grid_current_2","offset":1004,"scale": 1.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"grid_current_3","id":"grid_current_3","offset":1005,"scale": 1.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"active_power","id":"active_power","offset":1007,"signed": true, "uri":"/site/pcs_hs" },
          { "name":"reactive_power","id":"reactive_power","offset":1008,"signed": true, "uri":"/site/pcs_hs" },
          { "name":"apparent_power","id":"apparent_power","offset":1009,"signed": true, "uri":"/site/pcs_hs" },
          { "name":"cosphi","id":"cosphi","offset":1010,"scale": 1000.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"grid_frequency","id":"grid_frequency","offset":1011,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"poi_v_est","id":"poi_v_est","offset":1013,"uri":"/site/pcs_hs" },
          { "name":"vdc_last_linp","id":"vdc_last_linp","offset":1052,"uri":"/site/pcs_hs" },
          { "name":"dc_p_input","id":"dc_p_input","offset":1060,"signed": true, "uri":"/site/pcs_hs" },
          { "name":"dc_total_i_input","id":"dc_total_i_input","offset":1061,"signed": true, "uri":"/site/pcs_hs" },
          { "name":"insulation_status_1","id":"insulation_status_1","offset":1102,"uri":"/site/pcs_ls" },
          { "name":"insulation_resistor_msb_1","id":"insulation_resistor_msb_1","offset":1103,"uri":"/site/pcs_ls" },
          { "name":"insulation_resistor_lsb_1","id":"insulation_resistor_lsb_1","offset":1104,"uri":"/site/pcs_ls" },
          { "name":"insulation_measurement_started_time_1","id":"insulation_measurement_started_time_1","offset":1105,"uri":"/site/pcs_ls" },
          { "name":"insulation_self_test_started_time_1","id":"insulation_self_test_started_time_1","offset":1106,"uri":"/site/pcs_ls" },
          { "name":"insulation_self_test_exec_countdown_1","id":"insulation_self_test_exec_countdown_1","offset":1107,"uri":"/site/pcs_ls" },
          { "name":"insulation_status_update_1","id":"insulation_status_update_1","offset":1108,"uri":"/site/pcs_ls" },
          { "name":"current_fault","id":"current_fault","offset":1120,"uri":"/site/pcs_hs" },
          { "name":"current_warning","id":"current_warning","offset":1121,"uri":"/site/pcs_hs" },
          { "name":"current_status","id":"current_status","offset":1122,"uri":"/site/pcs_hs" },
          { "name":"internal_temperature","id":"internal_temperature","offset":1123,"uri":"/site/pcs_hs" },
          { "name":"max_igbts_temperature","id":"max_igbts_temperature","offset":1124,"uri":"/site/pcs_hs" },
          { "name":"max_modules_temperature","id":"max_modules_temperature","offset":1125,"uri":"/site/pcs_hs" },
          { "name":"internal_input_status","id":"internal_input_status","offset":1126,"uri":"/site/pcs_hs" },
          { "name":"internal_output_status","id":"internal_output_status","offset":1127,"uri":"/site/pcs_hs" },
          { "name":"ac_module_admission_temperature","id":"ac_module_admission_temperature","offset":1128,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"current_normative","id":"current_normative","offset":1129,"uri":"/site/pcs_hs" },
          { "name":"current_fault_module","id":"current_fault_module","offset":1130,"uri":"/site/pcs_hs" },
          { "name":"internal_humidity","id":"internal_humidity","offset":1131,"uri":"/site/pcs_hs" },
          { "name":"lv_manometer","id":"lv_manometer","offset":1132,"uri":"/site/pcs_hs" },
          { "name":"power_source_1","id":"power_source_1","offset":1134,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"power_source_2","id":"power_source_2","offset":1135,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"p_limit_inst","id":"p_limit_inst","offset":1140,"scale": 10000.000000, "uri":"/site/pcs_hs" },
          { "name":"q_limit_inst","id":"q_limit_inst","offset":1141,"scale": 10000.000000, "uri":"/site/pcs_hs" },
          { "name":"r_mohm","id":"r_mohm","offset":1145,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"l_uh","id":"l_uh","offset":1146,"uri":"/site/pcs_hs" },
          { "name":"c_uf","id":"c_uf","offset":1147,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lc_uh","id":"lc_uh","offset":1148,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"start_conditions_all","id":"start_conditions_all","offset":1150,"uri":"/site/pcs_hs" },
          { "name":"start_conditions_v","id":"start_conditions_v","offset":1151,"uri":"/site/pcs_hs" },
          { "name":"start_conditions_f","id":"start_conditions_f","offset":1152,"uri":"/site/pcs_hs" },
          { "name":"start_conditions_vdc","id":"start_conditions_vdc","offset":1153,"uri":"/site/pcs_hs" },
          { "name":"start_conditions_p","id":"start_conditions_p","offset":1155,"uri":"/site/pcs_hs" },
          { "name":"start_conditions_soc_no","id":"start_conditions_soc_no","offset":1156,"uri":"/site/pcs_hs" },
          { "name":"nominal_ac_voltage","id":"nominal_ac_voltage","offset":1160,"uri":"/site/pcs_hs" },
          { "name":"max_ac_current","id":"max_ac_current","offset":1161,"uri":"/site/pcs_hs" },
          { "name":"nominal_bus_voltage","id":"nominal_bus_voltage","offset":1162,"uri":"/site/pcs_hs" },
          { "name":"max_dc_current","id":"max_dc_current","offset":1163,"uri":"/site/pcs_hs" },
          { "name":"nominal_s","id":"nominal_s","offset":1164,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"number_of_modules","id":"number_of_modules","offset":1165,"uri":"/site/pcs_hs" },
          { "name":"number_of_mpps","id":"number_of_mpps","offset":1166,"uri":"/site/pcs_hs" },
          { "name":"number_of_bus","id":"number_of_bus","offset":1169,"uri":"/site/pcs_hs" },
          { "name":"inverter_type","id":"inverter_type","offset":1182,"uri":"/site/pcs_hs" },
          { "name":"inductive_i_limit","id":"inductive_i_limit","offset":1183,"uri":"/site/pcs_hs" },
          { "name":"capacitive_i_limit","id":"capacitive_i_limit","offset":1184,"uri":"/site/pcs_hs" },
          { "name":"max_p_limit","id":"max_p_limit","offset":1185,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"max_q_limit","id":"max_q_limit","offset":1186,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"max_s_limit","id":"max_s_limit","offset":1187,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"select_module","id":"select_module","offset":1200,"uri":"/site/pcs_ls" },
          { "name":"daily_energy_msb","id":"daily_energy_msb","offset":1201,"uri":"/site/pcs_ls" },
          { "name":"daily_energy_lsb","id":"daily_energy_lsb","offset":1202,"uri":"/site/pcs_ls" },
          { "name":"yesterday_energy_msb","id":"yesterday_energy_msb","offset":1203,"uri":"/site/pcs_ls" },
          { "name":"yesterday_energy_lsb","id":"yesterday_energy_lsb","offset":1204,"uri":"/site/pcs_ls" },
          { "name":"current_month_energy_msb","id":"current_month_energy_msb","offset":1205,"uri":"/site/pcs_ls" },
          { "name":"current_month_energy_lsb","id":"current_month_energy_lsb","offset":1206,"uri":"/site/pcs_ls" },
          { "name":"last_month_energy_msb","id":"last_month_energy_msb","offset":1207,"uri":"/site/pcs_ls" },
          { "name":"last_month_energy_lsb","id":"last_month_energy_lsb","offset":1208,"uri":"/site/pcs_ls" },
          { "name":"total_energy_msb","id":"total_energy_msb","offset":1209,"uri":"/site/pcs_ls" },
          { "name":"total_energy_lsb","id":"total_energy_lsb","offset":1210,"uri":"/site/pcs_ls" },
          { "name":"select_module_reactive_energy","id":"select_module_reactive_energy","offset":1211,"uri":"/site/pcs_ls" },
          { "name":"daily_reactive_energy_msb","id":"daily_reactive_energy_msb","offset":1212,"uri":"/site/pcs_ls" },
          { "name":"daily_reactive_energy_lsb","id":"daily_reactive_energy_lsb","offset":1213,"uri":"/site/pcs_ls" },
          { "name":"yesterday_reactive_energy_msb","id":"yesterday_reactive_energy_msb","offset":1214,"uri":"/site/pcs_ls" },
          { "name":"yesterday_reactive_energy_lsb","id":"yesterday_reactive_energy_lsb","offset":1215,"uri":"/site/pcs_ls" },
          { "name":"current_month_reactive_energy_msb","id":"current_month_reactive_energy_msb","offset":1216,"uri":"/site/pcs_ls" },
          { "name":"current_month_reactive_energy_lsb","id":"current_month_reactive_energy_lsb","offset":1217,"uri":"/site/pcs_ls" },
          { "name":"last_month_reactive_energy_msb","id":"last_month_reactive_energy_msb","offset":1218,"uri":"/site/pcs_ls" },
          { "name":"last_month_reactive_energy_lsb","id":"last_month_reactive_energy_lsb","offset":1219,"uri":"/site/pcs_ls" },
          { "name":"total_reactive_energy_msb","id":"total_reactive_energy_msb","offset":1220,"uri":"/site/pcs_ls" },
          { "name":"total_reactive_energy_lsb","id":"total_reactive_energy_lsb","offset":1221,"uri":"/site/pcs_ls" },
          { "name":"total_run_time_years","id":"total_run_time_years","offset":1222,"uri":"/site/pcs_ls" },
          { "name":"total_run_time_days","id":"total_run_time_days","offset":1223,"uri":"/site/pcs_ls" },
          { "name":"total_run_time_hours","id":"total_run_time_hours","offset":1224,"uri":"/site/pcs_ls" },
          { "name":"partial_run_time_years","id":"partial_run_time_years","offset":1225,"uri":"/site/pcs_ls" },
          { "name":"partial_run_time_days","id":"partial_run_time_days","offset":1226,"uri":"/site/pcs_ls" },
          { "name":"partial_run_time_hours","id":"partial_run_time_hours","offset":1227,"uri":"/site/pcs_ls" },
          { "name":"total_grid_connections","id":"total_grid_connections","offset":1228,"uri":"/site/pcs_ls" },
          { "name":"partial_grid_connections","id":"partial_grid_connections","offset":1229,"uri":"/site/pcs_ls" },
          { "name":"consum_daily_energy_msb","id":"consum_daily_energy_msb","offset":1230,"uri":"/site/pcs_ls" },
          { "name":"consum_daily_energy_lsb","id":"consum_daily_energy_lsb","offset":1231,"uri":"/site/pcs_ls" },
          { "name":"consum_total_energy_msb","id":"consum_total_energy_msb","offset":1232,"uri":"/site/pcs_ls" },
          { "name":"consum_total_energy_lsb","id":"consum_total_energy_lsb","offset":1233,"uri":"/site/pcs_ls" },
          { "name":"last_fault","id":"last_fault","offset":1250,"uri":"/site/pcs_ls" },
          { "name":"last_fault_date","id":"last_fault_date","offset":1251,"uri":"/site/pcs_ls" },
          { "name":"last_fault_time","id":"last_fault_time","offset":1252,"uri":"/site/pcs_ls" },
          { "name":"ninth_fault","id":"ninth_fault","offset":1253,"uri":"/site/pcs_ls" },
          { "name":"ninth_fault_date","id":"ninth_fault_date","offset":1254,"uri":"/site/pcs_ls" },
          { "name":"ninth_fault_time","id":"ninth_fault_time","offset":1255,"uri":"/site/pcs_ls" },
          { "name":"eighth_fault","id":"eighth_fault","offset":1256,"uri":"/site/pcs_ls" },
          { "name":"eighth_fault_date","id":"eighth_fault_date","offset":1257,"uri":"/site/pcs_ls" },
          { "name":"eighth_fault_time","id":"eighth_fault_time","offset":1258,"uri":"/site/pcs_ls" },
          { "name":"seventh_fault","id":"seventh_fault","offset":1259,"uri":"/site/pcs_ls" },
          { "name":"seventh_fault_date","id":"seventh_fault_date","offset":1260,"uri":"/site/pcs_ls" },
          { "name":"seventh_fault_time","id":"seventh_fault_time","offset":1261,"uri":"/site/pcs_ls" },
          { "name":"sixth_fault","id":"sixth_fault","offset":1262,"uri":"/site/pcs_ls" },
          { "name":"sixth_fault_date","id":"sixth_fault_date","offset":1263,"uri":"/site/pcs_ls" },
          { "name":"sixth_fault_time","id":"sixth_fault_time","offset":1264,"uri":"/site/pcs_ls" },
          { "name":"fifth_fault","id":"fifth_fault","offset":1265,"uri":"/site/pcs_ls" },
          { "name":"fifth_fault_date","id":"fifth_fault_date","offset":1266,"uri":"/site/pcs_ls" },
          { "name":"fifth_fault_time","id":"fifth_fault_time","offset":1267,"uri":"/site/pcs_ls" },
          { "name":"fourth_fault","id":"fourth_fault","offset":1268,"uri":"/site/pcs_ls" },
          { "name":"fourth_fault_date","id":"fourth_fault_date","offset":1269,"uri":"/site/pcs_ls" },
          { "name":"fourth_fault_time","id":"fourth_fault_time","offset":1270,"uri":"/site/pcs_ls" },
          { "name":"third_fault","id":"third_fault","offset":1271,"uri":"/site/pcs_ls" },
          { "name":"third_fault_date","id":"third_fault_date","offset":1272,"uri":"/site/pcs_ls" },
          { "name":"third_fault_time","id":"third_fault_time","offset":1273,"uri":"/site/pcs_ls" },
          { "name":"second_fault","id":"second_fault","offset":1274,"uri":"/site/pcs_ls" },
          { "name":"second_fault_date","id":"second_fault_date","offset":1275,"uri":"/site/pcs_ls" },
          { "name":"second_fault_time","id":"second_fault_time","offset":1276,"uri":"/site/pcs_ls" },
          { "name":"first_fault","id":"first_fault","offset":1277,"uri":"/site/pcs_ls" },
          { "name":"first_fault_date","id":"first_fault_date","offset":1278,"uri":"/site/pcs_ls" },
          { "name":"first_fault_time","id":"first_fault_time","offset":1279,"uri":"/site/pcs_ls" },
          { "name":"last_warning","id":"last_warning","offset":1300,"uri":"/site/pcs_ls" },
          { "name":"last_warning_date","id":"last_warning_date","offset":1301,"uri":"/site/pcs_ls" },
          { "name":"last_warning_time","id":"last_warning_time","offset":1302,"uri":"/site/pcs_ls" },
          { "name":"ninth_warning","id":"ninth_warning","offset":1303,"uri":"/site/pcs_ls" },
          { "name":"ninth_warning_date","id":"ninth_warning_date","offset":1304,"uri":"/site/pcs_ls" },
          { "name":"ninth_warning_time","id":"ninth_warning_time","offset":1305,"uri":"/site/pcs_ls" },
          { "name":"eighth_warning","id":"eighth_warning","offset":1306,"uri":"/site/pcs_ls" },
          { "name":"eighth_warning_date","id":"eighth_warning_date","offset":1307,"uri":"/site/pcs_ls" },
          { "name":"eighth_warning_time","id":"eighth_warning_time","offset":1308,"uri":"/site/pcs_ls" },
          { "name":"seventh_warning","id":"seventh_warning","offset":1309,"uri":"/site/pcs_ls" },
          { "name":"seventh_warning_date","id":"seventh_warning_date","offset":1310,"uri":"/site/pcs_ls" },
          { "name":"seventh_warning_time","id":"seventh_warning_time","offset":1311,"uri":"/site/pcs_ls" },
          { "name":"sixth_warning","id":"sixth_warning","offset":1312,"uri":"/site/pcs_ls" },
          { "name":"sixth_warning_date","id":"sixth_warning_date","offset":1313,"uri":"/site/pcs_ls" },
          { "name":"sixth_warning_time","id":"sixth_warning_time","offset":1314,"uri":"/site/pcs_ls" },
          { "name":"fifth_warning","id":"fifth_warning","offset":1315,"uri":"/site/pcs_ls" },
          { "name":"fifth_warning_date","id":"fifth_warning_date","offset":1316,"uri":"/site/pcs_ls" },
          { "name":"fifth_warning_time","id":"fifth_warning_time","offset":1317,"uri":"/site/pcs_ls" },
          { "name":"fourth_warning","id":"fourth_warning","offset":1318,"uri":"/site/pcs_ls" },
          { "name":"fourth_warning_date","id":"fourth_warning_date","offset":1319,"uri":"/site/pcs_ls" },
          { "name":"fourth_warning_time","id":"fourth_warning_time","offset":1320,"uri":"/site/pcs_ls" },
          { "name":"third_warning","id":"third_warning","offset":1321,"uri":"/site/pcs_ls" },
          { "name":"third_warning_date","id":"third_warning_date","offset":1322,"uri":"/site/pcs_ls" },
          { "name":"third_warning_time","id":"third_warning_time","offset":1323,"uri":"/site/pcs_ls" },
          { "name":"second_warning","id":"second_warning","offset":1324,"uri":"/site/pcs_ls" },
          { "name":"second_warning_date","id":"second_warning_date","offset":1325,"uri":"/site/pcs_ls" },
          { "name":"second_warning_time","id":"second_warning_time","offset":1326,"uri":"/site/pcs_ls" },
          { "name":"first_warning","id":"first_warning","offset":1327,"uri":"/site/pcs_ls" },
          { "name":"first_warning_date","id":"first_warning_date","offset":1328,"uri":"/site/pcs_ls" },
          { "name":"first_warning_time","id":"first_warning_time","offset":1329,"uri":"/site/pcs_ls" },
          { "name":"last_event","id":"last_event","offset":1350,"uri":"/site/pcs_ls" },
          { "name":"last_event_date","id":"last_event_date","offset":1351,"uri":"/site/pcs_ls" },
          { "name":"last_event_time","id":"last_event_time","offset":1352,"uri":"/site/pcs_ls" },
          { "name":"ninth_event","id":"ninth_event","offset":1353,"uri":"/site/pcs_ls" },
          { "name":"ninth_event_date","id":"ninth_event_date","offset":1354,"uri":"/site/pcs_ls" },
          { "name":"ninth_event_time","id":"ninth_event_time","offset":1355,"uri":"/site/pcs_ls" },
          { "name":"eighth_event","id":"eighth_event","offset":1356,"uri":"/site/pcs_ls" },
          { "name":"eighth_event_date","id":"eighth_event_date","offset":1357,"uri":"/site/pcs_ls" },
          { "name":"eighth_event_time","id":"eighth_event_time","offset":1358,"uri":"/site/pcs_ls" },
          { "name":"seventh_event","id":"seventh_event","offset":1359,"uri":"/site/pcs_ls" },
          { "name":"seventh_event_date","id":"seventh_event_date","offset":1360,"uri":"/site/pcs_ls" },
          { "name":"seventh_event_time","id":"seventh_event_time","offset":1361,"uri":"/site/pcs_ls" },
          { "name":"sixth_event","id":"sixth_event","offset":1362,"uri":"/site/pcs_ls" },
          { "name":"sixth_event_date","id":"sixth_event_date","offset":1363,"uri":"/site/pcs_ls" },
          { "name":"sixth_event_time","id":"sixth_event_time","offset":1364,"uri":"/site/pcs_ls" },
          { "name":"fifth_event","id":"fifth_event","offset":1365,"uri":"/site/pcs_ls" },
          { "name":"fifth_event_date","id":"fifth_event_date","offset":1366,"uri":"/site/pcs_ls" },
          { "name":"fifth_event_time","id":"fifth_event_time","offset":1367,"uri":"/site/pcs_ls" },
          { "name":"fourth_event","id":"fourth_event","offset":1368,"uri":"/site/pcs_ls" },
          { "name":"fourth_event_date","id":"fourth_event_date","offset":1369,"uri":"/site/pcs_ls" },
          { "name":"fourth_event_time","id":"fourth_event_time","offset":1370,"uri":"/site/pcs_ls" },
          { "name":"third_event","id":"third_event","offset":1371,"uri":"/site/pcs_ls" },
          { "name":"third_event_date","id":"third_event_date","offset":1372,"uri":"/site/pcs_ls" },
          { "name":"third_event_time","id":"third_event_time","offset":1373,"uri":"/site/pcs_ls" },
          { "name":"second_event","id":"second_event","offset":1374,"uri":"/site/pcs_ls" },
          { "name":"second_event_date","id":"second_event_date","offset":1375,"uri":"/site/pcs_ls" },
          { "name":"second_event_time","id":"second_event_time","offset":1376,"uri":"/site/pcs_ls" },
          { "name":"first_event","id":"first_event","offset":1377,"uri":"/site/pcs_ls" },
          { "name":"first_event_date","id":"first_event_date","offset":1378,"uri":"/site/pcs_ls" },
          { "name":"first_event_time","id":"first_event_time","offset":1379,"uri":"/site/pcs_ls" },
          { "name":"running_modules","id":"running_modules","offset":1390,"uri":"/site/pcs_hs" },
          { "name":"num_running_modules","id":"num_running_modules","offset":1391,"uri":"/site/pcs_hs" },
          { "name":"next_starting_module","id":"next_starting_module","offset":1392,"uri":"/site/pcs_hs" },
          { "name":"modules_start_stop","id":"modules_start_stop","offset":1393,"uri":"/site/pcs_hs" },
          { "name":"modules_enable_reg","id":"modules_enable_reg","offset":1394,"uri":"/site/pcs_hs" },
          { "name":"selected_module","id":"selected_module","offset":1400,"uri":"/site/pcs_hs" },
          { "name":"module_status","id":"module_status","offset":1401,"uri":"/site/pcs_hs" },
          { "name":"module_current_r","id":"module_current_r","offset":1402,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"module_current_s","id":"module_current_s","offset":1403,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"module_current_t","id":"module_current_t","offset":1404,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"module_dc_current","id":"module_dc_current","offset":1405,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"module_dc_voltage_p","id":"module_dc_voltage_p","offset":1406,"uri":"/site/pcs_hs" },
          { "name":"module_dc_voltage_n","id":"module_dc_voltage_n","offset":1407,"uri":"/site/pcs_hs" },
          { "name":"module_dc_voltage","id":"module_dc_voltage","offset":1408,"uri":"/site/pcs_hs" },
          { "name":"module_p","id":"module_p","offset":1409,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"module_q","id":"module_q","offset":1410,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"module_ambient_temperature","id":"module_ambient_temperature","offset":1411,"uri":"/site/pcs_hs" },
          { "name":"module_max_temperature","id":"module_max_temperature","offset":1412,"uri":"/site/pcs_hs" },
          { "name":"module_i_o_status","id":"module_i_o_status","offset":1413,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_r1","id":"module_temperature_r1","offset":1416,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_r2","id":"module_temperature_r2","offset":1417,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_r3","id":"module_temperature_r3","offset":1418,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_s1","id":"module_temperature_s1","offset":1419,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_s2","id":"module_temperature_s2","offset":1420,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_s3","id":"module_temperature_s3","offset":1421,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_t1","id":"module_temperature_t1","offset":1422,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_t2","id":"module_temperature_t2","offset":1423,"uri":"/site/pcs_hs" },
          { "name":"module_temperature_t3","id":"module_temperature_t3","offset":1424,"uri":"/site/pcs_hs" },
          { "name":"module_1_status","id":"module_1_status","offset":5000,"uri":"/site/pcs_hs" },
          { "name":"module_1_current_r","id":"module_1_current_r","offset":5001,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_1_current_s","id":"module_1_current_s","offset":5002,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_1_current_t","id":"module_1_current_t","offset":5003,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_1_dc_current","id":"module_1_dc_current","offset":5004,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_1_dc_voltage_p","id":"module_1_dc_voltage_p","offset":5005,"uri":"/site/pcs_hs" },
          { "name":"module_1_dc_voltage_n","id":"module_1_dc_voltage_n","offset":5006,"uri":"/site/pcs_hs" },
          { "name":"module_1_dc_voltage","id":"module_1_dc_voltage","offset":5007,"uri":"/site/pcs_hs" },
          { "name":"module_1_p","id":"module_1_p","offset":5008,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_1_q","id":"module_1_q","offset":5009,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_1_ambient_temp","id":"module_1_ambient_temp","offset":5010,"uri":"/site/pcs_hs" },
          { "name":"module_1_max_temp","id":"module_1_max_temp","offset":5011,"uri":"/site/pcs_hs" },
          { "name":"module_1_i_o_status","id":"module_1_i_o_status","offset":5012,"uri":"/site/pcs_hs" },
          { "name":"module_1_hw_version","id":"module_1_hw_version","offset":5013,"uri":"/site/pcs_hs" },
          { "name":"module_1_sw_version","id":"module_1_sw_version","offset":5014,"size": 2, "uri":"/site/pcs_hs" },
          { "name":"module_1_temp_r1","id":"module_1_temp_r1","offset":5022,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_r2","id":"module_1_temp_r2","offset":5023,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_r3","id":"module_1_temp_r3","offset":5024,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_s1","id":"module_1_temp_s1","offset":5025,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_s2","id":"module_1_temp_s2","offset":5026,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_s3","id":"module_1_temp_s3","offset":5027,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_t1","id":"module_1_temp_t1","offset":5028,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_t2","id":"module_1_temp_t2","offset":5029,"uri":"/site/pcs_hs" },
          { "name":"module_1_temp_t3","id":"module_1_temp_t3","offset":5030,"uri":"/site/pcs_hs" },
          { "name":"module_2_status","id":"module_2_status","offset":5032,"uri":"/site/pcs_hs" },
          { "name":"module_2_current_r","id":"module_2_current_r","offset":5033,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_2_current_s","id":"module_2_current_s","offset":5034,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_2_current_t","id":"module_2_current_t","offset":5035,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_2_dc_current","id":"module_2_dc_current","offset":5036,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_2_dc_voltage_p","id":"module_2_dc_voltage_p","offset":5037,"uri":"/site/pcs_hs" },
          { "name":"module_2_dc_voltage_n","id":"module_2_dc_voltage_n","offset":5038,"uri":"/site/pcs_hs" },
          { "name":"module_2_dc_voltage","id":"module_2_dc_voltage","offset":5039,"uri":"/site/pcs_hs" },
          { "name":"module_2_p","id":"module_2_p","offset":5040,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_2_q","id":"module_2_q","offset":5041,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_2_ambient_temp","id":"module_2_ambient_temp","offset":5042,"uri":"/site/pcs_hs" },
          { "name":"module_2_max_temp","id":"module_2_max_temp","offset":5043,"uri":"/site/pcs_hs" },
          { "name":"module_2_i_o_status","id":"module_2_i_o_status","offset":5044,"uri":"/site/pcs_hs" },
          { "name":"module_2_hw_version","id":"module_2_hw_version","offset":5045,"uri":"/site/pcs_hs" },
          { "name":"module_2_sw_version","id":"module_2_sw_version","offset":5046,"size": 2, "uri":"/site/pcs_hs" },
          { "name":"module_2_temp_r1","id":"module_2_temp_r1","offset":5054,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_r2","id":"module_2_temp_r2","offset":5055,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_r3","id":"module_2_temp_r3","offset":5056,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_s1","id":"module_2_temp_s1","offset":5057,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_s2","id":"module_2_temp_s2","offset":5058,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_s3","id":"module_2_temp_s3","offset":5059,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_t1","id":"module_2_temp_t1","offset":5060,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_t2","id":"module_2_temp_t2","offset":5061,"uri":"/site/pcs_hs" },
          { "name":"module_2_temp_t3","id":"module_2_temp_t3","offset":5062,"uri":"/site/pcs_hs" },
          { "name":"module_3_status","id":"module_3_status","offset":5064,"uri":"/site/pcs_hs" },
          { "name":"module_3_current_r","id":"module_3_current_r","offset":5065,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_3_current_s","id":"module_3_current_s","offset":5066,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_3_current_t","id":"module_3_current_t","offset":5067,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_3_dc_current","id":"module_3_dc_current","offset":5068,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_3_dc_voltage_p","id":"module_3_dc_voltage_p","offset":5069,"uri":"/site/pcs_hs" },
          { "name":"module_3_dc_voltage_n","id":"module_3_dc_voltage_n","offset":5070,"uri":"/site/pcs_hs" },
          { "name":"module_3_dc_voltage","id":"module_3_dc_voltage","offset":5071,"uri":"/site/pcs_hs" },
          { "name":"module_3_p","id":"module_3_p","offset":5072,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_3_q","id":"module_3_q","offset":5073,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_3_ambient_temp","id":"module_3_ambient_temp","offset":5074,"uri":"/site/pcs_hs" },
          { "name":"module_3_max_temp","id":"module_3_max_temp","offset":5075,"uri":"/site/pcs_hs" },
          { "name":"module_3_i_o_status","id":"module_3_i_o_status","offset":5076,"uri":"/site/pcs_hs" },
          { "name":"module_3_hw_version","id":"module_3_hw_version","offset":5077,"uri":"/site/pcs_hs" },
          { "name":"module_3_sw_version","id":"module_3_sw_version","offset":5078,"size": 2, "uri":"/site/pcs_hs" },
          { "name":"module_3_temp_r1","id":"module_3_temp_r1","offset":5086,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_r2","id":"module_3_temp_r2","offset":5087,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_r3","id":"module_3_temp_r3","offset":5088,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_s1","id":"module_3_temp_s1","offset":5089,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_s2","id":"module_3_temp_s2","offset":5090,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_s3","id":"module_3_temp_s3","offset":5091,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_t1","id":"module_3_temp_t1","offset":5092,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_t2","id":"module_3_temp_t2","offset":5093,"uri":"/site/pcs_hs" },
          { "name":"module_3_temp_t3","id":"module_3_temp_t3","offset":5094,"uri":"/site/pcs_hs" },
          { "name":"module_4_status","id":"module_4_status","offset":5096,"uri":"/site/pcs_hs" },
          { "name":"module_4_current_r","id":"module_4_current_r","offset":5097,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_4_current_s","id":"module_4_current_s","offset":5098,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_4_current_t","id":"module_4_current_t","offset":5099,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_4_dc_current","id":"module_4_dc_current","offset":5100,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_4_dc_voltage_p","id":"module_4_dc_voltage_p","offset":5101,"uri":"/site/pcs_hs" },
          { "name":"module_4_dc_voltage_n","id":"module_4_dc_voltage_n","offset":5102,"uri":"/site/pcs_hs" },
          { "name":"module_4_dc_voltage","id":"module_4_dc_voltage","offset":5103,"uri":"/site/pcs_hs" },
          { "name":"module_4_p","id":"module_4_p","offset":5104,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_4_q","id":"module_4_q","offset":5105,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_4_ambient_temp","id":"module_4_ambient_temp","offset":5106,"uri":"/site/pcs_hs" },
          { "name":"module_4_max_temp","id":"module_4_max_temp","offset":5107,"uri":"/site/pcs_hs" },
          { "name":"module_4_i_o_status","id":"module_4_i_o_status","offset":5108,"uri":"/site/pcs_hs" },
          { "name":"module_4_hw_version","id":"module_4_hw_version","offset":5109,"uri":"/site/pcs_hs" },
          { "name":"module_4_sw_version","id":"module_4_sw_version","offset":5110,"size": 2, "uri":"/site/pcs_hs" },
          { "name":"module_4_temp_r1","id":"module_4_temp_r1","offset":5118,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_r2","id":"module_4_temp_r2","offset":5119,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_r3","id":"module_4_temp_r3","offset":5120,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_s1","id":"module_4_temp_s1","offset":5121,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_s2","id":"module_4_temp_s2","offset":5122,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_s3","id":"module_4_temp_s3","offset":5123,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_t1","id":"module_4_temp_t1","offset":5124,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_t2","id":"module_4_temp_t2","offset":5125,"uri":"/site/pcs_hs" },
          { "name":"module_4_temp_t3","id":"module_4_temp_t3","offset":5126,"uri":"/site/pcs_hs" },
          { "name":"module_5_status","id":"module_5_status","offset":5128,"uri":"/site/pcs_hs" },
          { "name":"module_5_current_r","id":"module_5_current_r","offset":5129,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_5_current_s","id":"module_5_current_s","offset":5130,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_5_current_t","id":"module_5_current_t","offset":5131,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_5_dc_current","id":"module_5_dc_current","offset":5132,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_5_dc_voltage_p","id":"module_5_dc_voltage_p","offset":5133,"uri":"/site/pcs_hs" },
          { "name":"module_5_dc_voltage_n","id":"module_5_dc_voltage_n","offset":5134,"uri":"/site/pcs_hs" },
          { "name":"module_5_dc_voltage","id":"module_5_dc_voltage","offset":5135,"uri":"/site/pcs_hs" },
          { "name":"module_5_p","id":"module_5_p","offset":5136,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_5_q","id":"module_5_q","offset":5137,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_5_ambient_temp","id":"module_5_ambient_temp","offset":5138,"uri":"/site/pcs_hs" },
          { "name":"module_5_max_temp","id":"module_5_max_temp","offset":5139,"uri":"/site/pcs_hs" },
          { "name":"module_5_i_o_status","id":"module_5_i_o_status","offset":5140,"uri":"/site/pcs_hs" },
          { "name":"module_5_hw_version","id":"module_5_hw_version","offset":5141,"uri":"/site/pcs_hs" },
          { "name":"module_5_sw_version","id":"module_5_sw_version","offset":5142,"size": 2, "uri":"/site/pcs_hs" },
          { "name":"module_5_temp_r1","id":"module_5_temp_r1","offset":5150,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_r2","id":"module_5_temp_r2","offset":5151,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_r3","id":"module_5_temp_r3","offset":5152,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_s1","id":"module_5_temp_s1","offset":5153,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_s2","id":"module_5_temp_s2","offset":5154,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_s3","id":"module_5_temp_s3","offset":5155,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_t1","id":"module_5_temp_t1","offset":5156,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_t2","id":"module_5_temp_t2","offset":5157,"uri":"/site/pcs_hs" },
          { "name":"module_5_temp_t3","id":"module_5_temp_t3","offset":5158,"uri":"/site/pcs_hs" },
          { "name":"module_6_status","id":"module_6_status","offset":5160,"uri":"/site/pcs_hs" },
          { "name":"module_6_current_r","id":"module_6_current_r","offset":5161,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_6_current_s","id":"module_6_current_s","offset":5162,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_6_current_t","id":"module_6_current_t","offset":5163,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_6_dc_current","id":"module_6_dc_current","offset":5164,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_6_dc_voltage_p","id":"module_6_dc_voltage_p","offset":5165,"uri":"/site/pcs_hs" },
          { "name":"module_6_dc_voltage_n","id":"module_6_dc_voltage_n","offset":5166,"uri":"/site/pcs_hs" },
          { "name":"module_6_dc_voltage","id":"module_6_dc_voltage","offset":5167,"uri":"/site/pcs_hs" },
          { "name":"module_6_p","id":"module_6_p","offset":5168,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_6_q","id":"module_6_q","offset":5169,"scale": 10.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"module_6_ambient_temp","id":"module_6_ambient_temp","offset":5170,"uri":"/site/pcs_hs" },
          { "name":"module_6_max_temp","id":"module_6_max_temp","offset":5171,"uri":"/site/pcs_hs" },
          { "name":"module_6_i_o_status","id":"module_6_i_o_status","offset":5172,"uri":"/site/pcs_hs" },
          { "name":"module_6_hw_version","id":"module_6_hw_version","offset":5173,"uri":"/site/pcs_hs" },
          { "name":"module_6_sw_version","id":"module_6_sw_version","offset":5174,"size": 2, "uri":"/site/pcs_hs" },
          { "name":"module_6_temp_r1","id":"module_6_temp_r1","offset":5182,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_r2","id":"module_6_temp_r2","offset":5183,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_r3","id":"module_6_temp_r3","offset":5184,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_s1","id":"module_6_temp_s1","offset":5185,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_s2","id":"module_6_temp_s2","offset":5186,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_s3","id":"module_6_temp_s3","offset":5187,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_t1","id":"module_6_temp_t1","offset":5188,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_t2","id":"module_6_temp_t2","offset":5189,"uri":"/site/pcs_hs" },
          { "name":"module_6_temp_t3","id":"module_6_temp_t3","offset":5190,"uri":"/site/pcs_hs" },
          { "name":"vdc_bus_1","id":"vdc_bus_1","offset":7400,"uri":"/site/pcs_hs" },
          { "name":"vdc_bus_2","id":"vdc_bus_2","offset":7401,"uri":"/site/pcs_hs" },
          { "name":"vdc_bus_3","id":"vdc_bus_3","offset":7402,"uri":"/site/pcs_hs" },
          { "name":"bess_1_v","id":"bess_1_v","offset":7403,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"bess_2_v","id":"bess_2_v","offset":7404,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"bess_3_v","id":"bess_3_v","offset":7405,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"bess_1_p_input","id":"bess_1_p_input","offset":7406,"uri":"/site/pcs_hs" },
          { "name":"bess_2_p_input","id":"bess_2_p_input","offset":7407,"uri":"/site/pcs_hs" },
          { "name":"bess_3_p_input","id":"bess_3_p_input","offset":7408,"uri":"/site/pcs_hs" },
          { "name":"dc_1_i_input","id":"dc_1_i_input","offset":7409,"uri":"/site/pcs_hs" },
          { "name":"dc_2_i_input","id":"dc_2_i_input","offset":7410,"uri":"/site/pcs_hs" },
          { "name":"dc_3_i_input","id":"dc_3_i_input","offset":7411,"uri":"/site/pcs_hs" },
          { "name":"bess_1_idcref","id":"bess_1_idcref","offset":7412,"uri":"/site/pcs_hs" },
          { "name":"bess_2_idcref","id":"bess_2_idcref","offset":7413,"uri":"/site/pcs_hs" },
          { "name":"bess_3_idcref","id":"bess_3_idcref","offset":7414,"uri":"/site/pcs_hs" },
          { "name":"du_feedback_status","id":"du_feedback_status","offset":7423,"uri":"/site/pcs_ls" },
          { "name":"bms1_status","id":"bms1_status","offset":7450,"uri":"/site/pcs_ls" },
          { "name":"bms1_strings_in_service","id":"bms1_strings_in_service","offset":7451,"uri":"/site/pcs_ls" },
          { "name":"bms1_total_strings_count","id":"bms1_total_strings_count","offset":7452,"uri":"/site/pcs_ls" },
          { "name":"bms1_system_voltage","id":"bms1_system_voltage","offset":7453,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms1_system_current","id":"bms1_system_current","offset":7454,"uri":"/site/pcs_ls" },
          { "name":"bms1_system_soc","id":"bms1_system_soc","offset":7455,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms2_status","id":"bms2_status","offset":7456,"uri":"/site/pcs_ls" },
          { "name":"bms2_strings_in_service","id":"bms2_strings_in_service","offset":7457,"uri":"/site/pcs_ls" },
          { "name":"bms2_total_strings_count","id":"bms2_total_strings_count","offset":7458,"uri":"/site/pcs_ls" },
          { "name":"bms2_system_voltage","id":"bms2_system_voltage","offset":7459,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms2_system_current","id":"bms2_system_current","offset":7460,"uri":"/site/pcs_ls" },
          { "name":"bms2_system_soc","id":"bms2_system_soc","offset":7461,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms3_status","id":"bms3_status","offset":7462,"uri":"/site/pcs_ls" },
          { "name":"bms3_strings_in_service","id":"bms3_strings_in_service","offset":7463,"uri":"/site/pcs_ls" },
          { "name":"bms3_total_strings_count","id":"bms3_total_strings_count","offset":7464,"uri":"/site/pcs_ls" },
          { "name":"bms3_system_voltage","id":"bms3_system_voltage","offset":7465,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms3_system_current","id":"bms3_system_current","offset":7466,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms3_system_soc","id":"bms3_system_soc","offset":7467,"uri":"/site/pcs_ls" },
          { "name":"insulation_status_2","id":"insulation_status_2","offset":7482,"uri":"/site/pcs_ls" },
          { "name":"insulation_resistor_msb_2","id":"insulation_resistor_msb_2","offset":7483,"uri":"/site/pcs_ls" },
          { "name":"insulation_resistor_lsb_2","id":"insulation_resistor_lsb_2","offset":7484,"uri":"/site/pcs_ls" },
          { "name":"insulation_measurement_started_time_2","id":"insulation_measurement_started_time_2","offset":7485,"uri":"/site/pcs_ls" },
          { "name":"insulation_self_test_started_time_2","id":"insulation_self_test_started_time_2","offset":7486,"uri":"/site/pcs_ls" },
          { "name":"insulation_self_test_exec_countdown_2","id":"insulation_self_test_exec_countdown_2","offset":7487,"uri":"/site/pcs_ls" },
          { "name":"insulation_status_update_2","id":"insulation_status_update_2","offset":7488,"uri":"/site/pcs_ls" },
          { "name":"insulation_status_3","id":"insulation_status_3","offset":7491,"uri":"/site/pcs_ls" },
          { "name":"insulation_resistor_msb_3","id":"insulation_resistor_msb_3","offset":7492,"uri":"/site/pcs_ls" },
          { "name":"insulation_resistor_lsb_3","id":"insulation_resistor_lsb_3","offset":7493,"uri":"/site/pcs_ls" },
          { "name":"insulation_measurement_started_time_3","id":"insulation_measurement_started_time_3","offset":7494,"uri":"/site/pcs_ls" },
          { "name":"insulation_self_test_started_time_3","id":"insulation_self_test_started_time_3","offset":7495,"uri":"/site/pcs_ls" },
          { "name":"insulation_self_test_exec_countdown_3","id":"insulation_self_test_exec_countdown_3","offset":7496,"uri":"/site/pcs_ls" },
          { "name":"insulation_status_update_3","id":"insulation_status_update_3","offset":7497,"uri":"/site/pcs_ls" },
          { "name":"bms_select","id":"bms_select","offset":7500,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_sys_heartbeat","id":"bms_sys_heartbeat","offset":7501,"uri":"/site/pcs_ls" },
          { "name":"bms_strings_service","id":"bms_strings_service","offset":7502,"uri":"/site/pcs_ls" },
          { "name":"bms_total_strings_count","id":"bms_total_strings_count","offset":7503,"uri":"/site/pcs_ls" },
          { "name":"bms_service_voltage","id":"bms_service_voltage","offset":7504,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_service_soc","id":"bms_service_soc","offset":7505,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_voltage","id":"bms_voltage","offset":7506,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_current","id":"bms_current","offset":7507,"uri":"/site/pcs_ls" },
          { "name":"bms_soc","id":"bms_soc","offset":7508,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_soh","id":"bms_soh","offset":7509,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_mode","id":"bms_mode","offset":7510,"uri":"/site/pcs_ls" },
          { "name":"bms_max_v","id":"bms_max_v","offset":7511,"uri":"/site/pcs_ls" },
          { "name":"bms_min_v","id":"bms_min_v","offset":7512,"uri":"/site/pcs_ls" },
          { "name":"bms_max_temp","id":"bms_max_temp","offset":7513,"scale": 100.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_min_temp","id":"bms_min_temp","offset":7514,"scale": 100.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_min_partial_strings","id":"bms_min_partial_strings","offset":7515,"uri":"/site/pcs_ls" },
          { "name":"bms_partial_voltage","id":"bms_partial_voltage","offset":7516,"uri":"/site/pcs_ls" },
          { "name":"bms_config_status","id":"bms_config_status","offset":7517,"uri":"/site/pcs_ls" },
          { "name":"bms_protection_4","id":"bms_protection_4","offset":7518,"uri":"/site/pcs_ls" },
          { "name":"bms_protection_3","id":"bms_protection_3","offset":7519,"uri":"/site/pcs_ls" },
          { "name":"bms_protection_2","id":"bms_protection_2","offset":7520,"uri":"/site/pcs_ls" },
          { "name":"bms_protection_1","id":"bms_protection_1","offset":7521,"uri":"/site/pcs_ls" },
          { "name":"bms_alarm_4","id":"bms_alarm_4","offset":7522,"uri":"/site/pcs_ls" },
          { "name":"bms_alarm_3","id":"bms_alarm_3","offset":7523,"uri":"/site/pcs_ls" },
          { "name":"bms_alarm_2","id":"bms_alarm_2","offset":7524,"uri":"/site/pcs_ls" },
          { "name":"bms_alarm_1","id":"bms_alarm_1","offset":7525,"uri":"/site/pcs_ls" },
          { "name":"bms_dcl","id":"bms_dcl","offset":7526,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_ccl","id":"bms_ccl","offset":7527,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_watchdog_response","id":"bms_watchdog_response","offset":7528,"uri":"/site/pcs_ls" },
          { "name":"bms_dio_status","id":"bms_dio_status","offset":7529,"uri":"/site/pcs_ls" },
          { "name":"bms_alarm_status","id":"bms_alarm_status","offset":7530,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_door_contact","id":"bmsenc_door_contact","offset":7650,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_fcp_alarm","id":"bmsenc_fcp_alarm","offset":7651,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_fcp_predischarge","id":"bmsenc_fcp_predischarge","offset":7652,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_fcp_release","id":"bmsenc_fcp_release","offset":7653,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_fcp_sup","id":"bmsenc_fcp_sup","offset":7654,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_dc_disconnected_1","id":"bmsenc_dc_disconnected_1","offset":7655,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_dc_disconnected_2","id":"bmsenc_dc_disconnected_2","offset":7656,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_emergency_stop","id":"bmsenc_emergency_stop","offset":7657,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_ups_failure","id":"bmsenc_ups_failure","offset":7658,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_ups_ok","id":"bmsenc_ups_ok","offset":7659,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_humidity_t","id":"bmsenc_temp_humidity_t","offset":7660,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_humidity_h","id":"bmsenc_temp_humidity_h","offset":7661,"uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_1","id":"bmsenc_temp_1","offset":7662,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_2","id":"bmsenc_temp_2","offset":7663,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_3","id":"bmsenc_temp_3","offset":7664,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_4","id":"bmsenc_temp_4","offset":7665,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_5","id":"bmsenc_temp_5","offset":7666,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"bmsenc_temp_6","id":"bmsenc_temp_6","offset":7667,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"transformer_alarms","id":"transformer_alarms","offset":7680,"uri":"/site/pcs_ls" },
          { "name":"hvac_signals_1","id":"hvac_signals_1","offset":7690,"uri":"/site/pcs_ls" },
          { "name":"hvac_signals_2","id":"hvac_signals_2","offset":7691,"uri":"/site/pcs_ls" },
          { "name":"hvac_signals_3","id":"hvac_signals_3","offset":7692,"uri":"/site/pcs_ls" },
          { "name":"hvac_signals_4","id":"hvac_signals_4","offset":7693,"uri":"/site/pcs_ls" }       ],
      "holding_registers":
       [
          { "name":"user_pw","id":"user_pw","offset":4,"uri":"/site/pcs_hs" },
          { "name":"seconds","id":"seconds","offset":5,"uri":"/site/pcs_hs" },
          { "name":"minutes","id":"minutes","offset":6,"uri":"/site/pcs_hs" },
          { "name":"hours","id":"hours","offset":7,"uri":"/site/pcs_hs" },
          { "name":"day","id":"day","offset":8,"uri":"/site/pcs_hs" },
          { "name":"month","id":"month","offset":9,"uri":"/site/pcs_hs" },
          { "name":"year","id":"year","offset":10,"uri":"/site/pcs_hs" },
          { "name":"utc","id":"utc","offset":11,"signed": true, "uri":"/site/pcs_hs" },
          { "name":"vdc_low_start","id":"vdc_low_start","offset":30,"uri":"/site/pcs_ls" },
          { "name":"vac_low_start","id":"vac_low_start","offset":31,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"vac_high_start","id":"vac_high_start","offset":32,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"start_delay","id":"start_delay","offset":35,"uri":"/site/pcs_ls" },
          { "name":"p_limit","id":"p_limit","offset":100,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"q_limit","id":"q_limit","offset":101,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"p_q_priority","id":"p_q_priority","offset":102,"uri":"/site/pcs_hs" },
          { "name":"s_limit","id":"s_limit","offset":103,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"p_algo_pri","id":"p_algo_pri","offset":104,"uri":"/site/pcs_hs" },
          { "name":"lvrt_ref","id":"lvrt_ref","offset":192,"uri":"/site/pcs_hs" },
          { "name":"ovrt_ref","id":"ovrt_ref","offset":193,"uri":"/site/pcs_hs" },
          { "name":"night_mode_enable","id":"night_mode_enable","offset":260,"uri":"/site/pcs_hs" },
          { "name":"night_mode_q_ref","id":"night_mode_q_ref","offset":261,"scale": 100.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"night_mode_vbus_ref","id":"night_mode_vbus_ref","offset":262,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"night_mode_activate","id":"night_mode_activate","offset":263,"uri":"/site/pcs_hs" },
          { "name":"start_grad_p_enable","id":"start_grad_p_enable","offset":276,"uri":"/site/pcs_hs" },
          { "name":"start_grad_p","id":"start_grad_p","offset":277,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"start_grad_q_enable","id":"start_grad_q_enable","offset":278,"uri":"/site/pcs_hs" },
          { "name":"start_grad_q","id":"start_grad_q","offset":279,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"rise_grad_p_enable","id":"rise_grad_p_enable","offset":280,"uri":"/site/pcs_hs" },
          { "name":"rise_grad_p","id":"rise_grad_p","offset":281,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"rise_grad_q_enable","id":"rise_grad_q_enable","offset":282,"uri":"/site/pcs_hs" },
          { "name":"rise_grad_q","id":"rise_grad_q","offset":283,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"drop_grad_p_enable","id":"drop_grad_p_enable","offset":284,"uri":"/site/pcs_hs" },
          { "name":"drop_grad_p","id":"drop_grad_p","offset":285,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"drop_grad_q_enable","id":"drop_grad_q_enable","offset":286,"uri":"/site/pcs_hs" },
          { "name":"drop_grad_q","id":"drop_grad_q","offset":287,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"stop_grad_p_enable","id":"stop_grad_p_enable","offset":288,"uri":"/site/pcs_hs" },
          { "name":"stop_grad_p","id":"stop_grad_p","offset":289,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"stop_grad_q_enable","id":"stop_grad_q_enable","offset":290,"uri":"/site/pcs_hs" },
          { "name":"stop_grad_q","id":"stop_grad_q","offset":291,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"tracker_enable","id":"tracker_enable","offset":292,"uri":"/site/pcs_hs" },
          { "name":"tracker_vac_out","id":"tracker_vac_out","offset":293,"uri":"/site/pcs_hs" },
          { "name":"tracker_vac_min","id":"tracker_vac_min","offset":294,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"tracker_time_start","id":"tracker_time_start","offset":295,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_enable","id":"lv_enable","offset":300,"uri":"/components/pcsm_component_three" },
          { "name":"lv_slow","id":"lv_slow","offset":301,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_delay_slow","id":"lv_delay_slow","offset":302,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_fast","id":"lv_fast","offset":303,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_delay_fast","id":"lv_delay_fast","offset":304,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_very_fast","id":"lv_very_fast","offset":305,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_delay_very_fast","id":"lv_delay_very_fast","offset":306,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_interpolation","id":"lv_interpolation","offset":308,"uri":"/site/pcs_hs" },
          { "name":"hv_enable","id":"hv_enable","offset":310,"uri":"/components/pcsm_component_three" },
          { "name":"hv_slow","id":"hv_slow","offset":311,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_delay_slow","id":"hv_delay_slow","offset":312,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_fast","id":"hv_fast","offset":313,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_delay_fast","id":"hv_delay_fast","offset":314,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_very_fast","id":"hv_very_fast","offset":315,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_delay_very_fast","id":"hv_delay_very_fast","offset":316,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_interpolation","id":"hv_interpolation","offset":317,"uri":"/site/pcs_hs" },
          { "name":"lf_enable","id":"lf_enable","offset":320,"uri":"/components/pcsm_component_three" },
          { "name":"lf_slow","id":"lf_slow","offset":321,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_delay_slow","id":"lf_delay_slow","offset":322,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_fast","id":"lf_fast","offset":323,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_delay_fast","id":"lf_delay_fast","offset":324,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_very_fast","id":"lf_very_fast","offset":325,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_delay_very_fast","id":"lf_delay_very_fast","offset":326,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_enable","id":"hf_enable","offset":330,"uri":"/components/pcsm_component_three" },
          { "name":"hf_slow","id":"hf_slow","offset":331,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_delay_slow","id":"hf_delay_slow","offset":332,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_fast","id":"hf_fast","offset":333,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_delay_fast","id":"hf_delay_fast","offset":334,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_very_fast","id":"hf_very_fast","offset":335,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_delay_very_fast","id":"hf_delay_very_fast","offset":336,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"unbalance_enable","id":"unbalance_enable","offset":340,"uri":"/components/pcsm_component_three" },
          { "name":"unbalance_i_threshold","id":"unbalance_i_threshold","offset":341,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"unbalance_i_delay","id":"unbalance_i_delay","offset":342,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"unbalance_v_threshold","id":"unbalance_v_threshold","offset":343,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"unbalance_v_delay","id":"unbalance_v_delay","offset":344,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"unbalance_i_min","id":"unbalance_i_min","offset":347,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"antiislanding_enable","id":"antiislanding_enable","offset":350,"uri":"/components/pcsm_component_three" },
          { "name":"igbt_temp_thres_fit","id":"igbt_temp_thres_fit","offset":360,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"igbt_temp_hist","id":"igbt_temp_hist","offset":361,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"module_temp_thres_fit","id":"module_temp_thres_fit","offset":362,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"module_temp_hist","id":"module_temp_hist","offset":363,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"internal_temp_thres_fit","id":"internal_temp_thres_fit","offset":364,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"earth_current","id":"earth_current","offset":370,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"high_vdc_delay","id":"high_vdc_delay","offset":371,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"du_overcurrent","id":"du_overcurrent","offset":372,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_fast_2","id":"lv_fast_2","offset":375,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_delay_fast_2","id":"lv_delay_fast_2","offset":376,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_very_fast_2","id":"lv_very_fast_2","offset":377,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_delay_very_fast_2","id":"lv_delay_very_fast_2","offset":378,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_fast_2","id":"hv_fast_2","offset":379,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_delay_fast_2","id":"hv_delay_fast_2","offset":380,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_very_fast_2","id":"hv_very_fast_2","offset":381,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_delay_very_fast_2","id":"hv_delay_very_fast_2","offset":382,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_slow_2","id":"lf_slow_2","offset":383,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_delay_slow_2","id":"lf_delay_slow_2","offset":384,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_very_fast_2","id":"lf_very_fast_2","offset":385,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lf_delay_very_fast_2","id":"lf_delay_very_fast_2","offset":386,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_slow_2","id":"hf_slow_2","offset":387,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_delay_slow_2","id":"hf_delay_slow_2","offset":388,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_very_fast_2","id":"hf_very_fast_2","offset":389,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hf_delay_very_fast_2","id":"hf_delay_very_fast_2","offset":390,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hvpl_enable","id":"hvpl_enable","offset":391,"uri":"/components/pcsm_component_three" },
          { "name":"hvpl_activation_level_5","id":"hvpl_activation_level_5","offset":392,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"hvpl_scale_1000","id":"hvpl_scale_1000","offset":393,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"hvpl_fault_level_0","id":"hvpl_fault_level_0","offset":394,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"hvpl_filter_hz_100_hz","id":"hvpl_filter_hz_100_hz","offset":395,"scale": 1000.000000, "uri":"/site/pcs_hs" },
          { "name":"hvpl_delay_fault_s_0_s","id":"hvpl_delay_fault_s_0_s","offset":396,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hvpl_start_test","id":"hvpl_start_test","offset":397,"uri":"/components/pcsm_component_three" },
          { "name":"hvpl_test_level_20","id":"hvpl_test_level_20","offset":398,"scale": 1.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"display_baudrate","id":"display_baudrate","offset":400,"uri":"/site/pcs_hs" },
          { "name":"modbus_address","id":"modbus_address","offset":401,"uri":"/site/pcs_hs" },
          { "name":"modbus_baudrate","id":"modbus_baudrate","offset":402,"uri":"/site/pcs_hs" },
          { "name":"modbus_parity","id":"modbus_parity","offset":403,"uri":"/site/pcs_hs" },
          { "name":"modbus_stop_bits","id":"modbus_stop_bits","offset":404,"uri":"/site/pcs_hs" },
          { "name":"modbus_master","id":"modbus_master","offset":405,"uri":"/site/pcs_hs" },
          { "name":"automatic_ip","id":"automatic_ip","offset":410,"uri":"/site/pcs_hs" },
          { "name":"assigned_ip_a","id":"assigned_ip_a","offset":411,"uri":"/site/pcs_hs" },
          { "name":"assigned_ip_b","id":"assigned_ip_b","offset":412,"uri":"/site/pcs_hs" },
          { "name":"assigned_ip_c","id":"assigned_ip_c","offset":413,"uri":"/site/pcs_hs" },
          { "name":"assigned_ip_d","id":"assigned_ip_d","offset":414,"uri":"/site/pcs_hs" },
          { "name":"assigned_subnet_a","id":"assigned_subnet_a","offset":415,"uri":"/site/pcs_hs" },
          { "name":"assigned_subnet_b","id":"assigned_subnet_b","offset":416,"uri":"/site/pcs_hs" },
          { "name":"assigned_subnet_c","id":"assigned_subnet_c","offset":417,"uri":"/site/pcs_hs" },
          { "name":"assigned_subnet_d","id":"assigned_subnet_d","offset":418,"uri":"/site/pcs_hs" },
          { "name":"assigned_gateway_a","id":"assigned_gateway_a","offset":419,"uri":"/site/pcs_hs" },
          { "name":"assigned_gateway_b","id":"assigned_gateway_b","offset":420,"uri":"/site/pcs_hs" },
          { "name":"assigned_gateway_c","id":"assigned_gateway_c","offset":421,"uri":"/site/pcs_hs" },
          { "name":"assigned_gateway_d","id":"assigned_gateway_d","offset":422,"uri":"/site/pcs_hs" },
          { "name":"ip_address_a","id":"ip_address_a","offset":423,"uri":"/site/pcs_hs" },
          { "name":"ip_address_b","id":"ip_address_b","offset":424,"uri":"/site/pcs_hs" },
          { "name":"ip_address_c","id":"ip_address_c","offset":425,"uri":"/site/pcs_hs" },
          { "name":"ip_address_d","id":"ip_address_d","offset":426,"uri":"/site/pcs_hs" },
          { "name":"subnet_a","id":"subnet_a","offset":427,"uri":"/site/pcs_hs" },
          { "name":"subnet_b","id":"subnet_b","offset":428,"uri":"/site/pcs_hs" },
          { "name":"subnet_c","id":"subnet_c","offset":429,"uri":"/site/pcs_hs" },
          { "name":"subnet_d","id":"subnet_d","offset":430,"uri":"/site/pcs_hs" },
          { "name":"gateway_a","id":"gateway_a","offset":431,"uri":"/site/pcs_hs" },
          { "name":"gateway_b","id":"gateway_b","offset":432,"uri":"/site/pcs_hs" },
          { "name":"gateway_c","id":"gateway_c","offset":433,"uri":"/site/pcs_hs" },
          { "name":"gateway_d","id":"gateway_d","offset":434,"uri":"/site/pcs_hs" },
          { "name":"mac_a","id":"mac_a","offset":435,"uri":"/site/pcs_hs" },
          { "name":"mac_b","id":"mac_b","offset":436,"uri":"/site/pcs_hs" },
          { "name":"mac_c","id":"mac_c","offset":437,"uri":"/site/pcs_hs" },
          { "name":"mac_d","id":"mac_d","offset":438,"uri":"/site/pcs_hs" },
          { "name":"mac_e","id":"mac_e","offset":439,"uri":"/site/pcs_hs" },
          { "name":"mac_f","id":"mac_f","offset":440,"uri":"/site/pcs_hs" },
          { "name":"lv_lf_enable","id":"lv_lf_enable","offset":472,"uri":"/site/pcs_hs" },
          { "name":"lv_lf_V","id":"lv_lf_V","offset":473,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_lf_f","id":"lv_lf_f","offset":474,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_lf_t","id":"lv_lf_t","offset":475,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"mv_manometer_fault","id":"mv_manometer_fault","offset":480,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"mv_manometer_delay","id":"mv_manometer_delay","offset":481,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_manometer_fault","id":"lv_manometer_fault","offset":482,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_manometer_delay","id":"lv_manometer_delay","offset":483,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"auto_reset_enable","id":"auto_reset_enable","offset":500,"uri":"/site/pcs_ls" },
          { "name":"number_of_retries","id":"number_of_retries","offset":501,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"delay_between_retries_s_s","id":"delay_between_retries_s_s","offset":502,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"reset_retries_timeout","id":"reset_retries_timeout","offset":503,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"all_faults_enabled","id":"all_faults_enabled","offset":504,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_number","id":"faults_allowed_number","offset":505,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_1","id":"faults_allowed_1","offset":506,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_2","id":"faults_allowed_2","offset":507,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_3","id":"faults_allowed_3","offset":508,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_4","id":"faults_allowed_4","offset":509,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_5","id":"faults_allowed_5","offset":510,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_6","id":"faults_allowed_6","offset":511,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_7","id":"faults_allowed_7","offset":512,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_8","id":"faults_allowed_8","offset":513,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_9","id":"faults_allowed_9","offset":514,"uri":"/site/pcs_ls" },
          { "name":"faults_allowed_10","id":"faults_allowed_10","offset":515,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_number","id":"faults_exception_number","offset":516,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_1","id":"faults_exception_1","offset":517,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_2","id":"faults_exception_2","offset":518,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_3","id":"faults_exception_3","offset":519,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_4","id":"faults_exception_4","offset":520,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_5","id":"faults_exception_5","offset":521,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_6","id":"faults_exception_6","offset":522,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_7","id":"faults_exception_7","offset":523,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_8","id":"faults_exception_8","offset":524,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_9","id":"faults_exception_9","offset":525,"uri":"/site/pcs_ls" },
          { "name":"faults_exception_10","id":"faults_exception_10","offset":526,"uri":"/site/pcs_ls" },
          { "name":"svr_enable","id":"svr_enable","offset":540,"uri":"/site/pcs_hs" },
          { "name":"svr_v1_threshold","id":"svr_v1_threshold","offset":541,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_v2_threshold","id":"svr_v2_threshold","offset":542,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_v1_hysteresis","id":"svr_v1_hysteresis","offset":543,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_v2_hysetresis","id":"svr_v2_hysetresis","offset":544,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_grad_inject","id":"svr_grad_inject","offset":545,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_grad_recover_q","id":"svr_grad_recover_q","offset":546,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_grad_reduction_p","id":"svr_grad_reduction_p","offset":547,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_grad_recover_p","id":"svr_grad_recover_p","offset":548,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"svr_cosfi_limit","id":"svr_cosfi_limit","offset":549,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"p_control_mode","id":"p_control_mode","offset":550,"uri":"/components/pcsm_component_one" },
          { "name":"q_control_mode","id":"q_control_mode","offset":551,"uri":"/components/pcsm_component_one" },
          { "name":"p_p_reference","id":"p_p_reference","offset":552,"scale": 100.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"p_id_reference","id":"p_id_reference","offset":553,"scale": 100.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"q_cosphi_reference","id":"q_cosphi_reference","offset":555,"scale": 1000.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"q_iq_reference","id":"q_iq_reference","offset":556,"scale": 100.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"q_q_reference","id":"q_q_reference","offset":557,"scale": 100.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"excitation","id":"excitation","offset":558,"uri":"/components/pcsm_component_one" },
          { "name":"q_v_reference","id":"q_v_reference","offset":575,"scale": 100.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"vq_v1","id":"vq_v1","offset":576,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_v2","id":"vq_v2","offset":577,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_v3","id":"vq_v3","offset":578,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_v4","id":"vq_v4","offset":579,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_q1","id":"vq_q1","offset":580,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_q2","id":"vq_q2","offset":581,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_q3","id":"vq_q3","offset":582,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_q4","id":"vq_q4","offset":583,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_hysterisis","id":"vq_hysterisis","offset":584,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_p_activation","id":"vq_p_activation","offset":585,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_p_deactivation","id":"vq_p_deactivation","offset":586,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_response_delay","id":"vq_response_delay","offset":587,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"vq_response_time","id":"vq_response_time","offset":588,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"enabled_nec","id":"enabled_nec","offset":648,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"du_type","id":"du_type","offset":649,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"working_mode","id":"working_mode","offset":650,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"hv_hf_enable","id":"hv_hf_enable","offset":730,"uri":"/site/pcs_hs" },
          { "name":"hv_hf_V","id":"hv_hf_V","offset":731,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_hf_f","id":"hv_hf_f","offset":732,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_hf_t","id":"hv_hf_t","offset":733,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_hf_enable","id":"lv_hf_enable","offset":734,"uri":"/site/pcs_hs" },
          { "name":"lv_hf_V","id":"lv_hf_V","offset":735,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_hf_f","id":"lv_hf_f","offset":736,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"lv_hf_t","id":"lv_hf_t","offset":737,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_lf_enable","id":"hv_lf_enable","offset":738,"uri":"/site/pcs_hs" },
          { "name":"hv_lf_V","id":"hv_lf_V","offset":739,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_lf_f","id":"hv_lf_f","offset":740,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"hv_lf_t","id":"hv_lf_t","offset":741,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"vp_ref_power","id":"vp_ref_power","offset":818,"uri":"/site/pcs_hs" },
          { "name":"vp_rec_mode","id":"vp_rec_mode","offset":819,"uri":"/site/pcs_hs" },
          { "name":"vp_enable","id":"vp_enable","offset":820,"uri":"/site/pcs_hs" },
          { "name":"vp_v1","id":"vp_v1","offset":821,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vp_v2","id":"vp_v2","offset":822,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vp_p1","id":"vp_p1","offset":823,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vp_p2","id":"vp_p2","offset":824,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"vp_hysteresis","id":"vp_hysteresis","offset":825,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"vp_delay_hysteresis","id":"vp_delay_hysteresis","offset":827,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"vp_response_tiime","id":"vp_response_tiime","offset":828,"scale": 10.000000, "uri":"/site/pcs_hs" },
          { "name":"selector_config","id":"selector_config","offset":2013,"uri":"/site/pcs_ls" },
          { "name":"selector_status","id":"selector_status","offset":2041,"uri":"/site/pcs_ls" },
          { "name":"s_nominal","id":"s_nominal","offset":2562,"uri":"/site/pcs_ls" },
          { "name":"num_modules","id":"num_modules","offset":2563,"uri":"/site/pcs_ls" },
          { "name":"start","id":"start","offset":3009,"uri":"/site/pcs_hs" },
          { "name":"stop","id":"stop","offset":3010,"uri":"/site/pcs_hs" },
          { "name":"reset","id":"reset","offset":3011,"uri":"/site/pcs_hs" },
          { "name":"e_stop","id":"e_stop","offset":3199,"uri":"/site/pcs_hs" },
          { "name":"ppc_watchdog_ref","id":"ppc_watchdog_ref","offset":4251,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"reset_refs_time_s","id":"reset_refs_time_s","offset":4252,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"comms_fault_time_s_s","id":"comms_fault_time_s_s","offset":4253,"scale": 1.000000, "uri":"/site/pcs_hs" },
          { "name":"home_p_ref_0_0","id":"home_p_ref_0_0","offset":4254,"scale": 100.000000, "uri":"/site/pcs_hs" },
          { "name":"home_q_ref_0_0","id":"home_q_ref_0_0","offset":4255,"scale": 100.000000, "signed": true, "uri":"/site/pcs_hs" },
          { "name":"active_bal_activate","id":"active_bal_activate","offset":7021,"uri":"/site/pcs_hs" },
          { "name":"bank_bal_activate","id":"bank_bal_activate","offset":7024,"uri":"/site/pcs_hs" },
          { "name":"bank_bal_reconnect_grad","id":"bank_bal_reconnect_grad","offset":7027,"uri":"/site/pcs_hs" },
          { "name":"cvsb_activate","id":"cvsb_activate","offset":7029,"uri":"/site/pcs_hs" },
          { "name":"cvsb_time_to_enter","id":"cvsb_time_to_enter","offset":7030,"uri":"/site/pcs_hs" },
          { "name":"battery_module_model","id":"battery_module_model","offset":7050,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"bms_banks_enabled","id":"bms_banks_enabled","offset":7051,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_protection_type_1","id":"leak_protection_type_1","offset":7150,"uri":"/site/pcs_ls" },
          { "name":"leak_imi_activation_1","id":"leak_imi_activation_1","offset":7151,"uri":"/site/pcs_ls" },
          { "name":"leak_fault_threshold_1","id":"leak_fault_threshold_1","offset":7152,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_fault_recover_threshold_1","id":"leak_fault_recover_threshold_1","offset":7153,"scale": 2000.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_warning_theshold_1","id":"leak_warning_theshold_1","offset":7154,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_self_test_exec_period_1","id":"leak_self_test_exec_period_1","offset":7157,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_self_test_manual_command_1","id":"leak_self_test_manual_command_1","offset":7158,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_protection_type_2","id":"leak_protection_type_2","offset":7160,"uri":"/site/pcs_ls" },
          { "name":"leak_imi_activation_2","id":"leak_imi_activation_2","offset":7161,"uri":"/site/pcs_ls" },
          { "name":"leak_fault_threshold_2","id":"leak_fault_threshold_2","offset":7162,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_fault_recover_threshold_2","id":"leak_fault_recover_threshold_2","offset":7163,"scale": 2000.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_warning_theshold_2","id":"leak_warning_theshold_2","offset":7164,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_self_test_exec_period_2","id":"leak_self_test_exec_period_2","offset":7167,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_self_test_manual_command_2","id":"leak_self_test_manual_command_2","offset":7168,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_protection_type_3","id":"leak_protection_type_3","offset":7170,"uri":"/site/pcs_ls" },
          { "name":"leak_imi_activation_3","id":"leak_imi_activation_3","offset":7171,"uri":"/site/pcs_ls" },
          { "name":"leak_fault_threshold_3","id":"leak_fault_threshold_3","offset":7172,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_fault_recover_threshold_3","id":"leak_fault_recover_threshold_3","offset":7173,"scale": 2000.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_warning_theshold_3","id":"leak_warning_theshold_3","offset":7174,"scale": 10.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_self_test_exec_period_3","id":"leak_self_test_exec_period_3","offset":7177,"scale": 1.000000, "uri":"/site/pcs_ls" },
          { "name":"leak_self_test_manual_command_3","id":"leak_self_test_manual_command_3","offset":7178,"scale": 1.000000, "uri":"/site/pcs_ls" }       ]
    }
}
