{
   "system":
   {   "name":"Risen BMS 1 340",
       "protocol": "Modbus TCP",
       "id": "Risen_BMS_1_340",
       "ip_address": "0.0.0.0",
       "port": 5030 
   },
    "registers":
     {
      "input_registers":
       [
          { "name":"sys_status","id":"sys_status","offset":257,"uri":"/components/bms_1_ems_running_info" },
          { "name":"bms_alarms","id":"bms_alarms","offset":266,"uri":"/components/bms_1_ems_running_info" },
          { "name":"heartbeat","id":"heartbeat","offset":278,"size": 2, "uri":"/components/bms_1_ems_running_info" },
          { "name":"ems_comms_state","id":"ems_comms_state","offset":280,"uri":"/components/bms_1_ems_running_info" },
          { "name":"bms_comms_state","id":"bms_comms_state","offset":281,"uri":"/components/bms_1_ems_running_info" },
          { "name":"ac_comms_state_1","id":"ac_comms_state_1","offset":283,"uri":"/components/bms_1_ems_running_info" },
          { "name":"ac_comms_state_2","id":"ac_comms_state_2","offset":284,"uri":"/components/bms_1_ems_running_info" },
          { "name":"ac_comms_state_3","id":"ac_comms_state_3","offset":285,"uri":"/components/bms_1_ems_running_info" },
          { "name":"fss_comms_state","id":"fss_comms_state","offset":287,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_1","id":"env_alarms_1","offset":320,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_2","id":"env_alarms_2","offset":321,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_3","id":"env_alarms_3","offset":322,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_4","id":"env_alarms_4","offset":323,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_5","id":"env_alarms_5","offset":324,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_6","id":"env_alarms_6","offset":325,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_7","id":"env_alarms_7","offset":326,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_8","id":"env_alarms_8","offset":327,"uri":"/components/bms_1_ems_running_info" },
          { "name":"env_alarms_9","id":"env_alarms_9","offset":328,"uri":"/components/bms_1_ems_running_info" },
          { "name":"hvac_1_unit_running_status","id":"hvac_1_unit_running_status","offset":768,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_internal_fan_status","id":"hvac_1_internal_fan_status","offset":769,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_external_fan_status","id":"hvac_1_external_fan_status","offset":770,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_compressor_status","id":"hvac_1_compressor_status","offset":771,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_inside_return_temp","id":"hvac_1_inside_return_temp","offset":772,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_outside_temp","id":"hvac_1_outside_temp","offset":774,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_condenser_temp","id":"hvac_1_condenser_temp","offset":775,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_ac_input_voltage","id":"hvac_1_ac_input_voltage","offset":779,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_emergency_air_fan_state","id":"hvac_1_emergency_air_fan_state","offset":782,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_heat_exchanger_coil_temp","id":"hvac_1_heat_exchanger_coil_temp","offset":783,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_inside_return_humidity","id":"hvac_1_inside_return_humidity","offset":787,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_electrical_heating_running_status","id":"hvac_1_electrical_heating_running_status","offset":788,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_alarms_1","id":"hvac_1_alarms_1","offset":789,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_alarms_2","id":"hvac_1_alarms_2","offset":790,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_1_alarms_3","id":"hvac_1_alarms_3","offset":791,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_unit_running_status","id":"hvac_2_unit_running_status","offset":800,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_internal_fan_status","id":"hvac_2_internal_fan_status","offset":801,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_external_fan_status","id":"hvac_2_external_fan_status","offset":802,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_compressor_status","id":"hvac_2_compressor_status","offset":803,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_inside_return_temp","id":"hvac_2_inside_return_temp","offset":804,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_outside_temp","id":"hvac_2_outside_temp","offset":806,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_condenser_temp","id":"hvac_2_condenser_temp","offset":807,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_ac_input_voltage","id":"hvac_2_ac_input_voltage","offset":811,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_emergency_air_fan_state","id":"hvac_2_emergency_air_fan_state","offset":814,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_heat_exchanger_coil_temp","id":"hvac_2_heat_exchanger_coil_temp","offset":815,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_inside_return_humidity","id":"hvac_2_inside_return_humidity","offset":819,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_electrical_heating_running_status","id":"hvac_2_electrical_heating_running_status","offset":820,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_alarms_1","id":"hvac_2_alarms_1","offset":821,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_alarms_2","id":"hvac_2_alarms_2","offset":822,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_2_alarms_3","id":"hvac_2_alarms_3","offset":823,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_unit_running_status","id":"hvac_3_unit_running_status","offset":832,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_internal_fan_status","id":"hvac_3_internal_fan_status","offset":833,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_external_fan_status","id":"hvac_3_external_fan_status","offset":834,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_compressor_status","id":"hvac_3_compressor_status","offset":835,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_inside_return_temp","id":"hvac_3_inside_return_temp","offset":836,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_outside_temp","id":"hvac_3_outside_temp","offset":838,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_condenser_temp","id":"hvac_3_condenser_temp","offset":839,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_ac_input_voltage","id":"hvac_3_ac_input_voltage","offset":843,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_emergency_air_fan_state","id":"hvac_3_emergency_air_fan_state","offset":846,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_heat_exchanger_coil_temp","id":"hvac_3_heat_exchanger_coil_temp","offset":847,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_inside_return_humidity","id":"hvac_3_inside_return_humidity","offset":851,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_electrical_heating_running_status","id":"hvac_3_electrical_heating_running_status","offset":852,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_alarms_1","id":"hvac_3_alarms_1","offset":853,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_alarms_2","id":"hvac_3_alarms_2","offset":854,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_3_alarms_3","id":"hvac_3_alarms_3","offset":855,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_unit_running_status","id":"hvac_4_unit_running_status","offset":864,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_internal_fan_status","id":"hvac_4_internal_fan_status","offset":865,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_external_fan_status","id":"hvac_4_external_fan_status","offset":866,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_compressor_status","id":"hvac_4_compressor_status","offset":867,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_inside_return_temp","id":"hvac_4_inside_return_temp","offset":868,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_outside_temp","id":"hvac_4_outside_temp","offset":870,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_condenser_temp","id":"hvac_4_condenser_temp","offset":871,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_ac_input_voltage","id":"hvac_4_ac_input_voltage","offset":875,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_emergency_air_fan_state","id":"hvac_4_emergency_air_fan_state","offset":878,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_heat_exchanger_coil_temp","id":"hvac_4_heat_exchanger_coil_temp","offset":879,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_inside_return_humidity","id":"hvac_4_inside_return_humidity","offset":883,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_electrical_heating_running_status","id":"hvac_4_electrical_heating_running_status","offset":884,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_alarms_1","id":"hvac_4_alarms_1","offset":885,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_alarms_2","id":"hvac_4_alarms_2","offset":886,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_4_alarms_3","id":"hvac_4_alarms_3","offset":887,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_unit_running_status","id":"hvac_5_unit_running_status","offset":896,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_internal_fan_status","id":"hvac_5_internal_fan_status","offset":897,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_external_fan_status","id":"hvac_5_external_fan_status","offset":898,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_compressor_status","id":"hvac_5_compressor_status","offset":899,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_inside_return_temp","id":"hvac_5_inside_return_temp","offset":900,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_outside_temp","id":"hvac_5_outside_temp","offset":902,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_condenser_temp","id":"hvac_5_condenser_temp","offset":903,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_ac_input_voltage","id":"hvac_5_ac_input_voltage","offset":907,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_emergency_air_fan_state","id":"hvac_5_emergency_air_fan_state","offset":910,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_heat_exchanger_coil_temp","id":"hvac_5_heat_exchanger_coil_temp","offset":911,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_inside_return_humidity","id":"hvac_5_inside_return_humidity","offset":915,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_electrical_heating_running_status","id":"hvac_5_electrical_heating_running_status","offset":916,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_alarms_1","id":"hvac_5_alarms_1","offset":917,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_alarms_2","id":"hvac_5_alarms_2","offset":918,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_5_alarms_3","id":"hvac_5_alarms_3","offset":919,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_unit_running_status","id":"hvac_6_unit_running_status","offset":928,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_internal_fan_status","id":"hvac_6_internal_fan_status","offset":929,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_external_fan_status","id":"hvac_6_external_fan_status","offset":930,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_compressor_status","id":"hvac_6_compressor_status","offset":931,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_inside_return_temp","id":"hvac_6_inside_return_temp","offset":932,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_outside_temp","id":"hvac_6_outside_temp","offset":934,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_condenser_temp","id":"hvac_6_condenser_temp","offset":935,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_ac_input_voltage","id":"hvac_6_ac_input_voltage","offset":939,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_emergency_air_fan_state","id":"hvac_6_emergency_air_fan_state","offset":942,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_heat_exchanger_coil_temp","id":"hvac_6_heat_exchanger_coil_temp","offset":943,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_inside_return_humidity","id":"hvac_6_inside_return_humidity","offset":947,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_electrical_heating_running_status","id":"hvac_6_electrical_heating_running_status","offset":948,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_alarms_1","id":"hvac_6_alarms_1","offset":949,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_alarms_2","id":"hvac_6_alarms_2","offset":950,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_6_alarms_3","id":"hvac_6_alarms_3","offset":951,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_unit_running_status","id":"hvac_7_unit_running_status","offset":960,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_internal_fan_status","id":"hvac_7_internal_fan_status","offset":961,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_external_fan_status","id":"hvac_7_external_fan_status","offset":962,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_compressor_status","id":"hvac_7_compressor_status","offset":963,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_inside_return_temp","id":"hvac_7_inside_return_temp","offset":964,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_outside_temp","id":"hvac_7_outside_temp","offset":966,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_condenser_temp","id":"hvac_7_condenser_temp","offset":967,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_ac_input_voltage","id":"hvac_7_ac_input_voltage","offset":971,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_emergency_air_fan_state","id":"hvac_7_emergency_air_fan_state","offset":974,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_heat_exchanger_coil_temp","id":"hvac_7_heat_exchanger_coil_temp","offset":975,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_inside_return_humidity","id":"hvac_7_inside_return_humidity","offset":979,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_electrical_heating_running_status","id":"hvac_7_electrical_heating_running_status","offset":980,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_alarms_1","id":"hvac_7_alarms_1","offset":981,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_alarms_2","id":"hvac_7_alarms_2","offset":982,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_7_alarms_3","id":"hvac_7_alarms_3","offset":983,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_unit_running_status","id":"hvac_8_unit_running_status","offset":992,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_internal_fan_status","id":"hvac_8_internal_fan_status","offset":993,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_external_fan_status","id":"hvac_8_external_fan_status","offset":994,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_compressor_status","id":"hvac_8_compressor_status","offset":995,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_inside_return_temp","id":"hvac_8_inside_return_temp","offset":996,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_outside_temp","id":"hvac_8_outside_temp","offset":998,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_condenser_temp","id":"hvac_8_condenser_temp","offset":999,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_ac_input_voltage","id":"hvac_8_ac_input_voltage","offset":1003,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_emergency_air_fan_state","id":"hvac_8_emergency_air_fan_state","offset":1006,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_heat_exchanger_coil_temp","id":"hvac_8_heat_exchanger_coil_temp","offset":1007,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_inside_return_humidity","id":"hvac_8_inside_return_humidity","offset":1011,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_electrical_heating_running_status","id":"hvac_8_electrical_heating_running_status","offset":1012,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_alarms_1","id":"hvac_8_alarms_1","offset":1013,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_alarms_2","id":"hvac_8_alarms_2","offset":1014,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_8_alarms_3","id":"hvac_8_alarms_3","offset":1015,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_unit_running_status","id":"hvac_9_unit_running_status","offset":1024,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_internal_fan_status","id":"hvac_9_internal_fan_status","offset":1025,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_external_fan_status","id":"hvac_9_external_fan_status","offset":1026,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_compressor_status","id":"hvac_9_compressor_status","offset":1027,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_inside_return_temp","id":"hvac_9_inside_return_temp","offset":1028,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_outside_temp","id":"hvac_9_outside_temp","offset":1030,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_condenser_temp","id":"hvac_9_condenser_temp","offset":1031,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_ac_input_voltage","id":"hvac_9_ac_input_voltage","offset":1035,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_emergency_air_fan_state","id":"hvac_9_emergency_air_fan_state","offset":1038,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_heat_exchanger_coil_temp","id":"hvac_9_heat_exchanger_coil_temp","offset":1039,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_inside_return_humidity","id":"hvac_9_inside_return_humidity","offset":1043,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_electrical_heating_running_status","id":"hvac_9_electrical_heating_running_status","offset":1044,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_alarms_1","id":"hvac_9_alarms_1","offset":1045,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_alarms_2","id":"hvac_9_alarms_2","offset":1046,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_9_alarms_3","id":"hvac_9_alarms_3","offset":1047,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_unit_running_status","id":"hvac_10_unit_running_status","offset":1056,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_internal_fan_status","id":"hvac_10_internal_fan_status","offset":1057,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_external_fan_status","id":"hvac_10_external_fan_status","offset":1058,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_compressor_status","id":"hvac_10_compressor_status","offset":1059,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_inside_return_temp","id":"hvac_10_inside_return_temp","offset":1060,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_outside_temp","id":"hvac_10_outside_temp","offset":1062,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_condenser_temp","id":"hvac_10_condenser_temp","offset":1063,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_ac_input_voltage","id":"hvac_10_ac_input_voltage","offset":1067,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_emergency_air_fan_state","id":"hvac_10_emergency_air_fan_state","offset":1070,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_heat_exchanger_coil_temp","id":"hvac_10_heat_exchanger_coil_temp","offset":1071,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_inside_return_humidity","id":"hvac_10_inside_return_humidity","offset":1075,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_electrical_heating_running_status","id":"hvac_10_electrical_heating_running_status","offset":1076,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_alarms_1","id":"hvac_10_alarms_1","offset":1077,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_alarms_2","id":"hvac_10_alarms_2","offset":1078,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_10_alarms_3","id":"hvac_10_alarms_3","offset":1079,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_unit_running_status","id":"hvac_11_unit_running_status","offset":1088,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_internal_fan_status","id":"hvac_11_internal_fan_status","offset":1089,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_external_fan_status","id":"hvac_11_external_fan_status","offset":1090,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_compressor_status","id":"hvac_11_compressor_status","offset":1091,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_inside_return_temp","id":"hvac_11_inside_return_temp","offset":1092,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_outside_temp","id":"hvac_11_outside_temp","offset":1094,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_condenser_temp","id":"hvac_11_condenser_temp","offset":1095,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_ac_input_voltage","id":"hvac_11_ac_input_voltage","offset":1099,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_emergency_air_fan_state","id":"hvac_11_emergency_air_fan_state","offset":1102,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_heat_exchanger_coil_temp","id":"hvac_11_heat_exchanger_coil_temp","offset":1103,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_inside_return_humidity","id":"hvac_11_inside_return_humidity","offset":1107,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_electrical_heating_running_status","id":"hvac_11_electrical_heating_running_status","offset":1108,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_alarms_1","id":"hvac_11_alarms_1","offset":1109,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_alarms_2","id":"hvac_11_alarms_2","offset":1110,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_11_alarms_3","id":"hvac_11_alarms_3","offset":1111,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_unit_running_status","id":"hvac_12_unit_running_status","offset":1120,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_internal_fan_status","id":"hvac_12_internal_fan_status","offset":1121,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_external_fan_status","id":"hvac_12_external_fan_status","offset":1122,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_compressor_status","id":"hvac_12_compressor_status","offset":1123,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_inside_return_temp","id":"hvac_12_inside_return_temp","offset":1124,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_outside_temp","id":"hvac_12_outside_temp","offset":1126,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_condenser_temp","id":"hvac_12_condenser_temp","offset":1127,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_ac_input_voltage","id":"hvac_12_ac_input_voltage","offset":1131,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_emergency_air_fan_state","id":"hvac_12_emergency_air_fan_state","offset":1134,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_heat_exchanger_coil_temp","id":"hvac_12_heat_exchanger_coil_temp","offset":1135,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_inside_return_humidity","id":"hvac_12_inside_return_humidity","offset":1139,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_electrical_heating_running_status","id":"hvac_12_electrical_heating_running_status","offset":1140,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_alarms_1","id":"hvac_12_alarms_1","offset":1141,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_alarms_2","id":"hvac_12_alarms_2","offset":1142,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_12_alarms_3","id":"hvac_12_alarms_3","offset":1143,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_unit_running_status","id":"hvac_13_unit_running_status","offset":1152,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_internal_fan_status","id":"hvac_13_internal_fan_status","offset":1153,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_external_fan_status","id":"hvac_13_external_fan_status","offset":1154,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_compressor_status","id":"hvac_13_compressor_status","offset":1155,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_inside_return_temp","id":"hvac_13_inside_return_temp","offset":1156,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_outside_temp","id":"hvac_13_outside_temp","offset":1158,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_condenser_temp","id":"hvac_13_condenser_temp","offset":1159,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_ac_input_voltage","id":"hvac_13_ac_input_voltage","offset":1163,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_emergency_air_fan_state","id":"hvac_13_emergency_air_fan_state","offset":1166,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_heat_exchanger_coil_temp","id":"hvac_13_heat_exchanger_coil_temp","offset":1167,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_inside_return_humidity","id":"hvac_13_inside_return_humidity","offset":1171,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_electrical_heating_running_status","id":"hvac_13_electrical_heating_running_status","offset":1172,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_alarms_1","id":"hvac_13_alarms_1","offset":1173,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_alarms_2","id":"hvac_13_alarms_2","offset":1174,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_13_alarms_3","id":"hvac_13_alarms_3","offset":1175,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_unit_running_status","id":"hvac_14_unit_running_status","offset":1184,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_internal_fan_status","id":"hvac_14_internal_fan_status","offset":1185,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_external_fan_status","id":"hvac_14_external_fan_status","offset":1186,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_compressor_status","id":"hvac_14_compressor_status","offset":1187,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_inside_return_temp","id":"hvac_14_inside_return_temp","offset":1188,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_outside_temp","id":"hvac_14_outside_temp","offset":1190,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_condenser_temp","id":"hvac_14_condenser_temp","offset":1191,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_ac_input_voltage","id":"hvac_14_ac_input_voltage","offset":1195,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_emergency_air_fan_state","id":"hvac_14_emergency_air_fan_state","offset":1198,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_heat_exchanger_coil_temp","id":"hvac_14_heat_exchanger_coil_temp","offset":1199,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_inside_return_humidity","id":"hvac_14_inside_return_humidity","offset":1203,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_electrical_heating_running_status","id":"hvac_14_electrical_heating_running_status","offset":1204,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_alarms_1","id":"hvac_14_alarms_1","offset":1205,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_alarms_2","id":"hvac_14_alarms_2","offset":1206,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_14_alarms_3","id":"hvac_14_alarms_3","offset":1207,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_unit_running_status","id":"hvac_15_unit_running_status","offset":1216,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_internal_fan_status","id":"hvac_15_internal_fan_status","offset":1217,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_external_fan_status","id":"hvac_15_external_fan_status","offset":1218,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_compressor_status","id":"hvac_15_compressor_status","offset":1219,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_inside_return_temp","id":"hvac_15_inside_return_temp","offset":1220,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_outside_temp","id":"hvac_15_outside_temp","offset":1222,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_condenser_temp","id":"hvac_15_condenser_temp","offset":1223,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_ac_input_voltage","id":"hvac_15_ac_input_voltage","offset":1227,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_emergency_air_fan_state","id":"hvac_15_emergency_air_fan_state","offset":1230,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_heat_exchanger_coil_temp","id":"hvac_15_heat_exchanger_coil_temp","offset":1231,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_inside_return_humidity","id":"hvac_15_inside_return_humidity","offset":1235,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_electrical_heating_running_status","id":"hvac_15_electrical_heating_running_status","offset":1236,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_alarms_1","id":"hvac_15_alarms_1","offset":1237,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_alarms_2","id":"hvac_15_alarms_2","offset":1238,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_15_alarms_3","id":"hvac_15_alarms_3","offset":1239,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_unit_running_status","id":"hvac_16_unit_running_status","offset":1248,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_internal_fan_status","id":"hvac_16_internal_fan_status","offset":1249,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_external_fan_status","id":"hvac_16_external_fan_status","offset":1250,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_compressor_status","id":"hvac_16_compressor_status","offset":1251,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_inside_return_temp","id":"hvac_16_inside_return_temp","offset":1252,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_outside_temp","id":"hvac_16_outside_temp","offset":1254,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_condenser_temp","id":"hvac_16_condenser_temp","offset":1255,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_ac_input_voltage","id":"hvac_16_ac_input_voltage","offset":1259,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_emergency_air_fan_state","id":"hvac_16_emergency_air_fan_state","offset":1262,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_heat_exchanger_coil_temp","id":"hvac_16_heat_exchanger_coil_temp","offset":1263,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_inside_return_humidity","id":"hvac_16_inside_return_humidity","offset":1267,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_electrical_heating_running_status","id":"hvac_16_electrical_heating_running_status","offset":1268,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_alarms_1","id":"hvac_16_alarms_1","offset":1269,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_alarms_2","id":"hvac_16_alarms_2","offset":1270,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_16_alarms_3","id":"hvac_16_alarms_3","offset":1271,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_unit_running_status","id":"hvac_17_unit_running_status","offset":1280,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_internal_fan_status","id":"hvac_17_internal_fan_status","offset":1281,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_external_fan_status","id":"hvac_17_external_fan_status","offset":1282,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_compressor_status","id":"hvac_17_compressor_status","offset":1283,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_inside_return_temp","id":"hvac_17_inside_return_temp","offset":1284,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_outside_temp","id":"hvac_17_outside_temp","offset":1286,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_condenser_temp","id":"hvac_17_condenser_temp","offset":1287,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_ac_input_voltage","id":"hvac_17_ac_input_voltage","offset":1291,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_emergency_air_fan_state","id":"hvac_17_emergency_air_fan_state","offset":1294,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_heat_exchanger_coil_temp","id":"hvac_17_heat_exchanger_coil_temp","offset":1295,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_inside_return_humidity","id":"hvac_17_inside_return_humidity","offset":1299,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_electrical_heating_running_status","id":"hvac_17_electrical_heating_running_status","offset":1300,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_alarms_1","id":"hvac_17_alarms_1","offset":1301,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_alarms_2","id":"hvac_17_alarms_2","offset":1302,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_17_alarms_3","id":"hvac_17_alarms_3","offset":1303,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_unit_running_status","id":"hvac_18_unit_running_status","offset":1312,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_internal_fan_status","id":"hvac_18_internal_fan_status","offset":1313,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_external_fan_status","id":"hvac_18_external_fan_status","offset":1314,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_compressor_status","id":"hvac_18_compressor_status","offset":1315,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_inside_return_temp","id":"hvac_18_inside_return_temp","offset":1316,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_outside_temp","id":"hvac_18_outside_temp","offset":1318,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_condenser_temp","id":"hvac_18_condenser_temp","offset":1319,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_ac_input_voltage","id":"hvac_18_ac_input_voltage","offset":1323,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_emergency_air_fan_state","id":"hvac_18_emergency_air_fan_state","offset":1326,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_heat_exchanger_coil_temp","id":"hvac_18_heat_exchanger_coil_temp","offset":1327,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_inside_return_humidity","id":"hvac_18_inside_return_humidity","offset":1331,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_electrical_heating_running_status","id":"hvac_18_electrical_heating_running_status","offset":1332,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_alarms_1","id":"hvac_18_alarms_1","offset":1333,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_alarms_2","id":"hvac_18_alarms_2","offset":1334,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_18_alarms_3","id":"hvac_18_alarms_3","offset":1335,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_unit_running_status","id":"hvac_19_unit_running_status","offset":1344,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_internal_fan_status","id":"hvac_19_internal_fan_status","offset":1345,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_external_fan_status","id":"hvac_19_external_fan_status","offset":1346,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_compressor_status","id":"hvac_19_compressor_status","offset":1347,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_inside_return_temp","id":"hvac_19_inside_return_temp","offset":1348,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_outside_temp","id":"hvac_19_outside_temp","offset":1350,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_condenser_temp","id":"hvac_19_condenser_temp","offset":1351,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_ac_input_voltage","id":"hvac_19_ac_input_voltage","offset":1355,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_emergency_air_fan_state","id":"hvac_19_emergency_air_fan_state","offset":1358,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_heat_exchanger_coil_temp","id":"hvac_19_heat_exchanger_coil_temp","offset":1359,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_inside_return_humidity","id":"hvac_19_inside_return_humidity","offset":1363,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_electrical_heating_running_status","id":"hvac_19_electrical_heating_running_status","offset":1364,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_alarms_1","id":"hvac_19_alarms_1","offset":1365,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_alarms_2","id":"hvac_19_alarms_2","offset":1366,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_19_alarms_3","id":"hvac_19_alarms_3","offset":1367,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_unit_running_status","id":"hvac_20_unit_running_status","offset":1376,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_internal_fan_status","id":"hvac_20_internal_fan_status","offset":1377,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_external_fan_status","id":"hvac_20_external_fan_status","offset":1378,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_compressor_status","id":"hvac_20_compressor_status","offset":1379,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_inside_return_temp","id":"hvac_20_inside_return_temp","offset":1380,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_outside_temp","id":"hvac_20_outside_temp","offset":1382,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_condenser_temp","id":"hvac_20_condenser_temp","offset":1383,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_ac_input_voltage","id":"hvac_20_ac_input_voltage","offset":1387,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_emergency_air_fan_state","id":"hvac_20_emergency_air_fan_state","offset":1390,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_heat_exchanger_coil_temp","id":"hvac_20_heat_exchanger_coil_temp","offset":1391,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_inside_return_humidity","id":"hvac_20_inside_return_humidity","offset":1395,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_electrical_heating_running_status","id":"hvac_20_electrical_heating_running_status","offset":1396,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_alarms_1","id":"hvac_20_alarms_1","offset":1397,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_alarms_2","id":"hvac_20_alarms_2","offset":1398,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_20_alarms_3","id":"hvac_20_alarms_3","offset":1399,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_unit_running_status","id":"hvac_21_unit_running_status","offset":1408,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_internal_fan_status","id":"hvac_21_internal_fan_status","offset":1409,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_external_fan_status","id":"hvac_21_external_fan_status","offset":1410,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_compressor_status","id":"hvac_21_compressor_status","offset":1411,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_inside_return_temp","id":"hvac_21_inside_return_temp","offset":1412,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_outside_temp","id":"hvac_21_outside_temp","offset":1414,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_condenser_temp","id":"hvac_21_condenser_temp","offset":1415,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_ac_input_voltage","id":"hvac_21_ac_input_voltage","offset":1419,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_emergency_air_fan_state","id":"hvac_21_emergency_air_fan_state","offset":1422,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_heat_exchanger_coil_temp","id":"hvac_21_heat_exchanger_coil_temp","offset":1423,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_inside_return_humidity","id":"hvac_21_inside_return_humidity","offset":1427,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_electrical_heating_running_status","id":"hvac_21_electrical_heating_running_status","offset":1428,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_alarms_1","id":"hvac_21_alarms_1","offset":1429,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_alarms_2","id":"hvac_21_alarms_2","offset":1430,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_21_alarms_3","id":"hvac_21_alarms_3","offset":1431,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_unit_running_status","id":"hvac_22_unit_running_status","offset":1440,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_internal_fan_status","id":"hvac_22_internal_fan_status","offset":1441,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_external_fan_status","id":"hvac_22_external_fan_status","offset":1442,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_compressor_status","id":"hvac_22_compressor_status","offset":1443,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_inside_return_temp","id":"hvac_22_inside_return_temp","offset":1444,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_outside_temp","id":"hvac_22_outside_temp","offset":1446,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_condenser_temp","id":"hvac_22_condenser_temp","offset":1447,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_ac_input_voltage","id":"hvac_22_ac_input_voltage","offset":1451,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_emergency_air_fan_state","id":"hvac_22_emergency_air_fan_state","offset":1454,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_heat_exchanger_coil_temp","id":"hvac_22_heat_exchanger_coil_temp","offset":1455,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_inside_return_humidity","id":"hvac_22_inside_return_humidity","offset":1459,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_electrical_heating_running_status","id":"hvac_22_electrical_heating_running_status","offset":1460,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_alarms_1","id":"hvac_22_alarms_1","offset":1461,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_alarms_2","id":"hvac_22_alarms_2","offset":1462,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_22_alarms_3","id":"hvac_22_alarms_3","offset":1463,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_unit_running_status","id":"hvac_23_unit_running_status","offset":1472,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_internal_fan_status","id":"hvac_23_internal_fan_status","offset":1473,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_external_fan_status","id":"hvac_23_external_fan_status","offset":1474,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_compressor_status","id":"hvac_23_compressor_status","offset":1475,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_inside_return_temp","id":"hvac_23_inside_return_temp","offset":1476,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_outside_temp","id":"hvac_23_outside_temp","offset":1478,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_condenser_temp","id":"hvac_23_condenser_temp","offset":1479,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_ac_input_voltage","id":"hvac_23_ac_input_voltage","offset":1483,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_emergency_air_fan_state","id":"hvac_23_emergency_air_fan_state","offset":1486,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_heat_exchanger_coil_temp","id":"hvac_23_heat_exchanger_coil_temp","offset":1487,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_inside_return_humidity","id":"hvac_23_inside_return_humidity","offset":1491,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_electrical_heating_running_status","id":"hvac_23_electrical_heating_running_status","offset":1492,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_alarms_1","id":"hvac_23_alarms_1","offset":1493,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_alarms_2","id":"hvac_23_alarms_2","offset":1494,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_23_alarms_3","id":"hvac_23_alarms_3","offset":1495,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_unit_running_status","id":"hvac_24_unit_running_status","offset":1504,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_internal_fan_status","id":"hvac_24_internal_fan_status","offset":1505,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_external_fan_status","id":"hvac_24_external_fan_status","offset":1506,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_compressor_status","id":"hvac_24_compressor_status","offset":1507,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_inside_return_temp","id":"hvac_24_inside_return_temp","offset":1508,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_outside_temp","id":"hvac_24_outside_temp","offset":1510,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_condenser_temp","id":"hvac_24_condenser_temp","offset":1511,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_ac_input_voltage","id":"hvac_24_ac_input_voltage","offset":1515,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_emergency_air_fan_state","id":"hvac_24_emergency_air_fan_state","offset":1518,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_heat_exchanger_coil_temp","id":"hvac_24_heat_exchanger_coil_temp","offset":1519,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_inside_return_humidity","id":"hvac_24_inside_return_humidity","offset":1523,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_electrical_heating_running_status","id":"hvac_24_electrical_heating_running_status","offset":1524,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_alarms_1","id":"hvac_24_alarms_1","offset":1525,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_alarms_2","id":"hvac_24_alarms_2","offset":1526,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_24_alarms_3","id":"hvac_24_alarms_3","offset":1527,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_unit_running_status","id":"hvac_25_unit_running_status","offset":1536,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_internal_fan_status","id":"hvac_25_internal_fan_status","offset":1537,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_external_fan_status","id":"hvac_25_external_fan_status","offset":1538,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_compressor_status","id":"hvac_25_compressor_status","offset":1539,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_inside_return_temp","id":"hvac_25_inside_return_temp","offset":1540,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_outside_temp","id":"hvac_25_outside_temp","offset":1542,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_condenser_temp","id":"hvac_25_condenser_temp","offset":1543,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_ac_input_voltage","id":"hvac_25_ac_input_voltage","offset":1547,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_emergency_air_fan_state","id":"hvac_25_emergency_air_fan_state","offset":1550,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_heat_exchanger_coil_temp","id":"hvac_25_heat_exchanger_coil_temp","offset":1551,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_inside_return_humidity","id":"hvac_25_inside_return_humidity","offset":1555,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_electrical_heating_running_status","id":"hvac_25_electrical_heating_running_status","offset":1556,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_alarms_1","id":"hvac_25_alarms_1","offset":1557,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_alarms_2","id":"hvac_25_alarms_2","offset":1558,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_25_alarms_3","id":"hvac_25_alarms_3","offset":1559,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_unit_running_status","id":"hvac_26_unit_running_status","offset":1568,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_internal_fan_status","id":"hvac_26_internal_fan_status","offset":1569,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_external_fan_status","id":"hvac_26_external_fan_status","offset":1570,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_compressor_status","id":"hvac_26_compressor_status","offset":1571,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_inside_return_temp","id":"hvac_26_inside_return_temp","offset":1572,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_outside_temp","id":"hvac_26_outside_temp","offset":1574,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_condenser_temp","id":"hvac_26_condenser_temp","offset":1575,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_ac_input_voltage","id":"hvac_26_ac_input_voltage","offset":1579,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_emergency_air_fan_state","id":"hvac_26_emergency_air_fan_state","offset":1582,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_heat_exchanger_coil_temp","id":"hvac_26_heat_exchanger_coil_temp","offset":1583,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_inside_return_humidity","id":"hvac_26_inside_return_humidity","offset":1587,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_electrical_heating_running_status","id":"hvac_26_electrical_heating_running_status","offset":1588,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_alarms_1","id":"hvac_26_alarms_1","offset":1589,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_alarms_2","id":"hvac_26_alarms_2","offset":1590,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_26_alarms_3","id":"hvac_26_alarms_3","offset":1591,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_unit_running_status","id":"hvac_27_unit_running_status","offset":1600,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_internal_fan_status","id":"hvac_27_internal_fan_status","offset":1601,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_external_fan_status","id":"hvac_27_external_fan_status","offset":1602,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_compressor_status","id":"hvac_27_compressor_status","offset":1603,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_inside_return_temp","id":"hvac_27_inside_return_temp","offset":1604,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_outside_temp","id":"hvac_27_outside_temp","offset":1606,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_condenser_temp","id":"hvac_27_condenser_temp","offset":1607,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_ac_input_voltage","id":"hvac_27_ac_input_voltage","offset":1611,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_emergency_air_fan_state","id":"hvac_27_emergency_air_fan_state","offset":1614,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_heat_exchanger_coil_temp","id":"hvac_27_heat_exchanger_coil_temp","offset":1615,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_inside_return_humidity","id":"hvac_27_inside_return_humidity","offset":1619,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_electrical_heating_running_status","id":"hvac_27_electrical_heating_running_status","offset":1620,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_alarms_1","id":"hvac_27_alarms_1","offset":1621,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_alarms_2","id":"hvac_27_alarms_2","offset":1622,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_27_alarms_3","id":"hvac_27_alarms_3","offset":1623,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_unit_running_status","id":"hvac_28_unit_running_status","offset":1632,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_internal_fan_status","id":"hvac_28_internal_fan_status","offset":1633,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_external_fan_status","id":"hvac_28_external_fan_status","offset":1634,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_compressor_status","id":"hvac_28_compressor_status","offset":1635,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_inside_return_temp","id":"hvac_28_inside_return_temp","offset":1636,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_outside_temp","id":"hvac_28_outside_temp","offset":1638,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_condenser_temp","id":"hvac_28_condenser_temp","offset":1639,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_ac_input_voltage","id":"hvac_28_ac_input_voltage","offset":1643,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_emergency_air_fan_state","id":"hvac_28_emergency_air_fan_state","offset":1646,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_heat_exchanger_coil_temp","id":"hvac_28_heat_exchanger_coil_temp","offset":1647,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_inside_return_humidity","id":"hvac_28_inside_return_humidity","offset":1651,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_electrical_heating_running_status","id":"hvac_28_electrical_heating_running_status","offset":1652,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_alarms_1","id":"hvac_28_alarms_1","offset":1653,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_alarms_2","id":"hvac_28_alarms_2","offset":1654,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_28_alarms_3","id":"hvac_28_alarms_3","offset":1655,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_unit_running_status","id":"hvac_29_unit_running_status","offset":1664,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_internal_fan_status","id":"hvac_29_internal_fan_status","offset":1665,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_external_fan_status","id":"hvac_29_external_fan_status","offset":1666,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_compressor_status","id":"hvac_29_compressor_status","offset":1667,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_inside_return_temp","id":"hvac_29_inside_return_temp","offset":1668,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_outside_temp","id":"hvac_29_outside_temp","offset":1670,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_condenser_temp","id":"hvac_29_condenser_temp","offset":1671,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_ac_input_voltage","id":"hvac_29_ac_input_voltage","offset":1675,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_emergency_air_fan_state","id":"hvac_29_emergency_air_fan_state","offset":1678,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_heat_exchanger_coil_temp","id":"hvac_29_heat_exchanger_coil_temp","offset":1679,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_inside_return_humidity","id":"hvac_29_inside_return_humidity","offset":1683,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_electrical_heating_running_status","id":"hvac_29_electrical_heating_running_status","offset":1684,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_alarms_1","id":"hvac_29_alarms_1","offset":1685,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_alarms_2","id":"hvac_29_alarms_2","offset":1686,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_29_alarms_3","id":"hvac_29_alarms_3","offset":1687,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_unit_running_status","id":"hvac_30_unit_running_status","offset":1696,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_internal_fan_status","id":"hvac_30_internal_fan_status","offset":1697,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_external_fan_status","id":"hvac_30_external_fan_status","offset":1698,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_compressor_status","id":"hvac_30_compressor_status","offset":1699,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_inside_return_temp","id":"hvac_30_inside_return_temp","offset":1700,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_outside_temp","id":"hvac_30_outside_temp","offset":1702,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_condenser_temp","id":"hvac_30_condenser_temp","offset":1703,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_ac_input_voltage","id":"hvac_30_ac_input_voltage","offset":1707,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_emergency_air_fan_state","id":"hvac_30_emergency_air_fan_state","offset":1710,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_heat_exchanger_coil_temp","id":"hvac_30_heat_exchanger_coil_temp","offset":1711,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_inside_return_humidity","id":"hvac_30_inside_return_humidity","offset":1715,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_electrical_heating_running_status","id":"hvac_30_electrical_heating_running_status","offset":1716,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_alarms_1","id":"hvac_30_alarms_1","offset":1717,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_alarms_2","id":"hvac_30_alarms_2","offset":1718,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_30_alarms_3","id":"hvac_30_alarms_3","offset":1719,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_unit_running_status","id":"hvac_31_unit_running_status","offset":1728,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_internal_fan_status","id":"hvac_31_internal_fan_status","offset":1729,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_external_fan_status","id":"hvac_31_external_fan_status","offset":1730,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_compressor_status","id":"hvac_31_compressor_status","offset":1731,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_inside_return_temp","id":"hvac_31_inside_return_temp","offset":1732,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_outside_temp","id":"hvac_31_outside_temp","offset":1734,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_condenser_temp","id":"hvac_31_condenser_temp","offset":1735,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_ac_input_voltage","id":"hvac_31_ac_input_voltage","offset":1739,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_emergency_air_fan_state","id":"hvac_31_emergency_air_fan_state","offset":1742,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_heat_exchanger_coil_temp","id":"hvac_31_heat_exchanger_coil_temp","offset":1743,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_inside_return_humidity","id":"hvac_31_inside_return_humidity","offset":1747,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_electrical_heating_running_status","id":"hvac_31_electrical_heating_running_status","offset":1748,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_alarms_1","id":"hvac_31_alarms_1","offset":1749,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_alarms_2","id":"hvac_31_alarms_2","offset":1750,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_31_alarms_3","id":"hvac_31_alarms_3","offset":1751,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_unit_running_status","id":"hvac_32_unit_running_status","offset":1760,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_internal_fan_status","id":"hvac_32_internal_fan_status","offset":1761,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_external_fan_status","id":"hvac_32_external_fan_status","offset":1762,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_compressor_status","id":"hvac_32_compressor_status","offset":1763,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_inside_return_temp","id":"hvac_32_inside_return_temp","offset":1764,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_outside_temp","id":"hvac_32_outside_temp","offset":1766,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_condenser_temp","id":"hvac_32_condenser_temp","offset":1767,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_ac_input_voltage","id":"hvac_32_ac_input_voltage","offset":1771,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_emergency_air_fan_state","id":"hvac_32_emergency_air_fan_state","offset":1774,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_heat_exchanger_coil_temp","id":"hvac_32_heat_exchanger_coil_temp","offset":1775,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_inside_return_humidity","id":"hvac_32_inside_return_humidity","offset":1779,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_electrical_heating_running_status","id":"hvac_32_electrical_heating_running_status","offset":1780,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_alarms_1","id":"hvac_32_alarms_1","offset":1781,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_alarms_2","id":"hvac_32_alarms_2","offset":1782,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_32_alarms_3","id":"hvac_32_alarms_3","offset":1783,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_unit_running_status","id":"hvac_33_unit_running_status","offset":1792,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_internal_fan_status","id":"hvac_33_internal_fan_status","offset":1793,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_external_fan_status","id":"hvac_33_external_fan_status","offset":1794,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_compressor_status","id":"hvac_33_compressor_status","offset":1795,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_inside_return_temp","id":"hvac_33_inside_return_temp","offset":1796,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_outside_temp","id":"hvac_33_outside_temp","offset":1798,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_condenser_temp","id":"hvac_33_condenser_temp","offset":1799,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_ac_input_voltage","id":"hvac_33_ac_input_voltage","offset":1803,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_emergency_air_fan_state","id":"hvac_33_emergency_air_fan_state","offset":1806,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_heat_exchanger_coil_temp","id":"hvac_33_heat_exchanger_coil_temp","offset":1807,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_inside_return_humidity","id":"hvac_33_inside_return_humidity","offset":1811,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_electrical_heating_running_status","id":"hvac_33_electrical_heating_running_status","offset":1812,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_alarms_1","id":"hvac_33_alarms_1","offset":1813,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_alarms_2","id":"hvac_33_alarms_2","offset":1814,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_33_alarms_3","id":"hvac_33_alarms_3","offset":1815,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_unit_running_status","id":"hvac_34_unit_running_status","offset":1824,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_internal_fan_status","id":"hvac_34_internal_fan_status","offset":1825,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_external_fan_status","id":"hvac_34_external_fan_status","offset":1826,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_compressor_status","id":"hvac_34_compressor_status","offset":1827,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_inside_return_temp","id":"hvac_34_inside_return_temp","offset":1828,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_outside_temp","id":"hvac_34_outside_temp","offset":1830,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_condenser_temp","id":"hvac_34_condenser_temp","offset":1831,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_ac_input_voltage","id":"hvac_34_ac_input_voltage","offset":1835,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_emergency_air_fan_state","id":"hvac_34_emergency_air_fan_state","offset":1838,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_heat_exchanger_coil_temp","id":"hvac_34_heat_exchanger_coil_temp","offset":1839,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_inside_return_humidity","id":"hvac_34_inside_return_humidity","offset":1843,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_electrical_heating_running_status","id":"hvac_34_electrical_heating_running_status","offset":1844,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_alarms_1","id":"hvac_34_alarms_1","offset":1845,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_alarms_2","id":"hvac_34_alarms_2","offset":1846,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_34_alarms_3","id":"hvac_34_alarms_3","offset":1847,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_unit_running_status","id":"hvac_35_unit_running_status","offset":1856,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_internal_fan_status","id":"hvac_35_internal_fan_status","offset":1857,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_external_fan_status","id":"hvac_35_external_fan_status","offset":1858,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_compressor_status","id":"hvac_35_compressor_status","offset":1859,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_inside_return_temp","id":"hvac_35_inside_return_temp","offset":1860,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_outside_temp","id":"hvac_35_outside_temp","offset":1862,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_condenser_temp","id":"hvac_35_condenser_temp","offset":1863,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_ac_input_voltage","id":"hvac_35_ac_input_voltage","offset":1867,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_emergency_air_fan_state","id":"hvac_35_emergency_air_fan_state","offset":1870,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_heat_exchanger_coil_temp","id":"hvac_35_heat_exchanger_coil_temp","offset":1871,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_inside_return_humidity","id":"hvac_35_inside_return_humidity","offset":1875,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_electrical_heating_running_status","id":"hvac_35_electrical_heating_running_status","offset":1876,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_alarms_1","id":"hvac_35_alarms_1","offset":1877,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_alarms_2","id":"hvac_35_alarms_2","offset":1878,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_35_alarms_3","id":"hvac_35_alarms_3","offset":1879,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_unit_running_status","id":"hvac_36_unit_running_status","offset":1888,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_internal_fan_status","id":"hvac_36_internal_fan_status","offset":1889,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_external_fan_status","id":"hvac_36_external_fan_status","offset":1890,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_compressor_status","id":"hvac_36_compressor_status","offset":1891,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_inside_return_temp","id":"hvac_36_inside_return_temp","offset":1892,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_outside_temp","id":"hvac_36_outside_temp","offset":1894,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_condenser_temp","id":"hvac_36_condenser_temp","offset":1895,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_ac_input_voltage","id":"hvac_36_ac_input_voltage","offset":1899,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_emergency_air_fan_state","id":"hvac_36_emergency_air_fan_state","offset":1902,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_heat_exchanger_coil_temp","id":"hvac_36_heat_exchanger_coil_temp","offset":1903,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_inside_return_humidity","id":"hvac_36_inside_return_humidity","offset":1907,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_electrical_heating_running_status","id":"hvac_36_electrical_heating_running_status","offset":1908,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_alarms_1","id":"hvac_36_alarms_1","offset":1909,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_alarms_2","id":"hvac_36_alarms_2","offset":1910,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_36_alarms_3","id":"hvac_36_alarms_3","offset":1911,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_unit_running_status","id":"hvac_37_unit_running_status","offset":1920,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_internal_fan_status","id":"hvac_37_internal_fan_status","offset":1921,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_external_fan_status","id":"hvac_37_external_fan_status","offset":1922,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_compressor_status","id":"hvac_37_compressor_status","offset":1923,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_inside_return_temp","id":"hvac_37_inside_return_temp","offset":1924,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_outside_temp","id":"hvac_37_outside_temp","offset":1926,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_condenser_temp","id":"hvac_37_condenser_temp","offset":1927,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_ac_input_voltage","id":"hvac_37_ac_input_voltage","offset":1931,"signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_emergency_air_fan_state","id":"hvac_37_emergency_air_fan_state","offset":1934,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_heat_exchanger_coil_temp","id":"hvac_37_heat_exchanger_coil_temp","offset":1935,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_inside_return_humidity","id":"hvac_37_inside_return_humidity","offset":1939,"scale": 10.000000, "uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_electrical_heating_running_status","id":"hvac_37_electrical_heating_running_status","offset":1940,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_alarms_1","id":"hvac_37_alarms_1","offset":1941,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_alarms_2","id":"hvac_37_alarms_2","offset":1942,"uri":"/components/bms_1_hvac_info" },
          { "name":"hvac_37_alarms_3","id":"hvac_37_alarms_3","offset":1943,"uri":"/components/bms_1_hvac_info" },
          { "name":"connection_status","id":"connection_status","offset":4608,"uri":"/components/bms_1_info" },
          { "name":"rack_enable_status","id":"rack_enable_status","offset":4609,"uri":"/components/bms_1_info" },
          { "name":"rack_request_step_in","id":"rack_request_step_in","offset":4610,"uri":"/components/bms_1_info" },
          { "name":"rack_request_quit_out","id":"rack_request_quit_out","offset":4611,"uri":"/components/bms_1_info" },
          { "name":"rack_request_status","id":"rack_request_status","offset":4612,"uri":"/components/bms_1_info" },
          { "name":"system_operation_state","id":"system_operation_state","offset":4613,"uri":"/components/bms_1_info" },
          { "name":"system_charge_state","id":"system_charge_state","offset":4614,"uri":"/components/bms_1_info" },
          { "name":"bau_alarm_state","id":"bau_alarm_state","offset":4615,"uri":"/components/bms_1_info" },
          { "name":"rack_warning","id":"rack_warning","offset":4616,"uri":"/components/bms_1_info" },
          { "name":"rack_alarm","id":"rack_alarm","offset":4617,"uri":"/components/bms_1_info" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":4618,"uri":"/components/bms_1_info" },
          { "name":"system_total_voltage","id":"system_total_voltage","offset":4619,"scale": 10.000000, "uri":"/components/bms_1_info" },
          { "name":"system_total_current","id":"system_total_current","offset":4620,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_info" },
          { "name":"system_soc","id":"system_soc","offset":4621,"scale": 10.000000, "uri":"/components/bms_1_info" },
          { "name":"system_soh","id":"system_soh","offset":4622,"scale": 10.000000, "uri":"/components/bms_1_info" },
          { "name":"system_insulation","id":"system_insulation","offset":4623,"uri":"/components/bms_1_info" },
          { "name":"system_enable_charge_energy","id":"system_enable_charge_energy","offset":4624,"uri":"/components/bms_1_info" },
          { "name":"system_enable_discharge_energy","id":"system_enable_discharge_energy","offset":4625,"uri":"/components/bms_1_info" },
          { "name":"system_max_charge_current","id":"system_max_charge_current","offset":4626,"scale": -10.000000, "uri":"/components/bms_1_info" },
          { "name":"system_max_discharge_current","id":"system_max_discharge_current","offset":4627,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_info" },
          { "name":"rack_current_difference","id":"rack_current_difference","offset":4628,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_info" },
          { "name":"rack_voltage_difference","id":"rack_voltage_difference","offset":4629,"scale": 10.000000, "uri":"/components/bms_1_info" },
          { "name":"system_max_volt_cell_rack_id","id":"system_max_volt_cell_rack_id","offset":4630,"uri":"/components/bms_1_info" },
          { "name":"system_max_volt_cell_module_id","id":"system_max_volt_cell_module_id","offset":4631,"uri":"/components/bms_1_info" },
          { "name":"system_max_volt_cell_id","id":"system_max_volt_cell_id","offset":4632,"uri":"/components/bms_1_info" },
          { "name":"system_max_cell_voltage","id":"system_max_cell_voltage","offset":4633,"scale": 1000.000000, "uri":"/components/bms_1_info" },
          { "name":"system_min_volt_cell_rack_id","id":"system_min_volt_cell_rack_id","offset":4634,"uri":"/components/bms_1_info" },
          { "name":"system_min_volt_cell_module_id","id":"system_min_volt_cell_module_id","offset":4635,"uri":"/components/bms_1_info" },
          { "name":"system_min_volt_cell_id","id":"system_min_volt_cell_id","offset":4636,"uri":"/components/bms_1_info" },
          { "name":"system_min_cell_voltage","id":"system_min_cell_voltage","offset":4637,"scale": 1000.000000, "uri":"/components/bms_1_info" },
          { "name":"system_avg_voltage","id":"system_avg_voltage","offset":4638,"scale": 1000.000000, "uri":"/components/bms_1_info" },
          { "name":"system_max_temp_cell_rack_id","id":"system_max_temp_cell_rack_id","offset":4639,"uri":"/components/bms_1_info" },
          { "name":"system_max_temp_cell_module_id","id":"system_max_temp_cell_module_id","offset":4640,"uri":"/components/bms_1_info" },
          { "name":"system_max_temp_cell_id","id":"system_max_temp_cell_id","offset":4641,"uri":"/components/bms_1_info" },
          { "name":"system_max_cell_temperature","id":"system_max_cell_temperature","offset":4642,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_info" },
          { "name":"system_min_temp_cell_rack_id","id":"system_min_temp_cell_rack_id","offset":4643,"uri":"/components/bms_1_info" },
          { "name":"system_min_temp_cell_module_id","id":"system_min_temp_cell_module_id","offset":4644,"uri":"/components/bms_1_info" },
          { "name":"system_min_temp_cell_id","id":"system_min_temp_cell_id","offset":4645,"uri":"/components/bms_1_info" },
          { "name":"system_min_cell_temperature","id":"system_min_cell_temperature","offset":4646,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_info" },
          { "name":"system_avg_temperature","id":"system_avg_temperature","offset":4647,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_info" },
          { "name":"bau_bcu_comm_fault_alarm_1","id":"bau_bcu_comm_fault_alarm_1","offset":4648,"uri":"/components/bms_1_info" },
          { "name":"bau_bcu_comm_fault_alarm_2","id":"bau_bcu_comm_fault_alarm_2","offset":4649,"uri":"/components/bms_1_info" },
          { "name":"bau_output_dry_contact_status","id":"bau_output_dry_contact_status","offset":4650,"uri":"/components/bms_1_info" },
          { "name":"rack_enable_status_2","id":"rack_enable_status_2","offset":4651,"uri":"/components/bms_1_info" },
          { "name":"rack_request_step_in_2","id":"rack_request_step_in_2","offset":4652,"uri":"/components/bms_1_info" },
          { "name":"rack_request_quit_in_2","id":"rack_request_quit_in_2","offset":4653,"uri":"/components/bms_1_info" },
          { "name":"rack_request_status_2","id":"rack_request_status_2","offset":4654,"uri":"/components/bms_1_info" },
          { "name":"accumulation_charge_energy_msb","id":"accumulation_charge_energy_msb","offset":4655,"uri":"/components/bms_1_info" },
          { "name":"accumulation_charge_energy_lsb","id":"accumulation_charge_energy_lsb","offset":4656,"uri":"/components/bms_1_info" },
          { "name":"accumulation_discharge_energy_msb","id":"accumulation_discharge_energy_msb","offset":4657,"uri":"/components/bms_1_info" },
          { "name":"accumulation_discharge_energy_lsb","id":"accumulation_discharge_energy_lsb","offset":4658,"uri":"/components/bms_1_info" },
          { "name":"number_of_racks_in_service","id":"number_of_racks_in_service","offset":4659,"uri":"/components/bms_1_info" },
          { "name":"number_of_racks_total","id":"number_of_racks_total","offset":4660,"uri":"/components/bms_1_info" },
          { "name":"min_number_of_parallel_racks","id":"min_number_of_parallel_racks","offset":4661,"uri":"/components/bms_1_info" },
          { "name":"max_discharge_power","id":"max_discharge_power","offset":4662,"uri":"/components/bms_1_info" },
          { "name":"max_charge_power","id":"max_charge_power","offset":4663,"uri":"/components/bms_1_info" },
          { "name":"bms_heartbeat","id":"bms_heartbeat","offset":4664,"uri":"/components/bms_1_info" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6030,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6031,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6032,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6033,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_warning","id":"rack_warning","offset":6034,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6035,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6036,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6037,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6039,"scale": 10.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6040,"scale": 10.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_current","id":"rack_current","offset":6041,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_state","id":"rack_state","offset":6042,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_soc","id":"rack_soc","offset":6043,"scale": 10.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_soh","id":"rack_soh","offset":6044,"scale": 10.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6045,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6046,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6047,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6048,"scale": -10.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6049,"scale": 10.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6050,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6051,"scale": 1000.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6052,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6053,"scale": 1000.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6054,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6055,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6056,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6057,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6058,"scale": 1000.000000, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6059,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_01" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6060,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6061,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6062,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6063,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_warning","id":"rack_warning","offset":6064,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6065,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6066,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6067,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6069,"scale": 10.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6070,"scale": 10.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_current","id":"rack_current","offset":6071,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_state","id":"rack_state","offset":6072,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_soc","id":"rack_soc","offset":6073,"scale": 10.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_soh","id":"rack_soh","offset":6074,"scale": 10.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6075,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6076,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6077,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6078,"scale": -10.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6079,"scale": 10.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6080,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6081,"scale": 1000.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6082,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6083,"scale": 1000.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6084,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6085,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6086,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6087,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6088,"scale": 1000.000000, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6089,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_02" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6090,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6091,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6092,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6093,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_warning","id":"rack_warning","offset":6094,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6095,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6096,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6097,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6099,"scale": 10.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6100,"scale": 10.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_current","id":"rack_current","offset":6101,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_state","id":"rack_state","offset":6102,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_soc","id":"rack_soc","offset":6103,"scale": 10.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_soh","id":"rack_soh","offset":6104,"scale": 10.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6105,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6106,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6107,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6108,"scale": -10.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6109,"scale": 10.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6110,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6111,"scale": 1000.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6112,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6113,"scale": 1000.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6114,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6115,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6116,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6117,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6118,"scale": 1000.000000, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6119,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_03" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6120,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6121,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6122,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6123,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_warning","id":"rack_warning","offset":6124,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6125,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6126,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6127,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6129,"scale": 10.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6130,"scale": 10.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_current","id":"rack_current","offset":6131,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_state","id":"rack_state","offset":6132,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_soc","id":"rack_soc","offset":6133,"scale": 10.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_soh","id":"rack_soh","offset":6134,"scale": 10.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6135,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6136,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6137,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6138,"scale": -10.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6139,"scale": 10.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6140,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6141,"scale": 1000.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6142,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6143,"scale": 1000.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6144,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6145,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6146,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6147,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6148,"scale": 1000.000000, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6149,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_04" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6150,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6151,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6152,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6153,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_warning","id":"rack_warning","offset":6154,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6155,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6156,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6157,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6159,"scale": 10.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6160,"scale": 10.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_current","id":"rack_current","offset":6161,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_state","id":"rack_state","offset":6162,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_soc","id":"rack_soc","offset":6163,"scale": 10.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_soh","id":"rack_soh","offset":6164,"scale": 10.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6165,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6166,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6167,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6168,"scale": -10.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6169,"scale": 10.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6170,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6171,"scale": 1000.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6172,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6173,"scale": 1000.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6174,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6175,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6176,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6177,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6178,"scale": 1000.000000, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6179,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_05" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6180,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6181,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6182,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6183,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_warning","id":"rack_warning","offset":6184,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6185,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6186,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6187,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6189,"scale": 10.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6190,"scale": 10.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_current","id":"rack_current","offset":6191,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_state","id":"rack_state","offset":6192,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_soc","id":"rack_soc","offset":6193,"scale": 10.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_soh","id":"rack_soh","offset":6194,"scale": 10.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6195,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6196,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6197,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6198,"scale": -10.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6199,"scale": 10.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6200,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6201,"scale": 1000.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6202,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6203,"scale": 1000.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6204,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6205,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6206,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6207,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6208,"scale": 1000.000000, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6209,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_06" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6210,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6211,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6212,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6213,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_warning","id":"rack_warning","offset":6214,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6215,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6216,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6217,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6219,"scale": 10.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6220,"scale": 10.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_current","id":"rack_current","offset":6221,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_state","id":"rack_state","offset":6222,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_soc","id":"rack_soc","offset":6223,"scale": 10.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_soh","id":"rack_soh","offset":6224,"scale": 10.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6225,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6226,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6227,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6228,"scale": -10.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6229,"scale": 10.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6230,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6231,"scale": 1000.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6232,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6233,"scale": 1000.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6234,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6235,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6236,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6237,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6238,"scale": 1000.000000, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6239,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_07" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6240,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6241,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6242,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6243,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_warning","id":"rack_warning","offset":6244,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6245,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6246,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6247,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6249,"scale": 10.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6250,"scale": 10.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_current","id":"rack_current","offset":6251,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_state","id":"rack_state","offset":6252,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_soc","id":"rack_soc","offset":6253,"scale": 10.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_soh","id":"rack_soh","offset":6254,"scale": 10.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6255,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6256,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6257,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6258,"scale": -10.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6259,"scale": 10.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6260,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6261,"scale": 1000.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6262,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6263,"scale": 1000.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6264,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6265,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6266,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6267,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6268,"scale": 1000.000000, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6269,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_08" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6270,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6271,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6272,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6273,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_warning","id":"rack_warning","offset":6274,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6275,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6276,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6277,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6279,"scale": 10.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6280,"scale": 10.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_current","id":"rack_current","offset":6281,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_state","id":"rack_state","offset":6282,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_soc","id":"rack_soc","offset":6283,"scale": 10.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_soh","id":"rack_soh","offset":6284,"scale": 10.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6285,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6286,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6287,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6288,"scale": -10.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6289,"scale": 10.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6290,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6291,"scale": 1000.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6292,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6293,"scale": 1000.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6294,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6295,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6296,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6297,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6298,"scale": 1000.000000, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6299,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_09" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6300,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6301,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6302,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6303,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_warning","id":"rack_warning","offset":6304,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6305,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6306,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6307,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6309,"scale": 10.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6310,"scale": 10.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_current","id":"rack_current","offset":6311,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_state","id":"rack_state","offset":6312,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_soc","id":"rack_soc","offset":6313,"scale": 10.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_soh","id":"rack_soh","offset":6314,"scale": 10.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6315,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6316,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6317,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6318,"scale": -10.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6319,"scale": 10.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6320,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6321,"scale": 1000.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6322,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6323,"scale": 1000.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6324,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6325,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6326,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6327,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6328,"scale": 1000.000000, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6329,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_10" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6330,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6331,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6332,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6333,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_warning","id":"rack_warning","offset":6334,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6335,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6336,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6337,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6339,"scale": 10.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6340,"scale": 10.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_current","id":"rack_current","offset":6341,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_state","id":"rack_state","offset":6342,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_soc","id":"rack_soc","offset":6343,"scale": 10.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_soh","id":"rack_soh","offset":6344,"scale": 10.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6345,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6346,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6347,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6348,"scale": -10.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6349,"scale": 10.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6350,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6351,"scale": 1000.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6352,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6353,"scale": 1000.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6354,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6355,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6356,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6357,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6358,"scale": 1000.000000, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6359,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_11" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6360,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6361,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6362,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6363,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_warning","id":"rack_warning","offset":6364,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6365,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6366,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6367,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6369,"scale": 10.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6370,"scale": 10.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_current","id":"rack_current","offset":6371,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_state","id":"rack_state","offset":6372,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_soc","id":"rack_soc","offset":6373,"scale": 10.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_soh","id":"rack_soh","offset":6374,"scale": 10.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6375,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6376,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6377,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6378,"scale": -10.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6379,"scale": 10.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6380,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6381,"scale": 1000.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6382,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6383,"scale": 1000.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6384,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6385,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6386,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6387,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6388,"scale": 1000.000000, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6389,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_12" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6390,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6391,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6392,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6393,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_warning","id":"rack_warning","offset":6394,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6395,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6396,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6397,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6399,"scale": 10.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6400,"scale": 10.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_current","id":"rack_current","offset":6401,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_state","id":"rack_state","offset":6402,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_soc","id":"rack_soc","offset":6403,"scale": 10.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_soh","id":"rack_soh","offset":6404,"scale": 10.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6405,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6406,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6407,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6408,"scale": -10.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6409,"scale": 10.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6410,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6411,"scale": 1000.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6412,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6413,"scale": 1000.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6414,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6415,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6416,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6417,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6418,"scale": 1000.000000, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6419,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_13" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6420,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6421,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6422,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6423,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_warning","id":"rack_warning","offset":6424,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6425,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6426,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6427,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6429,"scale": 10.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6430,"scale": 10.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_current","id":"rack_current","offset":6431,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_state","id":"rack_state","offset":6432,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_soc","id":"rack_soc","offset":6433,"scale": 10.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_soh","id":"rack_soh","offset":6434,"scale": 10.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6435,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6436,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6437,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6438,"scale": -10.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6439,"scale": 10.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6440,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6441,"scale": 1000.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6442,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6443,"scale": 1000.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6444,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6445,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6446,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6447,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6448,"scale": 1000.000000, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6449,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_14" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6450,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6451,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6452,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6453,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_warning","id":"rack_warning","offset":6454,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6455,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6456,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6457,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6459,"scale": 10.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6460,"scale": 10.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_current","id":"rack_current","offset":6461,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_state","id":"rack_state","offset":6462,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_soc","id":"rack_soc","offset":6463,"scale": 10.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_soh","id":"rack_soh","offset":6464,"scale": 10.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6465,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6466,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6467,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6468,"scale": -10.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6469,"scale": 10.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6470,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6471,"scale": 1000.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6472,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6473,"scale": 1000.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6474,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6475,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6476,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6477,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6478,"scale": 1000.000000, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6479,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_15" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6480,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6481,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6482,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6483,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_warning","id":"rack_warning","offset":6484,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6485,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6486,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6487,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6489,"scale": 10.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6490,"scale": 10.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_current","id":"rack_current","offset":6491,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_state","id":"rack_state","offset":6492,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_soc","id":"rack_soc","offset":6493,"scale": 10.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_soh","id":"rack_soh","offset":6494,"scale": 10.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6495,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6496,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6497,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6498,"scale": -10.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6499,"scale": 10.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6500,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6501,"scale": 1000.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6502,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6503,"scale": 1000.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6504,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6505,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6506,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6507,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6508,"scale": 1000.000000, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6509,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_16" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6510,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6511,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6512,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6513,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_warning","id":"rack_warning","offset":6514,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6515,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6516,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6517,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6519,"scale": 10.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6520,"scale": 10.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_current","id":"rack_current","offset":6521,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_state","id":"rack_state","offset":6522,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_soc","id":"rack_soc","offset":6523,"scale": 10.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_soh","id":"rack_soh","offset":6524,"scale": 10.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6525,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6526,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6527,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6528,"scale": -10.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6529,"scale": 10.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6530,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6531,"scale": 1000.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6532,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6533,"scale": 1000.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6534,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6535,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6536,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6537,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6538,"scale": 1000.000000, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6539,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_17" },
          { "name":"rack_run_state","id":"rack_run_state","offset":6540,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_precharge_phase","id":"rack_precharge_phase","offset":6541,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_connection_state","id":"rack_connection_state","offset":6542,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_alarm_info","id":"rack_alarm_info","offset":6543,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_warning","id":"rack_warning","offset":6544,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_alarm","id":"rack_alarm","offset":6545,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_critical_alarm","id":"rack_critical_alarm","offset":6546,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_step_in_failure","id":"rack_step_in_failure","offset":6547,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_precharge_total_vol","id":"rack_precharge_total_vol","offset":6549,"scale": 10.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_voltage","id":"rack_voltage","offset":6550,"scale": 10.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_current","id":"rack_current","offset":6551,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_state","id":"rack_state","offset":6552,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_soc","id":"rack_soc","offset":6553,"scale": 10.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_soh","id":"rack_soh","offset":6554,"scale": 10.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_insulation","id":"rack_insulation","offset":6555,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_positive_insulation","id":"rack_positive_insulation","offset":6556,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_negative_insulation","id":"rack_negative_insulation","offset":6557,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_max_charge_current","id":"rack_max_charge_current","offset":6558,"scale": -10.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_max_discharge_current","id":"rack_max_discharge_current","offset":6559,"scale": 10.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_max_cell_id","id":"rack_max_cell_id","offset":6560,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_max_cell_voltage","id":"rack_max_cell_voltage","offset":6561,"scale": 1000.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_min_cell_id","id":"rack_min_cell_id","offset":6562,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_min_cell_voltage","id":"rack_min_cell_voltage","offset":6563,"scale": 1000.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_max_cell_temperature_id","id":"rack_max_cell_temperature_id","offset":6564,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_max_cell_temperature","id":"rack_max_cell_temperature","offset":6565,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_min_cell_temperature_id","id":"rack_min_cell_temperature_id","offset":6566,"uri":"/components/bms_1_rack_18" },
          { "name":"rack_min_cell_temperature","id":"rack_min_cell_temperature","offset":6567,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_avg_voltage","id":"rack_avg_voltage","offset":6568,"scale": 1000.000000, "uri":"/components/bms_1_rack_18" },
          { "name":"rack_avg_temperature","id":"rack_avg_temperature","offset":6569,"scale": 10.000000, "signed": true, "uri":"/components/bms_1_rack_18" }       ],
      "holding_registers":
       [
          { "name":"year","id":"year","offset":298,"uri":"/components/bms_1_ems_running_info" },
          { "name":"month","id":"month","offset":299,"uri":"/components/bms_1_ems_running_info" },
          { "name":"day","id":"day","offset":300,"uri":"/components/bms_1_ems_running_info" },
          { "name":"hour","id":"hour","offset":301,"uri":"/components/bms_1_ems_running_info" },
          { "name":"minute","id":"minute","offset":302,"uri":"/components/bms_1_ems_running_info" },
          { "name":"second","id":"second","offset":303,"uri":"/components/bms_1_ems_running_info" },
          { "name":"batt_cabinet_air_conditioning_relay","id":"batt_cabinet_air_conditioning_relay","offset":384,"uri":"/components/bms_1_ems_running_info" },
          { "name":"bcp_cabinet_air_conditioning_relay","id":"bcp_cabinet_air_conditioning_relay","offset":385,"uri":"/components/bms_1_ems_running_info" },
          { "name":"dc_load_switch_shunt_trip_ctrl","id":"dc_load_switch_shunt_trip_ctrl","offset":391,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_h2_alarm","id":"soc_h2_alarm","offset":515,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_h2_recovery","id":"soc_h2_recovery","offset":516,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_h1_alarm","id":"soc_h1_alarm","offset":517,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_h1_recovery","id":"soc_h1_recovery","offset":518,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_l1_recovery","id":"soc_l1_recovery","offset":519,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_l1_alarm","id":"soc_l1_alarm","offset":520,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_l2_recovery","id":"soc_l2_recovery","offset":521,"uri":"/components/bms_1_ems_running_info" },
          { "name":"soc_l2_alarm","id":"soc_l2_alarm","offset":522,"uri":"/components/bms_1_ems_running_info" },
          { "name":"ems_comms_loss_timeout_enable","id":"ems_comms_loss_timeout_enable","offset":523,"uri":"/components/bms_1_ems_running_info" },
          { "name":"ems_comms_loss_timeout","id":"ems_comms_loss_timeout","offset":524,"uri":"/components/bms_1_ems_running_info" },
          { "name":"rack_enable","id":"rack_enable","offset":1512,"uri":"/components/bms_1_rack_01" },
          { "name":"close_contactor","id":"close_contactor","offset":1513,"uri":"/components/bms_1_rack_01" },
          { "name":"open_contactor","id":"open_contactor","offset":1514,"uri":"/components/bms_1_rack_01" },
          { "name":"rack_enable","id":"rack_enable","offset":1515,"uri":"/components/bms_1_rack_02" },
          { "name":"close_contactor","id":"close_contactor","offset":1516,"uri":"/components/bms_1_rack_02" },
          { "name":"open_contactor","id":"open_contactor","offset":1517,"uri":"/components/bms_1_rack_02" },
          { "name":"rack_enable","id":"rack_enable","offset":1518,"uri":"/components/bms_1_rack_03" },
          { "name":"close_contactor","id":"close_contactor","offset":1519,"uri":"/components/bms_1_rack_03" },
          { "name":"open_contactor","id":"open_contactor","offset":1520,"uri":"/components/bms_1_rack_03" },
          { "name":"rack_enable","id":"rack_enable","offset":1521,"uri":"/components/bms_1_rack_04" },
          { "name":"close_contactor","id":"close_contactor","offset":1522,"uri":"/components/bms_1_rack_04" },
          { "name":"open_contactor","id":"open_contactor","offset":1523,"uri":"/components/bms_1_rack_04" },
          { "name":"rack_enable","id":"rack_enable","offset":1524,"uri":"/components/bms_1_rack_05" },
          { "name":"close_contactor","id":"close_contactor","offset":1525,"uri":"/components/bms_1_rack_05" },
          { "name":"open_contactor","id":"open_contactor","offset":1526,"uri":"/components/bms_1_rack_05" },
          { "name":"rack_enable","id":"rack_enable","offset":1527,"uri":"/components/bms_1_rack_06" },
          { "name":"close_contactor","id":"close_contactor","offset":1528,"uri":"/components/bms_1_rack_06" },
          { "name":"open_contactor","id":"open_contactor","offset":1529,"uri":"/components/bms_1_rack_06" },
          { "name":"rack_enable","id":"rack_enable","offset":1530,"uri":"/components/bms_1_rack_07" },
          { "name":"close_contactor","id":"close_contactor","offset":1531,"uri":"/components/bms_1_rack_07" },
          { "name":"open_contactor","id":"open_contactor","offset":1532,"uri":"/components/bms_1_rack_07" },
          { "name":"rack_enable","id":"rack_enable","offset":1533,"uri":"/components/bms_1_rack_08" },
          { "name":"close_contactor","id":"close_contactor","offset":1534,"uri":"/components/bms_1_rack_08" },
          { "name":"open_contactor","id":"open_contactor","offset":1535,"uri":"/components/bms_1_rack_08" },
          { "name":"rack_enable","id":"rack_enable","offset":1536,"uri":"/components/bms_1_rack_09" },
          { "name":"close_contactor","id":"close_contactor","offset":1537,"uri":"/components/bms_1_rack_09" },
          { "name":"open_contactor","id":"open_contactor","offset":1538,"uri":"/components/bms_1_rack_09" },
          { "name":"rack_enable","id":"rack_enable","offset":1539,"uri":"/components/bms_1_rack_10" },
          { "name":"close_contactor","id":"close_contactor","offset":1540,"uri":"/components/bms_1_rack_10" },
          { "name":"open_contactor","id":"open_contactor","offset":1541,"uri":"/components/bms_1_rack_10" },
          { "name":"rack_enable","id":"rack_enable","offset":1542,"uri":"/components/bms_1_rack_11" },
          { "name":"close_contactor","id":"close_contactor","offset":1543,"uri":"/components/bms_1_rack_11" },
          { "name":"open_contactor","id":"open_contactor","offset":1544,"uri":"/components/bms_1_rack_11" },
          { "name":"rack_enable","id":"rack_enable","offset":1545,"uri":"/components/bms_1_rack_12" },
          { "name":"close_contactor","id":"close_contactor","offset":1546,"uri":"/components/bms_1_rack_12" },
          { "name":"open_contactor","id":"open_contactor","offset":1547,"uri":"/components/bms_1_rack_12" },
          { "name":"rack_enable","id":"rack_enable","offset":1548,"uri":"/components/bms_1_rack_13" },
          { "name":"close_contactor","id":"close_contactor","offset":1549,"uri":"/components/bms_1_rack_13" },
          { "name":"open_contactor","id":"open_contactor","offset":1550,"uri":"/components/bms_1_rack_13" },
          { "name":"rack_enable","id":"rack_enable","offset":1551,"uri":"/components/bms_1_rack_14" },
          { "name":"close_contactor","id":"close_contactor","offset":1552,"uri":"/components/bms_1_rack_14" },
          { "name":"open_contactor","id":"open_contactor","offset":1553,"uri":"/components/bms_1_rack_14" },
          { "name":"rack_enable","id":"rack_enable","offset":1554,"uri":"/components/bms_1_rack_15" },
          { "name":"close_contactor","id":"close_contactor","offset":1555,"uri":"/components/bms_1_rack_15" },
          { "name":"open_contactor","id":"open_contactor","offset":1556,"uri":"/components/bms_1_rack_15" },
          { "name":"rack_enable","id":"rack_enable","offset":1557,"uri":"/components/bms_1_rack_16" },
          { "name":"close_contactor","id":"close_contactor","offset":1558,"uri":"/components/bms_1_rack_16" },
          { "name":"open_contactor","id":"open_contactor","offset":1559,"uri":"/components/bms_1_rack_16" },
          { "name":"rack_enable","id":"rack_enable","offset":1560,"uri":"/components/bms_1_rack_17" },
          { "name":"close_contactor","id":"close_contactor","offset":1561,"uri":"/components/bms_1_rack_17" },
          { "name":"open_contactor","id":"open_contactor","offset":1562,"uri":"/components/bms_1_rack_17" },
          { "name":"rack_enable","id":"rack_enable","offset":1563,"uri":"/components/bms_1_rack_18" },
          { "name":"close_contactor","id":"close_contactor","offset":1564,"uri":"/components/bms_1_rack_18" },
          { "name":"open_contactor","id":"open_contactor","offset":1565,"uri":"/components/bms_1_rack_18" },
          { "name":"hvac_1_remote_ac_on","id":"hvac_1_remote_ac_on","offset":2049,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_cooling_temp_setting","id":"hvac_1_cooling_temp_setting","offset":2050,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_cooling_setpoint_upper_limit","id":"hvac_1_cooling_setpoint_upper_limit","offset":2051,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_ht_warning_setting","id":"hvac_1_ht_warning_setting","offset":2052,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_lt_warning_setting","id":"hvac_1_lt_warning_setting","offset":2053,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_interior_air_fan_stop_setting","id":"hvac_1_interior_air_fan_stop_setting","offset":2054,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_heating_temp_setting","id":"hvac_1_heating_temp_setting","offset":2059,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_heating_setpoint_lower_limit","id":"hvac_1_heating_setpoint_lower_limit","offset":2060,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_1_dehumidify_setting","id":"hvac_1_dehumidify_setting","offset":2061,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_remote_ac_on","id":"hvac_2_remote_ac_on","offset":2081,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_cooling_temp_setting","id":"hvac_2_cooling_temp_setting","offset":2082,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_cooling_setpoint_upper_limit","id":"hvac_2_cooling_setpoint_upper_limit","offset":2083,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_ht_warning_setting","id":"hvac_2_ht_warning_setting","offset":2084,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_lt_warning_setting","id":"hvac_2_lt_warning_setting","offset":2085,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_interior_air_fan_stop_setting","id":"hvac_2_interior_air_fan_stop_setting","offset":2086,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_heating_temp_setting","id":"hvac_2_heating_temp_setting","offset":2091,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_heating_setpoint_lower_limit","id":"hvac_2_heating_setpoint_lower_limit","offset":2092,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_2_dehumidify_setting","id":"hvac_2_dehumidify_setting","offset":2093,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_remote_ac_on","id":"hvac_3_remote_ac_on","offset":2113,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_cooling_temp_setting","id":"hvac_3_cooling_temp_setting","offset":2114,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_cooling_setpoint_upper_limit","id":"hvac_3_cooling_setpoint_upper_limit","offset":2115,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_ht_warning_setting","id":"hvac_3_ht_warning_setting","offset":2116,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_lt_warning_setting","id":"hvac_3_lt_warning_setting","offset":2117,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_interior_air_fan_stop_setting","id":"hvac_3_interior_air_fan_stop_setting","offset":2118,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_heating_temp_setting","id":"hvac_3_heating_temp_setting","offset":2123,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_heating_setpoint_lower_limit","id":"hvac_3_heating_setpoint_lower_limit","offset":2124,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_3_dehumidify_setting","id":"hvac_3_dehumidify_setting","offset":2125,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_remote_ac_on","id":"hvac_4_remote_ac_on","offset":2145,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_cooling_temp_setting","id":"hvac_4_cooling_temp_setting","offset":2146,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_cooling_setpoint_upper_limit","id":"hvac_4_cooling_setpoint_upper_limit","offset":2147,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_ht_warning_setting","id":"hvac_4_ht_warning_setting","offset":2148,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_lt_warning_setting","id":"hvac_4_lt_warning_setting","offset":2149,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_interior_air_fan_stop_setting","id":"hvac_4_interior_air_fan_stop_setting","offset":2150,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_heating_temp_setting","id":"hvac_4_heating_temp_setting","offset":2155,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_heating_setpoint_lower_limit","id":"hvac_4_heating_setpoint_lower_limit","offset":2156,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_4_dehumidify_setting","id":"hvac_4_dehumidify_setting","offset":2157,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_remote_ac_on","id":"hvac_5_remote_ac_on","offset":2177,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_cooling_temp_setting","id":"hvac_5_cooling_temp_setting","offset":2178,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_cooling_setpoint_upper_limit","id":"hvac_5_cooling_setpoint_upper_limit","offset":2179,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_ht_warning_setting","id":"hvac_5_ht_warning_setting","offset":2180,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_lt_warning_setting","id":"hvac_5_lt_warning_setting","offset":2181,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_interior_air_fan_stop_setting","id":"hvac_5_interior_air_fan_stop_setting","offset":2182,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_heating_temp_setting","id":"hvac_5_heating_temp_setting","offset":2187,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_heating_setpoint_lower_limit","id":"hvac_5_heating_setpoint_lower_limit","offset":2188,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_5_dehumidify_setting","id":"hvac_5_dehumidify_setting","offset":2189,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_remote_ac_on","id":"hvac_6_remote_ac_on","offset":2209,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_cooling_temp_setting","id":"hvac_6_cooling_temp_setting","offset":2210,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_cooling_setpoint_upper_limit","id":"hvac_6_cooling_setpoint_upper_limit","offset":2211,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_ht_warning_setting","id":"hvac_6_ht_warning_setting","offset":2212,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_lt_warning_setting","id":"hvac_6_lt_warning_setting","offset":2213,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_interior_air_fan_stop_setting","id":"hvac_6_interior_air_fan_stop_setting","offset":2214,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_heating_temp_setting","id":"hvac_6_heating_temp_setting","offset":2219,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_heating_setpoint_lower_limit","id":"hvac_6_heating_setpoint_lower_limit","offset":2220,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_6_dehumidify_setting","id":"hvac_6_dehumidify_setting","offset":2221,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_remote_ac_on","id":"hvac_7_remote_ac_on","offset":2241,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_cooling_temp_setting","id":"hvac_7_cooling_temp_setting","offset":2242,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_cooling_setpoint_upper_limit","id":"hvac_7_cooling_setpoint_upper_limit","offset":2243,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_ht_warning_setting","id":"hvac_7_ht_warning_setting","offset":2244,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_lt_warning_setting","id":"hvac_7_lt_warning_setting","offset":2245,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_interior_air_fan_stop_setting","id":"hvac_7_interior_air_fan_stop_setting","offset":2246,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_heating_temp_setting","id":"hvac_7_heating_temp_setting","offset":2251,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_heating_setpoint_lower_limit","id":"hvac_7_heating_setpoint_lower_limit","offset":2252,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_7_dehumidify_setting","id":"hvac_7_dehumidify_setting","offset":2253,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_remote_ac_on","id":"hvac_8_remote_ac_on","offset":2273,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_cooling_temp_setting","id":"hvac_8_cooling_temp_setting","offset":2274,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_cooling_setpoint_upper_limit","id":"hvac_8_cooling_setpoint_upper_limit","offset":2275,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_ht_warning_setting","id":"hvac_8_ht_warning_setting","offset":2276,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_lt_warning_setting","id":"hvac_8_lt_warning_setting","offset":2277,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_interior_air_fan_stop_setting","id":"hvac_8_interior_air_fan_stop_setting","offset":2278,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_heating_temp_setting","id":"hvac_8_heating_temp_setting","offset":2283,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_heating_setpoint_lower_limit","id":"hvac_8_heating_setpoint_lower_limit","offset":2284,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_8_dehumidify_setting","id":"hvac_8_dehumidify_setting","offset":2285,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_remote_ac_on","id":"hvac_9_remote_ac_on","offset":2305,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_cooling_temp_setting","id":"hvac_9_cooling_temp_setting","offset":2306,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_cooling_setpoint_upper_limit","id":"hvac_9_cooling_setpoint_upper_limit","offset":2307,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_ht_warning_setting","id":"hvac_9_ht_warning_setting","offset":2308,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_lt_warning_setting","id":"hvac_9_lt_warning_setting","offset":2309,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_interior_air_fan_stop_setting","id":"hvac_9_interior_air_fan_stop_setting","offset":2310,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_heating_temp_setting","id":"hvac_9_heating_temp_setting","offset":2315,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_heating_setpoint_lower_limit","id":"hvac_9_heating_setpoint_lower_limit","offset":2316,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_9_dehumidify_setting","id":"hvac_9_dehumidify_setting","offset":2317,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_remote_ac_on","id":"hvac_10_remote_ac_on","offset":2337,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_cooling_temp_setting","id":"hvac_10_cooling_temp_setting","offset":2338,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_cooling_setpoint_upper_limit","id":"hvac_10_cooling_setpoint_upper_limit","offset":2339,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_ht_warning_setting","id":"hvac_10_ht_warning_setting","offset":2340,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_lt_warning_setting","id":"hvac_10_lt_warning_setting","offset":2341,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_interior_air_fan_stop_setting","id":"hvac_10_interior_air_fan_stop_setting","offset":2342,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_heating_temp_setting","id":"hvac_10_heating_temp_setting","offset":2347,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_heating_setpoint_lower_limit","id":"hvac_10_heating_setpoint_lower_limit","offset":2348,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_10_dehumidify_setting","id":"hvac_10_dehumidify_setting","offset":2349,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_remote_ac_on","id":"hvac_11_remote_ac_on","offset":2369,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_cooling_temp_setting","id":"hvac_11_cooling_temp_setting","offset":2370,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_cooling_setpoint_upper_limit","id":"hvac_11_cooling_setpoint_upper_limit","offset":2371,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_ht_warning_setting","id":"hvac_11_ht_warning_setting","offset":2372,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_lt_warning_setting","id":"hvac_11_lt_warning_setting","offset":2373,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_interior_air_fan_stop_setting","id":"hvac_11_interior_air_fan_stop_setting","offset":2374,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_heating_temp_setting","id":"hvac_11_heating_temp_setting","offset":2379,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_heating_setpoint_lower_limit","id":"hvac_11_heating_setpoint_lower_limit","offset":2380,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_11_dehumidify_setting","id":"hvac_11_dehumidify_setting","offset":2381,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_remote_ac_on","id":"hvac_12_remote_ac_on","offset":2401,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_cooling_temp_setting","id":"hvac_12_cooling_temp_setting","offset":2402,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_cooling_setpoint_upper_limit","id":"hvac_12_cooling_setpoint_upper_limit","offset":2403,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_ht_warning_setting","id":"hvac_12_ht_warning_setting","offset":2404,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_lt_warning_setting","id":"hvac_12_lt_warning_setting","offset":2405,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_interior_air_fan_stop_setting","id":"hvac_12_interior_air_fan_stop_setting","offset":2406,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_heating_temp_setting","id":"hvac_12_heating_temp_setting","offset":2411,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_heating_setpoint_lower_limit","id":"hvac_12_heating_setpoint_lower_limit","offset":2412,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_12_dehumidify_setting","id":"hvac_12_dehumidify_setting","offset":2413,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_remote_ac_on","id":"hvac_13_remote_ac_on","offset":2433,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_cooling_temp_setting","id":"hvac_13_cooling_temp_setting","offset":2434,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_cooling_setpoint_upper_limit","id":"hvac_13_cooling_setpoint_upper_limit","offset":2435,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_ht_warning_setting","id":"hvac_13_ht_warning_setting","offset":2436,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_lt_warning_setting","id":"hvac_13_lt_warning_setting","offset":2437,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_interior_air_fan_stop_setting","id":"hvac_13_interior_air_fan_stop_setting","offset":2438,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_heating_temp_setting","id":"hvac_13_heating_temp_setting","offset":2443,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_heating_setpoint_lower_limit","id":"hvac_13_heating_setpoint_lower_limit","offset":2444,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_13_dehumidify_setting","id":"hvac_13_dehumidify_setting","offset":2445,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_remote_ac_on","id":"hvac_14_remote_ac_on","offset":2465,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_cooling_temp_setting","id":"hvac_14_cooling_temp_setting","offset":2466,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_cooling_setpoint_upper_limit","id":"hvac_14_cooling_setpoint_upper_limit","offset":2467,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_ht_warning_setting","id":"hvac_14_ht_warning_setting","offset":2468,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_lt_warning_setting","id":"hvac_14_lt_warning_setting","offset":2469,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_interior_air_fan_stop_setting","id":"hvac_14_interior_air_fan_stop_setting","offset":2470,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_heating_temp_setting","id":"hvac_14_heating_temp_setting","offset":2475,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_heating_setpoint_lower_limit","id":"hvac_14_heating_setpoint_lower_limit","offset":2476,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_14_dehumidify_setting","id":"hvac_14_dehumidify_setting","offset":2477,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_remote_ac_on","id":"hvac_15_remote_ac_on","offset":2497,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_cooling_temp_setting","id":"hvac_15_cooling_temp_setting","offset":2498,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_cooling_setpoint_upper_limit","id":"hvac_15_cooling_setpoint_upper_limit","offset":2499,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_ht_warning_setting","id":"hvac_15_ht_warning_setting","offset":2500,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_lt_warning_setting","id":"hvac_15_lt_warning_setting","offset":2501,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_interior_air_fan_stop_setting","id":"hvac_15_interior_air_fan_stop_setting","offset":2502,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_heating_temp_setting","id":"hvac_15_heating_temp_setting","offset":2507,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_heating_setpoint_lower_limit","id":"hvac_15_heating_setpoint_lower_limit","offset":2508,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_15_dehumidify_setting","id":"hvac_15_dehumidify_setting","offset":2509,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_remote_ac_on","id":"hvac_16_remote_ac_on","offset":2529,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_cooling_temp_setting","id":"hvac_16_cooling_temp_setting","offset":2530,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_cooling_setpoint_upper_limit","id":"hvac_16_cooling_setpoint_upper_limit","offset":2531,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_ht_warning_setting","id":"hvac_16_ht_warning_setting","offset":2532,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_lt_warning_setting","id":"hvac_16_lt_warning_setting","offset":2533,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_interior_air_fan_stop_setting","id":"hvac_16_interior_air_fan_stop_setting","offset":2534,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_heating_temp_setting","id":"hvac_16_heating_temp_setting","offset":2539,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_heating_setpoint_lower_limit","id":"hvac_16_heating_setpoint_lower_limit","offset":2540,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_16_dehumidify_setting","id":"hvac_16_dehumidify_setting","offset":2541,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_remote_ac_on","id":"hvac_17_remote_ac_on","offset":2561,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_cooling_temp_setting","id":"hvac_17_cooling_temp_setting","offset":2562,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_cooling_setpoint_upper_limit","id":"hvac_17_cooling_setpoint_upper_limit","offset":2563,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_ht_warning_setting","id":"hvac_17_ht_warning_setting","offset":2564,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_lt_warning_setting","id":"hvac_17_lt_warning_setting","offset":2565,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_interior_air_fan_stop_setting","id":"hvac_17_interior_air_fan_stop_setting","offset":2566,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_heating_temp_setting","id":"hvac_17_heating_temp_setting","offset":2571,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_heating_setpoint_lower_limit","id":"hvac_17_heating_setpoint_lower_limit","offset":2572,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_17_dehumidify_setting","id":"hvac_17_dehumidify_setting","offset":2573,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_remote_ac_on","id":"hvac_18_remote_ac_on","offset":2593,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_cooling_temp_setting","id":"hvac_18_cooling_temp_setting","offset":2594,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_cooling_setpoint_upper_limit","id":"hvac_18_cooling_setpoint_upper_limit","offset":2595,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_ht_warning_setting","id":"hvac_18_ht_warning_setting","offset":2596,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_lt_warning_setting","id":"hvac_18_lt_warning_setting","offset":2597,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_interior_air_fan_stop_setting","id":"hvac_18_interior_air_fan_stop_setting","offset":2598,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_heating_temp_setting","id":"hvac_18_heating_temp_setting","offset":2603,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_heating_setpoint_lower_limit","id":"hvac_18_heating_setpoint_lower_limit","offset":2604,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_18_dehumidify_setting","id":"hvac_18_dehumidify_setting","offset":2605,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_remote_ac_on","id":"hvac_19_remote_ac_on","offset":2625,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_cooling_temp_setting","id":"hvac_19_cooling_temp_setting","offset":2626,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_cooling_setpoint_upper_limit","id":"hvac_19_cooling_setpoint_upper_limit","offset":2627,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_ht_warning_setting","id":"hvac_19_ht_warning_setting","offset":2628,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_lt_warning_setting","id":"hvac_19_lt_warning_setting","offset":2629,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_interior_air_fan_stop_setting","id":"hvac_19_interior_air_fan_stop_setting","offset":2630,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_heating_temp_setting","id":"hvac_19_heating_temp_setting","offset":2635,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_heating_setpoint_lower_limit","id":"hvac_19_heating_setpoint_lower_limit","offset":2636,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_19_dehumidify_setting","id":"hvac_19_dehumidify_setting","offset":2637,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_remote_ac_on","id":"hvac_20_remote_ac_on","offset":2657,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_cooling_temp_setting","id":"hvac_20_cooling_temp_setting","offset":2658,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_cooling_setpoint_upper_limit","id":"hvac_20_cooling_setpoint_upper_limit","offset":2659,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_ht_warning_setting","id":"hvac_20_ht_warning_setting","offset":2660,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_lt_warning_setting","id":"hvac_20_lt_warning_setting","offset":2661,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_interior_air_fan_stop_setting","id":"hvac_20_interior_air_fan_stop_setting","offset":2662,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_heating_temp_setting","id":"hvac_20_heating_temp_setting","offset":2667,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_heating_setpoint_lower_limit","id":"hvac_20_heating_setpoint_lower_limit","offset":2668,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_20_dehumidify_setting","id":"hvac_20_dehumidify_setting","offset":2669,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_remote_ac_on","id":"hvac_21_remote_ac_on","offset":2689,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_cooling_temp_setting","id":"hvac_21_cooling_temp_setting","offset":2690,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_cooling_setpoint_upper_limit","id":"hvac_21_cooling_setpoint_upper_limit","offset":2691,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_ht_warning_setting","id":"hvac_21_ht_warning_setting","offset":2692,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_lt_warning_setting","id":"hvac_21_lt_warning_setting","offset":2693,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_interior_air_fan_stop_setting","id":"hvac_21_interior_air_fan_stop_setting","offset":2694,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_heating_temp_setting","id":"hvac_21_heating_temp_setting","offset":2699,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_heating_setpoint_lower_limit","id":"hvac_21_heating_setpoint_lower_limit","offset":2700,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_21_dehumidify_setting","id":"hvac_21_dehumidify_setting","offset":2701,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_remote_ac_on","id":"hvac_22_remote_ac_on","offset":2721,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_cooling_temp_setting","id":"hvac_22_cooling_temp_setting","offset":2722,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_cooling_setpoint_upper_limit","id":"hvac_22_cooling_setpoint_upper_limit","offset":2723,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_ht_warning_setting","id":"hvac_22_ht_warning_setting","offset":2724,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_lt_warning_setting","id":"hvac_22_lt_warning_setting","offset":2725,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_interior_air_fan_stop_setting","id":"hvac_22_interior_air_fan_stop_setting","offset":2726,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_heating_temp_setting","id":"hvac_22_heating_temp_setting","offset":2731,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_heating_setpoint_lower_limit","id":"hvac_22_heating_setpoint_lower_limit","offset":2732,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_22_dehumidify_setting","id":"hvac_22_dehumidify_setting","offset":2733,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_remote_ac_on","id":"hvac_23_remote_ac_on","offset":2753,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_cooling_temp_setting","id":"hvac_23_cooling_temp_setting","offset":2754,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_cooling_setpoint_upper_limit","id":"hvac_23_cooling_setpoint_upper_limit","offset":2755,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_ht_warning_setting","id":"hvac_23_ht_warning_setting","offset":2756,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_lt_warning_setting","id":"hvac_23_lt_warning_setting","offset":2757,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_interior_air_fan_stop_setting","id":"hvac_23_interior_air_fan_stop_setting","offset":2758,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_heating_temp_setting","id":"hvac_23_heating_temp_setting","offset":2763,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_heating_setpoint_lower_limit","id":"hvac_23_heating_setpoint_lower_limit","offset":2764,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_23_dehumidify_setting","id":"hvac_23_dehumidify_setting","offset":2765,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_remote_ac_on","id":"hvac_24_remote_ac_on","offset":2785,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_cooling_temp_setting","id":"hvac_24_cooling_temp_setting","offset":2786,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_cooling_setpoint_upper_limit","id":"hvac_24_cooling_setpoint_upper_limit","offset":2787,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_ht_warning_setting","id":"hvac_24_ht_warning_setting","offset":2788,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_lt_warning_setting","id":"hvac_24_lt_warning_setting","offset":2789,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_interior_air_fan_stop_setting","id":"hvac_24_interior_air_fan_stop_setting","offset":2790,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_heating_temp_setting","id":"hvac_24_heating_temp_setting","offset":2795,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_heating_setpoint_lower_limit","id":"hvac_24_heating_setpoint_lower_limit","offset":2796,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_24_dehumidify_setting","id":"hvac_24_dehumidify_setting","offset":2797,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_remote_ac_on","id":"hvac_25_remote_ac_on","offset":2817,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_cooling_temp_setting","id":"hvac_25_cooling_temp_setting","offset":2818,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_cooling_setpoint_upper_limit","id":"hvac_25_cooling_setpoint_upper_limit","offset":2819,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_ht_warning_setting","id":"hvac_25_ht_warning_setting","offset":2820,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_lt_warning_setting","id":"hvac_25_lt_warning_setting","offset":2821,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_interior_air_fan_stop_setting","id":"hvac_25_interior_air_fan_stop_setting","offset":2822,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_heating_temp_setting","id":"hvac_25_heating_temp_setting","offset":2827,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_heating_setpoint_lower_limit","id":"hvac_25_heating_setpoint_lower_limit","offset":2828,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_25_dehumidify_setting","id":"hvac_25_dehumidify_setting","offset":2829,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_remote_ac_on","id":"hvac_26_remote_ac_on","offset":2849,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_cooling_temp_setting","id":"hvac_26_cooling_temp_setting","offset":2850,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_cooling_setpoint_upper_limit","id":"hvac_26_cooling_setpoint_upper_limit","offset":2851,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_ht_warning_setting","id":"hvac_26_ht_warning_setting","offset":2852,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_lt_warning_setting","id":"hvac_26_lt_warning_setting","offset":2853,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_interior_air_fan_stop_setting","id":"hvac_26_interior_air_fan_stop_setting","offset":2854,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_heating_temp_setting","id":"hvac_26_heating_temp_setting","offset":2859,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_heating_setpoint_lower_limit","id":"hvac_26_heating_setpoint_lower_limit","offset":2860,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_26_dehumidify_setting","id":"hvac_26_dehumidify_setting","offset":2861,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_remote_ac_on","id":"hvac_27_remote_ac_on","offset":2881,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_cooling_temp_setting","id":"hvac_27_cooling_temp_setting","offset":2882,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_cooling_setpoint_upper_limit","id":"hvac_27_cooling_setpoint_upper_limit","offset":2883,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_ht_warning_setting","id":"hvac_27_ht_warning_setting","offset":2884,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_lt_warning_setting","id":"hvac_27_lt_warning_setting","offset":2885,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_interior_air_fan_stop_setting","id":"hvac_27_interior_air_fan_stop_setting","offset":2886,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_heating_temp_setting","id":"hvac_27_heating_temp_setting","offset":2891,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_heating_setpoint_lower_limit","id":"hvac_27_heating_setpoint_lower_limit","offset":2892,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_27_dehumidify_setting","id":"hvac_27_dehumidify_setting","offset":2893,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_remote_ac_on","id":"hvac_28_remote_ac_on","offset":2913,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_cooling_temp_setting","id":"hvac_28_cooling_temp_setting","offset":2914,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_cooling_setpoint_upper_limit","id":"hvac_28_cooling_setpoint_upper_limit","offset":2915,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_ht_warning_setting","id":"hvac_28_ht_warning_setting","offset":2916,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_lt_warning_setting","id":"hvac_28_lt_warning_setting","offset":2917,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_interior_air_fan_stop_setting","id":"hvac_28_interior_air_fan_stop_setting","offset":2918,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_heating_temp_setting","id":"hvac_28_heating_temp_setting","offset":2923,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_heating_setpoint_lower_limit","id":"hvac_28_heating_setpoint_lower_limit","offset":2924,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_28_dehumidify_setting","id":"hvac_28_dehumidify_setting","offset":2925,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_remote_ac_on","id":"hvac_29_remote_ac_on","offset":2945,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_cooling_temp_setting","id":"hvac_29_cooling_temp_setting","offset":2946,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_cooling_setpoint_upper_limit","id":"hvac_29_cooling_setpoint_upper_limit","offset":2947,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_ht_warning_setting","id":"hvac_29_ht_warning_setting","offset":2948,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_lt_warning_setting","id":"hvac_29_lt_warning_setting","offset":2949,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_interior_air_fan_stop_setting","id":"hvac_29_interior_air_fan_stop_setting","offset":2950,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_heating_temp_setting","id":"hvac_29_heating_temp_setting","offset":2955,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_heating_setpoint_lower_limit","id":"hvac_29_heating_setpoint_lower_limit","offset":2956,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_29_dehumidify_setting","id":"hvac_29_dehumidify_setting","offset":2957,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_remote_ac_on","id":"hvac_30_remote_ac_on","offset":2977,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_cooling_temp_setting","id":"hvac_30_cooling_temp_setting","offset":2978,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_cooling_setpoint_upper_limit","id":"hvac_30_cooling_setpoint_upper_limit","offset":2979,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_ht_warning_setting","id":"hvac_30_ht_warning_setting","offset":2980,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_lt_warning_setting","id":"hvac_30_lt_warning_setting","offset":2981,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_interior_air_fan_stop_setting","id":"hvac_30_interior_air_fan_stop_setting","offset":2982,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_heating_temp_setting","id":"hvac_30_heating_temp_setting","offset":2987,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_heating_setpoint_lower_limit","id":"hvac_30_heating_setpoint_lower_limit","offset":2988,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_30_dehumidify_setting","id":"hvac_30_dehumidify_setting","offset":2989,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_remote_ac_on","id":"hvac_31_remote_ac_on","offset":3009,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_cooling_temp_setting","id":"hvac_31_cooling_temp_setting","offset":3010,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_cooling_setpoint_upper_limit","id":"hvac_31_cooling_setpoint_upper_limit","offset":3011,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_ht_warning_setting","id":"hvac_31_ht_warning_setting","offset":3012,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_lt_warning_setting","id":"hvac_31_lt_warning_setting","offset":3013,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_interior_air_fan_stop_setting","id":"hvac_31_interior_air_fan_stop_setting","offset":3014,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_heating_temp_setting","id":"hvac_31_heating_temp_setting","offset":3019,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_heating_setpoint_lower_limit","id":"hvac_31_heating_setpoint_lower_limit","offset":3020,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_31_dehumidify_setting","id":"hvac_31_dehumidify_setting","offset":3021,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_remote_ac_on","id":"hvac_32_remote_ac_on","offset":3041,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_cooling_temp_setting","id":"hvac_32_cooling_temp_setting","offset":3042,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_cooling_setpoint_upper_limit","id":"hvac_32_cooling_setpoint_upper_limit","offset":3043,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_ht_warning_setting","id":"hvac_32_ht_warning_setting","offset":3044,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_lt_warning_setting","id":"hvac_32_lt_warning_setting","offset":3045,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_interior_air_fan_stop_setting","id":"hvac_32_interior_air_fan_stop_setting","offset":3046,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_heating_temp_setting","id":"hvac_32_heating_temp_setting","offset":3051,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_heating_setpoint_lower_limit","id":"hvac_32_heating_setpoint_lower_limit","offset":3052,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_32_dehumidify_setting","id":"hvac_32_dehumidify_setting","offset":3053,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_remote_ac_on","id":"hvac_33_remote_ac_on","offset":3073,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_cooling_temp_setting","id":"hvac_33_cooling_temp_setting","offset":3074,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_cooling_setpoint_upper_limit","id":"hvac_33_cooling_setpoint_upper_limit","offset":3075,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_ht_warning_setting","id":"hvac_33_ht_warning_setting","offset":3076,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_lt_warning_setting","id":"hvac_33_lt_warning_setting","offset":3077,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_interior_air_fan_stop_setting","id":"hvac_33_interior_air_fan_stop_setting","offset":3078,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_heating_temp_setting","id":"hvac_33_heating_temp_setting","offset":3083,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_heating_setpoint_lower_limit","id":"hvac_33_heating_setpoint_lower_limit","offset":3084,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_33_dehumidify_setting","id":"hvac_33_dehumidify_setting","offset":3085,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_remote_ac_on","id":"hvac_34_remote_ac_on","offset":3105,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_cooling_temp_setting","id":"hvac_34_cooling_temp_setting","offset":3106,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_cooling_setpoint_upper_limit","id":"hvac_34_cooling_setpoint_upper_limit","offset":3107,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_ht_warning_setting","id":"hvac_34_ht_warning_setting","offset":3108,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_lt_warning_setting","id":"hvac_34_lt_warning_setting","offset":3109,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_interior_air_fan_stop_setting","id":"hvac_34_interior_air_fan_stop_setting","offset":3110,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_heating_temp_setting","id":"hvac_34_heating_temp_setting","offset":3115,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_heating_setpoint_lower_limit","id":"hvac_34_heating_setpoint_lower_limit","offset":3116,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_34_dehumidify_setting","id":"hvac_34_dehumidify_setting","offset":3117,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_remote_ac_on","id":"hvac_35_remote_ac_on","offset":3137,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_cooling_temp_setting","id":"hvac_35_cooling_temp_setting","offset":3138,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_cooling_setpoint_upper_limit","id":"hvac_35_cooling_setpoint_upper_limit","offset":3139,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_ht_warning_setting","id":"hvac_35_ht_warning_setting","offset":3140,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_lt_warning_setting","id":"hvac_35_lt_warning_setting","offset":3141,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_interior_air_fan_stop_setting","id":"hvac_35_interior_air_fan_stop_setting","offset":3142,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_heating_temp_setting","id":"hvac_35_heating_temp_setting","offset":3147,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_heating_setpoint_lower_limit","id":"hvac_35_heating_setpoint_lower_limit","offset":3148,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_35_dehumidify_setting","id":"hvac_35_dehumidify_setting","offset":3149,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_remote_ac_on","id":"hvac_36_remote_ac_on","offset":3169,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_cooling_temp_setting","id":"hvac_36_cooling_temp_setting","offset":3170,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_cooling_setpoint_upper_limit","id":"hvac_36_cooling_setpoint_upper_limit","offset":3171,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_ht_warning_setting","id":"hvac_36_ht_warning_setting","offset":3172,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_lt_warning_setting","id":"hvac_36_lt_warning_setting","offset":3173,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_interior_air_fan_stop_setting","id":"hvac_36_interior_air_fan_stop_setting","offset":3174,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_heating_temp_setting","id":"hvac_36_heating_temp_setting","offset":3179,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_heating_setpoint_lower_limit","id":"hvac_36_heating_setpoint_lower_limit","offset":3180,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_36_dehumidify_setting","id":"hvac_36_dehumidify_setting","offset":3181,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_remote_ac_on","id":"hvac_37_remote_ac_on","offset":3191,"uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_cooling_temp_setting","id":"hvac_37_cooling_temp_setting","offset":3192,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_cooling_setpoint_upper_limit","id":"hvac_37_cooling_setpoint_upper_limit","offset":3193,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_ht_warning_setting","id":"hvac_37_ht_warning_setting","offset":3194,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_lt_warning_setting","id":"hvac_37_lt_warning_setting","offset":3195,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_interior_air_fan_stop_setting","id":"hvac_37_interior_air_fan_stop_setting","offset":3196,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_heating_temp_setting","id":"hvac_37_heating_temp_setting","offset":3201,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_heating_setpoint_lower_limit","id":"hvac_37_heating_setpoint_lower_limit","offset":3202,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"hvac_37_dehumidify_setting","id":"hvac_37_dehumidify_setting","offset":3203,"scale": 10.000000, "uri":"/components/bms_1_hvac_params" },
          { "name":"start_connection","id":"start_connection","offset":4864,"uri":"/components/bms_1_info" },
          { "name":"insulation_sampling_function_switch","id":"insulation_sampling_function_switch","offset":4865,"uri":"/components/bms_1_info" },
          { "name":"reset_pcs_control_fail_alarm","id":"reset_pcs_control_fail_alarm","offset":4866,"uri":"/components/bms_1_info" },
          { "name":"minimum_number_of_parallel_racks","id":"minimum_number_of_parallel_racks","offset":4867,"uri":"/components/bms_1_info" }       ]
    }
}
