{
    "fileInfo": {
        "sourceFileName": "flexgen_ess_controller.xlsx",
        "sourceFileCreated": "2019-07-29T16:48:35.000Z",
        "sourceFileLastModified": "2021-02-08T21:47:06.000Z",
        "sourceFileCreatedBy": "Vinay Baliga",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "site_controller_modbus_server_0208.json",
        "outputFileType": "server",
        "outputFileCreated": "2021-02-08T21:47:45.524Z"
    },
    "system":
    {   "name":"FlexGen_ESS_Controller",
        "protocol": "Modbus TCP",
        "id": "/site",
        "ip_address": "0.0.0.0",
        "port": 502 
    },
    "registers": {
        "holding_registers": [
            {"id": "life", "offset": 1000, "size": 2, "name": "Life", "signed": true, "uri": "/site/ess_hs" },
            {"id": "start_stop", "offset": 1002, "name": "Control_Command", "uri": "/site/ess_hs" },
            {"id": "run_mode", "offset": 1003, "name": "Run_mode", "uri": "/site/ess_hs" },
            {"id": "on_off_grid_mode", "offset": 1004, "name": "On/Off grid mode setting", "uri": "/site/ess_hs" },
            {"id": "active_power_setpoint", "offset": 1005, "scale": 10, "name": "Power_Set_AC", "unit": "kW", "signed": true, "uri": "/site/ess_hs" },
            {"id": "reactive_power_setpoint", "offset": 1006, "scale": 10, "name": "Active_Set_AC", "unit": "kVar", "signed": true, "uri": "/site/ess_hs" },
            {"id": "active_power_rising_slope", "offset": 1007, "scale": 10, "name": "Active_power_rising_slope", "unit": "%/s", "uri": "/site/ess_hs" },
            {"id": "active_power_droop_slope", "offset": 1008, "scale": 10, "name": "Active_power_droop_slope", "unit": "%/s", "uri": "/site/ess_hs" },
            {"id": "reactive_power_rising_slope", "offset": 1009, "scale": 10, "name": "Reactive_power_rising_slope", "unit": "%/s", "uri": "/site/ess_hs" },
            {"id": "reactive_power_droop_slope", "offset": 1010, "scale": 10, "name": "Reactive_power_droop_slope", "unit": "%/s", "uri": "/site/ess_hs" },
            {"id": "bms_dc_contactors", "offset": 1011, "name": "BMS DC Contactors", "uri": "/site/ess_hs"},
            {"id": "clear_faults", "offset": 1012, "name": "Clear_Faults_Command", "uri": "/site/ess_hs", "individual_bits": true, "bit_strings": ["clear_faults"]}
        ],
        "input_registers": [
            {"id": "life_signal", "offset": 2000, "size": 2, "name": "life_signal", "unit": "s", "signed": true, "uri": "/site/ess_hs" },
            {"id": "chargeable_energy", "offset": 2002, "scale": 10, "name": "Q_charge", "unit": "kWh", "uri": "/site/ess_hs" },
            {"id": "dischargeable_energy", "offset": 2003, "scale": 10, "name": "Q_discharge", "unit": "kWh", "uri": "/site/ess_hs" },
            {"id": "chargeable_power", "offset": 2004, "scale": 10, "name": "W_charge", "unit": "kW", "signed": true, "uri": "/site/ess_hs" },
            {"id": "dischargeable_power", "offset": 2005, "scale": 10, "name": "W_discharge", "unit": "kW", "signed": true, "uri": "/site/ess_hs" },
            {"id": "system_state", "offset": 2006, "name": "System_state", "uri": "/site/ess_hs", "bit_strings": [ "Stop", "Run", "Fault", "Standby" ] },
            {"id": "com_status", "offset": 2007, "name": "Com_status", "uri": "/site/ess_hs", "bit_strings": [ "PCS Communication Offline", "BMS Communication Offline", "EMMU Communication Offline", "EMS Communication Offline" ] },
            {"id": "pcs_under_power", "offset": 2008, "name": "PCS under power", "uri": "/site/ess_hs" },
            {"id": "pcs_over_power", "offset": 2009, "name": "PCS over power", "uri": "/site/ess_hs" },
            {"id": "ems_alarms", "offset": 2010, "name": "Environmental management system alarms", "uri": "/site/ess_hs", "bit_strings": [ "E-stop Alarm", "Disconnect Switch", "Door Latch", "Surge Arrester", "Fire Alarm", "Fuse Monitoring" ] },
            {"id": "voltage_l1_l2", "offset": 2030, "scale": 10, "name": "Uinab_RMS", "unit": "V", "uri": "/site/ess_hs" },
            {"id": "voltage_l2_l3", "offset": 2031, "scale": 10, "name": "Uinbc_RMS", "unit": "V", "uri": "/site/ess_hs" },
            {"id": "voltage_l3_l1", "offset": 2032, "scale": 10, "name": "Uinca_RMS", "unit": "V", "uri": "/site/ess_hs" },
            {"id": "current_l1", "offset": 2033, "scale": 10, "name": "Iina_RMS", "unit": "A", "uri": "/site/ess_hs" },
            {"id": "current_l2", "offset": 2034, "scale": 10, "name": "Iinb_RMS", "unit": "A", "uri": "/site/ess_hs" },
            {"id": "current_l3", "offset": 2035, "scale": 10, "name": "Iinc_RMS", "unit": "A", "uri": "/site/ess_hs" },
            {"id": "frequency", "offset": 2036, "scale": 100, "name": "Frequency", "unit": "Hz", "uri": "/site/ess_hs" },
            {"id": "active_power", "offset": 2037, "scale": 10, "name": "Active Power", "unit": "kW", "signed": true, "uri": "/site/ess_hs" },
            {"id": "reactive_power", "offset": 2038, "scale": 10, "name": "Reactive Power", "unit": "kVar", "signed": true, "uri": "/site/ess_hs" },
            {"id": "pf", "offset": 2039, "scale": 1000, "name": "Power Factor", "uri": "/site/ess_hs" },
            {"id": "voltage_dc", "offset": 2040, "scale": 10, "name": "Ubtra_Ever", "unit": "V", "signed": true, "uri": "/site/ess_hs" },
            {"id": "current_dc", "offset": 2041, "scale": 10, "name": "Ibtra_Ever", "unit": "A", "signed": true, "uri": "/site/ess_hs" },
            {"id": "active_power_dc", "offset": 2042, "scale": 10, "name": "Pbtra", "unit": "kW", "signed": true, "uri": "/site/ess_hs" },
            {"id": "pcs_mode", "offset": 2043, "name": "PCS_Mode", "uri": "/site/ess_ls", "bit_strings": [ "On-grid constant current (CC)", "On-grid constant voltage (CV)", "On-grid constant power (AC)", "On-grid constant power (DC)", "Reserved Address:2043 Bit:4", "Reserved Address:2043 Bit:5", "Reserved Address:2043 Bit:6", "Reserved Address:2043 Bit:7", "Reserved Address:2043 Bit:8", "On-grid Mode", "Off-grid Mode" ] },
            {"id": "pcs_state", "offset": 2044, "size": 2, "name": "PCS_State1", "uri": "/site/ess_ls", "bit_strings": [ "Running", "Reserved Address:2044 Bit:1", "Reserved Address:2044 Bit:2", "Key stop", "Standby", "Emergency stop", "Start in process", "Stop in process", "Reserved Address:2044 Bit:8", "Fault stop", "Alarm running", "Derating running", "Reserved Address:2044 Bit:12", "Reserved Address:2044 Bit:13", "Reserved Address:2044 Bit:14", "DSP communication error" ] },
            {"id": "pcs_state2", "offset": 2046, "name": "PCS_State2", "uri": "/site/ess_ls", "bit_strings": [ "Charging", "Discharging", "Non-operating mode" ] },
            {"id": "faults", "offset": 2047, "name": "Overall_Fault", "uri": "/site/ess_ls", "bit_strings": [ "Smoke Alarm", "Door Open Protection" ] },
            {"id": "alarms", "offset": 2048, "size": 2, "name": "Overall_Alarm", "uri": "/site/ess_ls", "bit_strings": [ "Temperature & Humidity Board Communication Error", "Switch Board Communication Error", "Tributary Board Communication Error" ] },
            {"id": "overall_maximum_charging_power_limit", "offset": 2050, "scale": 10, "name": "Overall Maximum charging power limit", "unit": "kW", "signed": true, "uri": "/site/ess_ls" },
            {"id": "overall_maximum_discharging_power_limit", "offset": 2051, "scale": 10, "name": "Overall Maximum discharging power limit", "unit": "kW", "signed": true, "uri": "/site/ess_ls" },
            {"id": "apparent_power", "offset": 2052, "scale": 10, "name": "Overall apparent Power", "signed": true, "uri": "/site/ess_ls" },
            {"id": "bms_poweron", "offset": 2053, "name": "BMS Power On", "uri": "/site/ess_ls", "bit_strings": [ "Power off Ready", "Power on Ready", "Power on Fault", "Power off Fault" ] },
            {"id": "bms_status", "offset": 2054, "name": "BMS Status", "uri": "/site/ess_ls", "bit_strings": [ "Initial status", "Normal Status", "Full Charge status", "Full Discharge status", "Warning status", "Fault status" ] },
            {"id": "pcs1_voltage_l1_l2", "offset": 2070, "scale": 10, "name": "Unit1_Uinab_RMS", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "pcs1_voltage_l2_l3", "offset": 2071, "scale": 10, "name": "Unit1_Uinbc_RMS", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "pcs1_voltage_l3_l1", "offset": 2072, "scale": 10, "name": "Unit1_Uinca_RMS", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "pcs1_current_l1", "offset": 2073, "scale": 10, "name": "Unit1_Iina_RMS", "unit": "A", "uri": "/site/ess_ls" },
            {"id": "pcs1_current_l2", "offset": 2074, "scale": 10, "name": "Unit1_Iinb_RMS", "unit": "A", "uri": "/site/ess_ls" },
            {"id": "pcs1_current_l3", "offset": 2075, "scale": 10, "name": "Unit1_Iinc_RMS", "unit": "A", "uri": "/site/ess_ls" },
            {"id": "pcs1_active_power", "offset": 2076, "size": 2, "scale": 10, "name": "Unit1_P", "unit": "kW", "signed": true, "uri": "/site/ess_ls" },
            {"id": "pcs1_reactive_power", "offset": 2078, "size": 2, "scale": 10, "name": "Unit1_Q", "unit": "kVar", "signed": true, "uri": "/site/ess_ls" },
            {"id": "pcs1_voltage_dc", "offset": 2080, "scale": 10, "name": "Unit1_Ubtra_Ever", "unit": "V", "signed": true, "uri": "/site/ess_ls" },
            {"id": "pcs1_current_dc", "offset": 2081, "scale": 10, "name": "Unit1_Ibtra_Ever", "unit": "A", "signed": true, "uri": "/site/ess_ls" },
            {"id": "pcs1_active_power_dc", "offset": 2082, "scale": 10, "name": "Unit1_Pbtra", "unit": "kW", "signed": true, "uri": "/site/ess_ls" },
            {"id": "pcs1_alarms", "offset": 2083, "size": 2, "name": "Unit1_Alarm_state1", "uri": "/site/ess_ls", "bit_strings": [ "Reserved Address:2083 Bit:0", "AC Switch Abnormal", "Fan 2 abnormal", "AC main contactor abnormal", "Reserved Address:2083 Bit:4", "IO-LCD comm error", "Reserved Address:2083 Bit:6", "Reserved Address:2083 Bit:7", "Reserved Address:2083 Bit:8", "Reserved Address:2083 Bit:9", "Reserved Address:2083 Bit:10", "Reserved Address:2083 Bit:11", "Reserved Address:2083 Bit:12", "Reserved Address:2083 Bit:13", "Reserved Address:2083 Bit:14", "Reserved Address:2083 Bit:15", "Temp abnormal", "Reserved Address:2083 Bit:17", "GFRT Running", "Reserved Address:2083 Bit:19", "DC fuse abnormal", "Reserved Address:2083 Bit:21", "DC sensor abnormal", "DC SPD alarm", "AC SPD alarm", "Charging condition not met", "Discharging condition not met", "Reserved Address:2083 Bit:27", "DC switch abnormal", "Fan 1 Abnormal" ] },
            {"id": "pcs1_faults1", "offset": 2085, "size": 2, "name": "Unit1_Fault_state1", "uri": "/site/ess_ls", "bit_strings": [ "Insulation Resistance", "AC SPD Fault", "Sampling Fault", "Battery polarity reversed", "Reserved Address:2085 Bit:4", "LCD_DSP fault", "AC current unbalanced", "Host Fault", "DC SPD Fault", "Reserved Address:2085 Bit:9", "DC Injection Fault", "DC Switch Fault", "Device code repeat fault", "Parallel communication error", "PCS Control cabinet temperature abnormal", "Reserved Address:2085 Bit:15", "AC voltage unbalanced", "Reserved Address:2085 Bit:17", "Reserved Address:2085 Bit:18", "AC switch fault", "Soft Start Fault", "DC Voltage sampling fault", "Fan 2 fault", "AC current unbalanced 2", "AC current unbalanced 3", "Drive board fault", "Neutral point potential shift", "Carrier sync fault" ] },
            {"id": "pcs1_faults2", "offset": 2087, "size": 2, "name": "Unit1_Fault_state2", "uri": "/site/ess_ls", "bit_strings": [ "DC undervoltage", "DC overvoltage", "AC undervoltage", "AC overvoltage", "AC underfrequency", "AC overfrequency", "AC contactor fault", "Islanding portection", "Reserved Address:2087 Bit:8", "PDP protection", "Module overtemperature", "Reactor overtemperature", "Transformer overtemperature", "Leakage current", "Reserved Address:2087 Bit:14", "Overload protection", "Reserved Address:2087 Bit:16", "Fan 1 Fault", "DC fuse fault", "Reserved Address:2087 Bit:19", "DC overcurrent", "AC overcurrent", "Reserved Address:2087 Bit:22", "Ambient temperature abnormal", "Hardware fault" ] },
            {"id": "maximum_charging_power_limit_pcs1", "offset": 2089, "scale": 10, "name": "Maximum charging power limit Unit1", "unit": "kW", "signed": true, "uri": "/site/ess_ls" },
            {"id": "maximum_discharging_power_limit_pcs1", "offset": 2090, "scale": 10, "name": "Maximum discharging power limit Unit1", "unit": "kW", "signed": true, "uri": "/site/ess_ls" },
            {"id": "bms_maximum_cell_voltage", "offset": 2130, "scale": 10000, "name": "BMS maximum cell voltage", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "stackindex_of_the_bms_maximum_cell_voltage", "offset": 2131, "name": "Stackindex of the BMS maximum cell voltage", "uri": "/site/ess_ls" },
            {"id": "cluster_index_of_the_bms_maximum_cell_voltage", "offset": 2132, "name": "Cluster index of the BMS maximum cell voltage", "uri": "/site/ess_ls" },
            {"id": "bms_minimum_cell_voltage", "offset": 2133, "scale": 10000, "name": "BMS minimum cell voltage", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "stackindex_of_the_bms_minimum_cell_voltage", "offset": 2134, "name": "Stackindex of the BMS minimum cell voltage", "uri": "/site/ess_ls" },
            {"id": "cluster_index_of_the_bms_minimum_cell_voltage", "offset": 2135, "name": "Cluster index of the BMS minimum cell voltage", "uri": "/site/ess_ls" },
            {"id": "bms_maximum_cell_temperature", "offset": 2136, "scale": 100, "name": "BMS maximum cell temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls" },
            {"id": "stackindex_of_the_bms_maximum_cell_temperature", "offset": 2137, "name": "Stackindex of the BMS maximum cell temperature", "uri": "/site/ess_ls" },
            {"id": "cluster_index_of_the_bms_maximum_cell_temperature", "offset": 2138, "name": "Cluster index of the BMS maximum cell temperature", "uri": "/site/ess_ls" },
            {"id": "bms_minimum_cell_temperature", "offset": 2139, "scale": 100, "name": "BMS minimum cell temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls" },
            {"id": "stackindex_of_the_bms_minimum_cell_temperature", "offset": 2140, "name": "Stackindex of the BMS minimum cell temperature", "uri": "/site/ess_ls" },
            {"id": "cluster_index_of_the_bms_minimum_cell_temperature", "offset": 2141, "name": "Cluster index of the BMS minimum cell temperature", "uri": "/site/ess_ls" },
            {"id": "bms_bus_voltage", "offset": 2142, "scale": 10, "name": "BMS bus voltage", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "bms_bus_current", "offset": 2143, "scale": 10, "name": "BMS bus current", "unit": "A", "signed": true, "uri": "/site/ess_ls" },
            {"id": "bms_soc", "offset": 2144, "scale": 10, "name": "BMS SOC", "unit": "%", "uri": "/site/ess_ls" },
            {"id": "bms_power", "offset": 2145, "scale": 10, "name": "BMS power", "unit": "kW", "uri": "/site/ess_ls" },
            {"id": "operation_status", "offset": 2146, "name": "Operation status", "uri": "/site/ess_ls", "bit_strings": [ "Standby", "Charging", "Discharging" ] },
            {"id": "bms_current_chargeable_capacity", "offset": 2149, "size": 2, "scale": 1000, "name": "BMS current rechargeable capacity", "unit": "kWh", "uri": "/site/ess_ls" },
            {"id": "bms_current_dischargeable_capacity", "offset": 2151, "size": 2, "scale": 1000, "name": "BMS current dischargeable capacity", "unit": "kWh", "uri": "/site/ess_ls" },
            {"id": "circuit_breaker_control_word", "offset": 2153, "size": 2, "name": "Circuit breaker control word", "uri": "/site/ess_ls" },
            {"id": "main_circuit_breaker_status", "offset": 2155, "name": "Main circuit breaker status", "uri": "/site/ess_ls" },
            {"id": "control_circuit_breaker", "offset": 2156, "name": "Control circuit breaker", "uri": "/site/ess_ls" },
            {"id": "bms_maximum_charging_power_limit", "offset": 2157, "name": "BMS Maximum charging power limit", "unit": "kW", "uri": "/site/ess_ls" },
            {"id": "bms_maximum_discharging_power_limit", "offset": 2158, "name": "BMS Maximum discharging power limit", "unit": "kW", "uri": "/site/ess_ls" },
            {"id": "power_limit_state1", "offset": 2159, "size": 2, "name": "Power limit state 1", "uri": "/site/ess_ls", "bit_strings": [ "Reserved Address:2159 Bit:0", "Charge overvoltage half power limit of cell", "Charge overvoltage half power limit of cluster", "Reserved Address:2159 Bit:3", "Reserved Address:2159 Bit:4", "Charge under-temp half power limit", "Charge over-temp half power limit", "Reserved Address:2159 Bit:7", "Reserved Address:2159 Bit:8", "Reserved Address:2159 Bit:9", "Reserved Address:2159 Bit:10", "Reserved Address:2159 Bit:11", "Reserved Address:2159 Bit:12", "Reserved Address:2159 Bit:13", "Reserved Address:2159 Bit:14", "Reserved Address:2159 Bit:15", "Reserved Address:2159 Bit:16", "Discharge undervoltage half power limit of cell", "Discharge undervoltage half power limit of cluster", "Reserved Address:2159 Bit:19", "Reserved Address:2159 Bit:20", "Discharge under-temp half power limit", "Discharge over-temp half power limit" ] },
            {"id": "power_limit_state2", "offset": 2161, "size": 2, "name": "Power limit state 2", "uri": "/site/ess_ls", "bit_strings": [ "Reserved Address:2161 Bit:0", "Charge overvoltage zero power limit of cell", "Charge overvoltage zero power limit of cluster", "Charge overcurrent zero power limit of cluster", "Charge overcurrent zero power limit of array", "Charge under-temp zero power limit", "Charge over-temp zero power limit", "Reserved Address:2161 Bit:7", "Reserved Address:2161 Bit:8", "Reserved Address:2161 Bit:9", "Reserved Address:2161 Bit:10", "Reserved Address:2161 Bit:11", "Reserved Address:2161 Bit:12", "Reserved Address:2161 Bit:13", "Reserved Address:2161 Bit:14", "Reserved Address:2161 Bit:15", "Reserved Address:2161 Bit:16", "Discharge undervoltage zero power limit of cell", "Discharge undervoltage zero power limit of cluster", "Discharge overcurrent zero power limit of cluster", "Discharge overcurrent zero power limit of array", "Discharge under-temp zero power limit", "Discharge over-temp zero power limit" ] },
            {"id": "bms_alarms", "offset": 2163, "size": 2, "name": "BMS alarm state", "uri": "/site/ess_ls", "bit_strings": [ "Reserved Address:2163 Bit:0", "Reserved Address:2163 Bit:1", "Reserved Address:2163 Bit:2", "Discharge undervoltage warning of cell", "Charge overvoltage warning of cell", "Discharge undervoltage warning of cluster", "Charge overvoltage warning of cluster", "Discharge overcurrent warning of cluster", "Charge overcurrent warning of cluster", "Discharge overcurrent warning of array", "Charge overcurrent warning of array", "Low-temp warning", "High-temp warning", "Reserved Address:2163 Bit:13", "High voltage-difference warning", "High temp-difference warning", "PCS communication abnormal warning", "BMU communication abnormal warning", "BCMS communication abnormal warning", "BAMS abnormal warning", "BCMS abnormal warning", "High SOC warning", "Low SOC warning", "Reserved Address:2163 Bit:23", "Reserved Address:2163 Bit:24", "EMMU abnormal warning" ] },
            {"id": "bms_faults1", "offset": 2165, "size": 2, "name": "BMS fault state 1", "uri": "/site/ess_ls", "bit_strings": [ "Reserved Address:2165 Bit:0", "Reserved Address:2165 Bit:1", "Insulation error protection", "Discharge undervoltage LV1 protection of cell", "Charge overvoltage LV1 protection of cell", "Discharge undervoltage LV1 protection of cluster", "Charge overvoltage LV1 protection of cluster", "Discharge overcurrent LV1 protection of cluster", "Charge overcurrent LV1 protection of cluster", "Discharge overcurrent LV1 protection of array", "Charge overcurrent LV1 protection of array", "Low-temp LV1 protection", "High-temp LV1 protection", "Reserved Address:2165 Bit:13", "Reserved Address:2165 Bit:14", "Reserved Address:2165 Bit:15", "Reserved Address:2165 Bit:16", "Reserved Address:2165 Bit:17", "Reserved Address:2165 Bit:18", "Reserved Address:2165 Bit:19", "Self-protection of BMS", "Reserved Address:2165 Bit:21", "E-stop fault", "Reserved Address:2165 Bit:23", "Reserved Address:2165 Bit:24", "Reserved Address:2165 Bit:25", "Reserved Address:2165 Bit:26", "Self-protection of EMMU" ] },
            {"id": "bms_faults2", "offset": 2167, "size": 2, "name": "BMS fault state 2", "uri": "/site/ess_ls", "bit_strings": [ "Reserved Address:2167 Bit:0", "Discharge undervoltage LV2 protection of cell", "Charge overvoltage LV2 protection of cell", "Discharge undervoltage LV2 protection of cluster", "Discharge undervoltage LV2 protection of cluster", "Discharge overcurrent LV2 protection of cluster", "Charge overcurrent LV2 protection of cluster", "Discharge overcurrent LV2 protection of array", "Charge overcurrent LV2 protection of array", "Low-temp LV2 protection", "High-temp LV2 protection" ] },
            {"id": "racks_in_service", "offset": 2199, "name": "Number of Battery Racks in Service", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_battery_voltage", "offset": 2200, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_battery_current", "offset": 2201, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls" },
            {"id": "sbmu_1_max_cell_voltage", "offset": 2202, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_max_cell_voltage_position", "offset": 2203, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_min_cell_voltage", "offset": 2204, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_min_cell_voltage_position", "offset": 2205, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_avg_cell_voltage", "offset": 2206, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_max_cell_temperature", "offset": 2207, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_max_cell_temperature_position", "offset": 2208, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_min_cell_temperature", "offset": 2209, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_min_cell_temperature_position", "offset": 2210, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls" },
            {"id": "sbmu_1_avg_cell_temperature", "offset": 2211, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls" },
            {"id": "sbmu_2_battery_voltage", "offset": 2212, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_2_battery_current", "offset": 2213, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_2_max_cell_voltage", "offset": 2214, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_2_max_cell_voltage_position", "offset": 2215, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_2_min_cell_voltage", "offset": 2216, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_2_min_cell_voltage_position", "offset": 2217, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_2_avg_cell_voltage", "offset": 2218, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_2_max_cell_temperature", "offset": 2219, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_2_max_cell_temperature_position", "offset": 2220, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_2_min_cell_temperature", "offset": 2221, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_2_min_cell_temperature_position", "offset": 2222, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_2_avg_cell_temperature", "offset": 2223, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "sbmu_3_battery_voltage", "offset": 2224, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_3_battery_current", "offset": 2225, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_3_max_cell_voltage", "offset": 2226, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_3_max_cell_voltage_position", "offset": 2227, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_3_min_cell_voltage", "offset": 2228, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_3_min_cell_voltage_position", "offset": 2229, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_3_avg_cell_voltage", "offset": 2230, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_3_max_cell_temperature", "offset": 2231, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_3_max_cell_temperature_position", "offset": 2232, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_3_min_cell_temperature", "offset": 2233, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_3_min_cell_temperature_position", "offset": 2234, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_3_avg_cell_temperature", "offset": 2235, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "sbmu_4_battery_voltage", "offset": 2236, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_4_battery_current", "offset": 2237, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_4_max_cell_voltage", "offset": 2238, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_4_max_cell_voltage_position", "offset": 2239, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_4_min_cell_voltage", "offset": 2240, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_4_min_cell_voltage_position", "offset": 2241, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_4_avg_cell_voltage", "offset": 2242, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_4_max_cell_temperature", "offset": 2243, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_4_max_cell_temperature_position", "offset": 2244, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_4_min_cell_temperature", "offset": 2245, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_4_min_cell_temperature_position", "offset": 2246, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_4_avg_cell_temperature", "offset": 2247, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "sbmu_5_battery_voltage", "offset": 2248, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_5_battery_current", "offset": 2249, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_5_max_cell_voltage", "offset": 2250, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_5_max_cell_voltage_position", "offset": 2251, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_5_min_cell_voltage", "offset": 2252, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_5_min_cell_voltage_position", "offset": 2253, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_5_avg_cell_voltage", "offset": 2254, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_5_max_cell_temperature", "offset": 2255, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_5_max_cell_temperature_position", "offset": 2256, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_5_min_cell_temperature", "offset": 2257, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_5_min_cell_temperature_position", "offset": 2258, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_5_avg_cell_temperature", "offset": 2259, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "sbmu_6_battery_voltage", "offset": 2260, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_6_battery_current", "offset": 2261, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_6_max_cell_voltage", "offset": 2262, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_6_max_cell_voltage_position", "offset": 2263, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_6_min_cell_voltage", "offset": 2264, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_6_min_cell_voltage_position", "offset": 2265, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_6_avg_cell_voltage", "offset": 2266, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_6_max_cell_temperature", "offset": 2267, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_6_max_cell_temperature_position", "offset": 2268, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_6_min_cell_temperature", "offset": 2269, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_6_min_cell_temperature_position", "offset": 2270, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_6_avg_cell_temperature", "offset": 2271, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "sbmu_7_battery_voltage", "offset": 2272, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_7_battery_current", "offset": 2273, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_7_max_cell_voltage", "offset": 2274, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_7_max_cell_voltage_position", "offset": 2275, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_7_min_cell_voltage", "offset": 2276, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_7_min_cell_voltage_position", "offset": 2277, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_7_avg_cell_voltage", "offset": 2278, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_7_max_cell_temperature", "offset": 2279, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_7_max_cell_temperature_position", "offset": 2280, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_7_min_cell_temperature", "offset": 2281, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_7_min_cell_temperature_position", "offset": 2282, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_7_avg_cell_temperature", "offset": 2283, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "sbmu_8_battery_voltage", "offset": 2284, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_8_battery_current", "offset": 2285, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_8_max_cell_voltage", "offset": 2286, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_8_max_cell_voltage_position", "offset": 2287, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_8_min_cell_voltage", "offset": 2288, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_8_min_cell_voltage_position", "offset": 2289, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_8_avg_cell_voltage", "offset": 2290, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_8_max_cell_temperature", "offset": 2291, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_8_max_cell_temperature_position", "offset": 2292, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_8_min_cell_temperature", "offset": 2293, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_8_min_cell_temperature_position", "offset": 2294, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_8_avg_cell_temperature", "offset": 2295, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "sbmu_9_battery_voltage", "offset": 2296, "name": "Battery Rack No. 1 Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2200 },
            {"id": "sbmu_9_battery_current", "offset": 2297, "name": "Battery Rack No. 1 Current", "unit": "A", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 2201 },
            {"id": "sbmu_9_max_cell_voltage", "offset": 2298, "name": "Battery Rack No. 1 Max Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2202 },
            {"id": "sbmu_9_max_cell_voltage_position", "offset": 2299, "name": "Battery Rack No. 1 Max Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2203 },
            {"id": "sbmu_9_min_cell_voltage", "offset": 2300, "name": "Battery Rack No. 1 Min Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2204 },
            {"id": "sbmu_9_min_cell_voltage_position", "offset": 2301, "name": "Battery Rack No. 1 Min Cell Voltage Position", "uri": "/site/ess_ls", "repeat_of_offset": 2205 },
            {"id": "sbmu_9_avg_cell_voltage", "offset": 2302, "name": "Battery Rack No. 1 Avg Cell Voltage", "unit": "V", "uri": "/site/ess_ls", "repeat_of_offset": 2206 },
            {"id": "sbmu_9_max_cell_temperature", "offset": 2303, "scale": 100, "name": "Battery Rack No. 1 Max Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2207 },
            {"id": "sbmu_9_max_cell_temperature_position", "offset": 2304, "name": "Battery Rack No. 1 Max Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2208 },
            {"id": "sbmu_9_min_cell_temperature", "offset": 2305, "scale": 100, "name": "Battery Rack No. 1 Min Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2209 },
            {"id": "sbmu_9_min_cell_temperature_position", "offset": 2306, "name": "Battery Rack No. 1 Min Cell Temperature Position", "uri": "/site/ess_ls", "repeat_of_offset": 2210 },
            {"id": "sbmu_9_avg_cell_temperature", "offset": 2307, "scale": 100, "name": "Battery Rack No. 1 Avg Cell Temperature", "unit": "°C", "uri": "/site/ess_ls", "repeat_of_offset": 2211 },
            {"id": "offline_bams", "offset": 2811, "name": "BAMS online status", "uri": "/site/ess_ls", "bit_strings": [ "BAMS 1", "BAMS 2", "BAMS 3", "BAMS 4" ] },
            {"id": "offline_air_conditioners", "offset": 2812, "name": "Air conditioner online status", "uri": "/site/ess_ls", "bit_strings": [ "Air Conditioner 1", "Air Conditioner 2", "Air Conditioner 3", "Air Conditioner 4", "Air Conditioner 5", "Air Conditioner 6", "Air Conditioner 7", "Air Conditioner 8", "Air Conditioner 9", "Air Conditioner 10", "Air Conditioner 11", "Air Conditioner 12", "Air Conditioner 13", "Air Conditioner 14" ] },
            {"id": "offline_temperature_and_humidity_sensors", "offset": 2813, "name": "Temperature and humidity sensor online status", "uri": "/site/ess_ls", "bit_strings": [ "Sensor 1", "Sensor 2", "Sensor 3" ] },
            {"id": "meter_online_status", "offset": 2814, "name": "Meter online status", "uri": "/site/ess_ls" },
            {"id": "gas_sensor_online_status", "offset": 2815, "name": "Gas sensor online status", "uri": "/site/ess_ls" },
            {"id": "number_of_online_bams", "offset": 2816, "name": "Number of online BAMS", "uri": "/site/ess_ls" },
            {"id": "number_of_online_air_conditioners", "offset": 2817, "name": "Number of online air conditioners", "uri": "/site/ess_ls" },
            {"id": "number_of_online_temperature_and_humidity", "offset": 2818, "name": "Number of online temperature and humidity", "uri": "/site/ess_ls" },
            {"id": "number_of_online_meters", "offset": 2819, "name": "Number of online Meters", "uri": "/site/ess_ls" },
            {"id": "number_of_online_gas_sensors", "offset": 2820, "name": "Number of online gas sensors", "uri": "/site/ess_ls" },
            {"id": "emmu_alarms1", "offset": 2821, "size": 2, "name": "Environmental alarm status 1", "uri": "/site/ess_ls", "bit_strings": [ "Access control state of AC panel", "Access control state of DC panel", "Access control state of SYS panel", "SPD fault (AC)", "FSS fault", "Single fire alarm warning", "Reserved Address:2821 Bit:6", "Reserved Address:2821 Bit:7", "Reserved Address:2821 Bit:8", "Reserved Address:2821 Bit:9", "Reserved Address:2821 Bit:10", "Gas detector H2-1 abnormal", "Gas detector H2-2 abnormal", "Gas detector CO-1 abnormal", "Gas detector CO-2 abnormal", "HVAC high-temp warning", "HVAC low-temp warning", "HVAC high humidity warning", "HVAC low humidity warning", "HVAC high pressure warning", "Exhaust air high-temp warning" ] },
            {"id": "emmu_alarms2", "offset": 2823, "size": 2, "name": "Environmental alarm status 2", "uri": "/site/ess_ls", "bit_strings": [ "Reserved Address:2823 Bit:0", "Reserved Address:2823 Bit:1", "Reserved Address:2823 Bit:2", "Reserved Address:2823 Bit:3", "Reserved Address:2823 Bit:4", "Reserved Address:2823 Bit:5", "HVAC communication error warning", "Reserved Address:2823 Bit:7", "Reserved Address:2823 Bit:8", "UPS communication error warning" ] },
            {"id": "emmu_faults", "offset": 2825, "size": 2, "name": "Emmu fault status", "uri": "/site/ess_ls", "bit_strings": [ "Fire composite alarm protection", "E-stop of AC panel", "E-stop of system", "Remote E-stop", "Water flood sensor", "Gas detector H2-1 abnormal", "Gas detector H2-2 abnormal", "Gas detector CO-1 abnormal", "Gas detector CO-2 abnormal" ] },
            {"id": "carbon_monoxide_concentration", "offset": 2900, "size": 2, "scale": 100, "name": "Carbon monoxide concentration", "unit": "ppm", "uri": "/site/ess_ls" },
            {"id": "hydrogen_concentration", "offset": 2902, "size": 2, "scale": 100, "name": "Hydrogen concentration", "unit": "ppm", "uri": "/site/ess_ls" },
            {"id": "oxygen_concentration", "offset": 2904, "size": 2, "scale": 100, "name": "Oxygen concentration", "unit": "ppm", "uri": "/site/ess_ls" },
            {"id": "carbon_monoxide_alarm_status", "offset": 2906, "name": "Carbon monoxide alarm status", "uri": "/site/ess_ls" },
            {"id": "hydrogen_alarm_status", "offset": 2907, "name": "Hydrogen alarm status", "uri": "/site/ess_ls" },
            {"id": "oxygen_alarm_status", "offset": 2908, "name": "Oxygen alarm status", "uri": "/site/ess_ls" },
            {"id": "temperature_reading_of_temperature_and_humidty_sensor_no_1", "offset": 2930, "scale": 100, "name": "Temperature reading of temperature and humidty sensor No. 1", "unit": "°C", "signed": true, "uri": "/site/ess_ls" },
            {"id": "temperature_reading_of_temperature_and_humidty_sensor_no_2", "offset": 2931, "scale": 100, "name": "Temperature reading of temperature and humidty sensor No. 2", "unit": "°C", "signed": true, "uri": "/site/ess_ls" },
            {"id": "temperature_reading_of_temperature_and_humidty_sensor_no_3", "offset": 2932, "scale": 100, "name": "Temperature reading of temperature and humidty sensor No. 3", "unit": "°C", "signed": true, "uri": "/site/ess_ls" },
            {"id": "humidity_reading_of_temperature_and_humidty_sensor_no_1", "offset": 2933, "scale": 100, "name": "Humidity reading of temperature and humidty sensor No. 1", "unit": "%RH", "signed": true, "uri": "/site/ess_ls" },
            {"id": "humidity_reading_of_temperature_and_humidty_sensor_no_2", "offset": 2934, "scale": 100, "name": "Humidity reading of temperature and humidty sensor No. 2", "unit": "%RH", "signed": true, "uri": "/site/ess_ls" },
            {"id": "humidity_reading_of_temperature_and_humidty_sensor_no_3", "offset": 2935, "scale": 100, "name": "Humidity reading of temperature and humidty sensor No. 3", "unit": "%RH", "signed": true, "uri": "/site/ess_ls" },
            {"id": "air_conditioner_temperature_limit_1", "offset": 3000, "scale": 100, "name": "Air conditioner temperature limit 1", "unit": "°C", "uri": "/site/ess_ls" },
            {"id": "air_conditioner_temperature_limit_2", "offset": 3001, "scale": 100, "name": "Air conditioner temperature limit 2", "unit": "°C", "uri": "/site/ess_ls" },
            {"id": "air_conditioner_temperature_limit_3", "offset": 3002, "scale": 100, "name": "Air conditioner temperature limit 3", "unit": "°C", "uri": "/site/ess_ls" },
            {"id": "air_conditioner_1_current_mode", "offset": 3003, "name": "Air conditioner1 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ] },
            {"id": "air_conditioner_1_temperature", "offset": 3004, "scale": 100, "name": "Air conditioner1 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls" },
            {"id": "air_conditioner_1_humidity", "offset": 3005, "scale": 100, "name": "Air conditioner1 humidity", "unit": "%RH", "uri": "/site/ess_ls" },
            {"id": "air_conditioner_2_current_mode", "offset": 3006, "name": "Air conditioner2 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_2_temperature", "offset": 3007, "scale": 100, "name": "Air conditioner2 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_2_humidity", "offset": 3008, "scale": 100, "name": "Air conditioner2 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_3_current_mode", "offset": 3009, "name": "Air conditioner3 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_3_temperature", "offset": 3010, "scale": 100, "name": "Air conditioner3 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_3_humidity", "offset": 3011, "scale": 100, "name": "Air conditioner3 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_4_current_mode", "offset": 3012, "name": "Air conditioner4 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_4_temperature", "offset": 3013, "scale": 100, "name": "Air conditioner4 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_4_humidity", "offset": 3014, "scale": 100, "name": "Air conditioner4 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_5_current_mode", "offset": 3015, "name": "Air conditioner5 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_5_temperature", "offset": 3016, "scale": 100, "name": "Air conditioner5 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_5_humidity", "offset": 3017, "scale": 100, "name": "Air conditioner5 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_6_current_mode", "offset": 3018, "name": "Air conditioner6 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_6_temperature", "offset": 3019, "scale": 100, "name": "Air conditioner6 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_6_humidity", "offset": 3020, "scale": 100, "name": "Air conditioner6 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_7_current_mode", "offset": 3021, "name": "Air conditioner7 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_7_temperature", "offset": 3022, "scale": 100, "name": "Air conditioner7 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_7_humidity", "offset": 3023, "scale": 100, "name": "Air conditioner7 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_8_current_mode", "offset": 3024, "name": "Air conditioner8 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_8_temperature", "offset": 3025, "scale": 100, "name": "Air conditioner8 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_8_humidity", "offset": 3026, "scale": 100, "name": "Air conditioner8 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_9_current_mode", "offset": 3027, "name": "Air conditioner9 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_9_temperature", "offset": 3028, "scale": 100, "name": "Air conditioner9 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_9_humidity", "offset": 3029, "scale": 100, "name": "Air conditioner9 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_10_current_mode", "offset": 3030, "name": "Air conditioner0 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_10_temperature", "offset": 3031, "scale": 100, "name": "Air conditioner0 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_10_humidity", "offset": 3032, "scale": 100, "name": "Air conditioner0 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_11_current_mode", "offset": 3033, "name": "Air conditioner1 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_11_temperature", "offset": 3034, "scale": 100, "name": "Air conditioner1 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_11_humidity", "offset": 3035, "scale": 100, "name": "Air conditioner1 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_12_current_mode", "offset": 3036, "name": "Air conditioner2 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_12_temperature", "offset": 3037, "scale": 100, "name": "Air conditioner2 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_12_humidity", "offset": 3038, "scale": 100, "name": "Air conditioner2 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_13_current_mode", "offset": 3039, "name": "Air conditioner3 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_13_temperature", "offset": 3040, "scale": 100, "name": "Air conditioner3 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_13_humidity", "offset": 3041, "scale": 100, "name": "Air conditioner3 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_14_current_mode", "offset": 3042, "name": "Air conditioner4 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_14_temperature", "offset": 3043, "scale": 100, "name": "Air conditioner4 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_14_humidity", "offset": 3044, "scale": 100, "name": "Air conditioner4 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_15_current_mode", "offset": 3045, "name": "Air conditioner5 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_15_temperature", "offset": 3046, "scale": 100, "name": "Air conditioner5 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_15_humidity", "offset": 3047, "scale": 100, "name": "Air conditioner5 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 },
            {"id": "air_conditioner_16_current_mode", "offset": 3048, "name": "Air conditioner6 current mode", "uri": "/site/ess_ls", "bit_strings": [ "Self-control", "Cooling", "Supply Air", "Standby", "Heating" ], "repeat_of_offset": 3003 },
            {"id": "air_conditioner_16_temperature", "offset": 3049, "scale": 100, "name": "Air conditioner6 temperature", "unit": "°C", "signed": true, "uri": "/site/ess_ls", "repeat_of_offset": 3004 },
            {"id": "air_conditioner_16_humidity", "offset": 3050, "scale": 100, "name": "Air conditioner6 humidity", "unit": "%RH", "uri": "/site/ess_ls", "repeat_of_offset": 3005 }
        ],
        "discrete_inputs": [],
        "coils": []
    }
}