{
    "fileInfo": {
        "sourceFileName": "BMS_Risen_340_Map.xlsx",
        "sourceFileCreated": "2021-05-27T18:35:59.000Z",
        "sourceFileLastModified": "2021-06-09T18:58:54.000Z",
        "sourceFileCreatedBy": "Jimmy Nguyen",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "risen_bms_340_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2021-06-09T19:01:01.766Z"
    },
    "connection": {
        "name": "Risen BMS 340",
        "device name": "Risen BMS 340",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device id string": "risen_bms_340",
        "ip_address": "127.0.0.1",
        "port": 502,
        "data bits (8 typical)": "Columns marked in green are REQUIRED"
    },
    "components": [
        {
            "id": "ems_running_info",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 298,
                    "number_of_registers": 94,
                    "map": [
                        {
                            "id": "year",
                            "offset": 298,
                            "name": "Year"
                        },
                        {
                            "id": "month",
                            "offset": 299,
                            "name": "Month"
                        },
                        {
                            "id": "day",
                            "offset": 300,
                            "name": "Day"
                        },
                        {
                            "id": "hour",
                            "offset": 301,
                            "name": "Hour"
                        },
                        {
                            "id": "minute",
                            "offset": 302,
                            "name": "Minute"
                        },
                        {
                            "id": "second",
                            "offset": 303,
                            "name": "Second"
                        },
                        {
                            "id": "batt_cabinet_air_conditioning_relay",
                            "offset": 384,
                            "name": "Battery Cabinet Air Conditioning Relay"
                        },
                        {
                            "id": "bcp_cabinet_air_conditioning_relay",
                            "offset": 385,
                            "name": "BCP Cabinet Air Conditioning Relay"
                        },
                        {
                            "id": "dc_load_switch_shunt_trip_ctrl",
                            "offset": 391,
                            "name": "Shunt Trip Control of DC Load Switch"
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 515,
                    "number_of_registers": 10,
                    "map": [
                        {
                            "id": "soc_h2_alarm",
                            "offset": 515,
                            "name": "SOCH2 Alarm"
                        },
                        {
                            "id": "soc_h2_recovery",
                            "offset": 516,
                            "name": "SOCH2 Recovery"
                        },
                        {
                            "id": "soc_h1_alarm",
                            "offset": 517,
                            "name": "SOCH1 Alarm"
                        },
                        {
                            "id": "soc_h1_recovery",
                            "offset": 518,
                            "name": "SOCH1 Recovery"
                        },
                        {
                            "id": "soc_l1_recovery",
                            "offset": 519,
                            "name": "SOCL1 Recovery"
                        },
                        {
                            "id": "soc_l1_alarm",
                            "offset": 520,
                            "name": "SOCL1 Alarm"
                        },
                        {
                            "id": "soc_l2_recovery",
                            "offset": 521,
                            "name": "SOCL2 Recovery"
                        },
                        {
                            "id": "soc_l2_alarm",
                            "offset": 522,
                            "name": "SOCL2 Alarm"
                        },
                        {
                            "id": "ems_comms_loss_timeout_enable",
                            "offset": 523,
                            "name": "EMS Timeout of Loss of Communication"
                        },
                        {
                            "id": "ems_comms_loss_timeout",
                            "offset": 524,
                            "name": "EMS Loss of Communication Timeout"
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 257,
                    "number_of_registers": 72,
                    "map": [
                        {
                            "id": "sys_status",
                            "offset": 257,
                            "name": "System Status"
                        },
                        {
                            "id": "bms_alarms",
                            "offset": 266,
                            "name": "BMS Alarm"
                        },
                        {
                            "id": "heartbeat",
                            "offset": 278,
                            "size": 2,
                            "name": "Heartbeat"
                        },
                        {
                            "id": "ems_comms_state",
                            "offset": 280,
                            "name": "EMS Communication State"
                        },
                        {
                            "id": "bms_comms_state",
                            "offset": 281,
                            "name": "BMS Communication State"
                        },
                        {
                            "id": "ac_comms_state_1",
                            "offset": 283,
                            "name": "AC Communication State 1"
                        },
                        {
                            "id": "ac_comms_state_2",
                            "offset": 284,
                            "name": "AC Communication State 2"
                        },
                        {
                            "id": "ac_comms_state_3",
                            "offset": 285,
                            "name": "AC Communication State 3"
                        },
                        {
                            "id": "fss_comms_state",
                            "offset": 287,
                            "name": "FSS Communication State"
                        },
                        {
                            "id": "env_alarms_1",
                            "offset": 320,
                            "name": "Environment Alarms 1"
                        },
                        {
                            "id": "env_alarms_2",
                            "offset": 321,
                            "name": "Environment Alarms 2"
                        },
                        {
                            "id": "env_alarms_3",
                            "offset": 322,
                            "name": "Environment Alarms 3"
                        },
                        {
                            "id": "env_alarms_4",
                            "offset": 323,
                            "name": "Environment Alarms 4"
                        },
                        {
                            "id": "env_alarms_5",
                            "offset": 324,
                            "name": "Environment Alarms 5"
                        },
                        {
                            "id": "env_alarms_6",
                            "offset": 325,
                            "name": "Environment Alarms 6"
                        },
                        {
                            "id": "env_alarms_7",
                            "offset": 326,
                            "name": "Environment Alarms 7"
                        },
                        {
                            "id": "env_alarms_8",
                            "offset": 327,
                            "name": "Environment Alarms 8"
                        },
                        {
                            "id": "env_alarms_9",
                            "offset": 328,
                            "name": "Environment Alarms 9"
                        }
                    ]
                }
            ]
        },
        {
            "id": "hvac_info",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Input Registers",
                    "starting_offset": 768,
                    "number_of_registers": 112,
                    "map": [
                        {
                            "id": "hvac_1_unit_running_status",
                            "offset": 768,
                            "name": "Unit Running Status"
                        },
                        {
                            "id": "hvac_1_internal_fan_status",
                            "offset": 769,
                            "name": "Internal Fan Status"
                        },
                        {
                            "id": "hvac_1_external_fan_status",
                            "offset": 770,
                            "name": "External Fan Status"
                        },
                        {
                            "id": "hvac_1_compressor_status",
                            "offset": 771,
                            "name": "Compressor Status"
                        },
                        {
                            "id": "hvac_1_inside_return_temp",
                            "offset": 772,
                            "name": "Inside Return Temp",
                            "signed": true
                        },
                        {
                            "id": "hvac_1_outside_temp",
                            "offset": 774,
                            "name": "Outside Temp",
                            "signed": true
                        },
                        {
                            "id": "hvac_1_condenser_temp",
                            "offset": 775,
                            "name": "Condenser Temp",
                            "signed": true
                        },
                        {
                            "id": "hvac_1_ac_input_voltage",
                            "offset": 779,
                            "name": "AC Input Voltage",
                            "signed": true
                        },
                        {
                            "id": "hvac_1_emergency_air_fan_state",
                            "offset": 782,
                            "name": "Emergency Air Fan State"
                        },
                        {
                            "id": "hvac_1_heat_exchanger_coil_temp",
                            "offset": 783,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true
                        },
                        {
                            "id": "hvac_1_inside_return_humidity",
                            "offset": 787,
                            "name": "Inside Return Humidity"
                        },
                        {
                            "id": "hvac_1_electrical_heating_running_status",
                            "offset": 788,
                            "name": "Electrical Heating Running Status"
                        },
                        {
                            "id": "hvac_1_alarms_1",
                            "offset": 789,
                            "name": "HVAC Alarms 1"
                        },
                        {
                            "id": "hvac_1_alarms_2",
                            "offset": 790,
                            "name": "HVAC Alarms 2"
                        },
                        {
                            "id": "hvac_1_alarms_3",
                            "offset": 791,
                            "name": "HVAC Alarms 3"
                        },
                        {
                            "id": "hvac_2_unit_running_status",
                            "offset": 800,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_2_internal_fan_status",
                            "offset": 801,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_2_external_fan_status",
                            "offset": 802,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_2_compressor_status",
                            "offset": 803,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_2_inside_return_temp",
                            "offset": 804,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_2_outside_temp",
                            "offset": 806,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_2_condenser_temp",
                            "offset": 807,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_2_ac_input_voltage",
                            "offset": 811,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_2_emergency_air_fan_state",
                            "offset": 814,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_2_heat_exchanger_coil_temp",
                            "offset": 815,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_2_inside_return_humidity",
                            "offset": 819,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_2_electrical_heating_running_status",
                            "offset": 820,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_2_alarms_1",
                            "offset": 821,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_2_alarms_2",
                            "offset": 822,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_2_alarms_3",
                            "offset": 823,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_3_unit_running_status",
                            "offset": 832,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_3_internal_fan_status",
                            "offset": 833,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_3_external_fan_status",
                            "offset": 834,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_3_compressor_status",
                            "offset": 835,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_3_inside_return_temp",
                            "offset": 836,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_3_outside_temp",
                            "offset": 838,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_3_condenser_temp",
                            "offset": 839,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_3_ac_input_voltage",
                            "offset": 843,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_3_emergency_air_fan_state",
                            "offset": 846,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_3_heat_exchanger_coil_temp",
                            "offset": 847,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_3_inside_return_humidity",
                            "offset": 851,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_3_electrical_heating_running_status",
                            "offset": 852,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_3_alarms_1",
                            "offset": 853,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_3_alarms_2",
                            "offset": 854,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_3_alarms_3",
                            "offset": 855,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_4_unit_running_status",
                            "offset": 864,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_4_internal_fan_status",
                            "offset": 865,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_4_external_fan_status",
                            "offset": 866,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_4_compressor_status",
                            "offset": 867,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_4_inside_return_temp",
                            "offset": 868,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_4_outside_temp",
                            "offset": 870,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_4_condenser_temp",
                            "offset": 871,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_4_ac_input_voltage",
                            "offset": 875,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_4_emergency_air_fan_state",
                            "offset": 878,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_4_heat_exchanger_coil_temp",
                            "offset": 879,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 883,
                    "number_of_registers": 117,
                    "map": [
                        {
                            "id": "hvac_4_inside_return_humidity",
                            "offset": 883,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_4_electrical_heating_running_status",
                            "offset": 884,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_4_alarms_1",
                            "offset": 885,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_4_alarms_2",
                            "offset": 886,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_4_alarms_3",
                            "offset": 887,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_5_unit_running_status",
                            "offset": 896,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_5_internal_fan_status",
                            "offset": 897,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_5_external_fan_status",
                            "offset": 898,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_5_compressor_status",
                            "offset": 899,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_5_inside_return_temp",
                            "offset": 900,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_5_outside_temp",
                            "offset": 902,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_5_condenser_temp",
                            "offset": 903,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_5_ac_input_voltage",
                            "offset": 907,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_5_emergency_air_fan_state",
                            "offset": 910,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_5_heat_exchanger_coil_temp",
                            "offset": 911,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_5_inside_return_humidity",
                            "offset": 915,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_5_electrical_heating_running_status",
                            "offset": 916,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_5_alarms_1",
                            "offset": 917,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_5_alarms_2",
                            "offset": 918,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_5_alarms_3",
                            "offset": 919,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_6_unit_running_status",
                            "offset": 928,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_6_internal_fan_status",
                            "offset": 929,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_6_external_fan_status",
                            "offset": 930,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_6_compressor_status",
                            "offset": 931,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_6_inside_return_temp",
                            "offset": 932,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_6_outside_temp",
                            "offset": 934,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_6_condenser_temp",
                            "offset": 935,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_6_ac_input_voltage",
                            "offset": 939,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_6_emergency_air_fan_state",
                            "offset": 942,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_6_heat_exchanger_coil_temp",
                            "offset": 943,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_6_inside_return_humidity",
                            "offset": 947,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_6_electrical_heating_running_status",
                            "offset": 948,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_6_alarms_1",
                            "offset": 949,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_6_alarms_2",
                            "offset": 950,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_6_alarms_3",
                            "offset": 951,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_7_unit_running_status",
                            "offset": 960,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_7_internal_fan_status",
                            "offset": 961,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_7_external_fan_status",
                            "offset": 962,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_7_compressor_status",
                            "offset": 963,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_7_inside_return_temp",
                            "offset": 964,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_7_outside_temp",
                            "offset": 966,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_7_condenser_temp",
                            "offset": 967,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_7_ac_input_voltage",
                            "offset": 971,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_7_emergency_air_fan_state",
                            "offset": 974,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_7_heat_exchanger_coil_temp",
                            "offset": 975,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_7_inside_return_humidity",
                            "offset": 979,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_7_electrical_heating_running_status",
                            "offset": 980,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_7_alarms_1",
                            "offset": 981,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_7_alarms_2",
                            "offset": 982,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_7_alarms_3",
                            "offset": 983,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_8_unit_running_status",
                            "offset": 992,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_8_internal_fan_status",
                            "offset": 993,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_8_external_fan_status",
                            "offset": 994,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_8_compressor_status",
                            "offset": 995,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_8_inside_return_temp",
                            "offset": 996,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_8_outside_temp",
                            "offset": 998,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_8_condenser_temp",
                            "offset": 999,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1003,
                    "number_of_registers": 109,
                    "map": [
                        {
                            "id": "hvac_8_ac_input_voltage",
                            "offset": 1003,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_8_emergency_air_fan_state",
                            "offset": 1006,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_8_heat_exchanger_coil_temp",
                            "offset": 1007,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_8_inside_return_humidity",
                            "offset": 1011,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_8_electrical_heating_running_status",
                            "offset": 1012,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_8_alarms_1",
                            "offset": 1013,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_8_alarms_2",
                            "offset": 1014,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_8_alarms_3",
                            "offset": 1015,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_9_unit_running_status",
                            "offset": 1024,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_9_internal_fan_status",
                            "offset": 1025,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_9_external_fan_status",
                            "offset": 1026,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_9_compressor_status",
                            "offset": 1027,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_9_inside_return_temp",
                            "offset": 1028,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_9_outside_temp",
                            "offset": 1030,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_9_condenser_temp",
                            "offset": 1031,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_9_ac_input_voltage",
                            "offset": 1035,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_9_emergency_air_fan_state",
                            "offset": 1038,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_9_heat_exchanger_coil_temp",
                            "offset": 1039,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_9_inside_return_humidity",
                            "offset": 1043,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_9_electrical_heating_running_status",
                            "offset": 1044,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_9_alarms_1",
                            "offset": 1045,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_9_alarms_2",
                            "offset": 1046,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_9_alarms_3",
                            "offset": 1047,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_10_unit_running_status",
                            "offset": 1056,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_10_internal_fan_status",
                            "offset": 1057,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_10_external_fan_status",
                            "offset": 1058,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_10_compressor_status",
                            "offset": 1059,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_10_inside_return_temp",
                            "offset": 1060,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_10_outside_temp",
                            "offset": 1062,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_10_condenser_temp",
                            "offset": 1063,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_10_ac_input_voltage",
                            "offset": 1067,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_10_emergency_air_fan_state",
                            "offset": 1070,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_10_heat_exchanger_coil_temp",
                            "offset": 1071,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_10_inside_return_humidity",
                            "offset": 1075,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_10_electrical_heating_running_status",
                            "offset": 1076,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_10_alarms_1",
                            "offset": 1077,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_10_alarms_2",
                            "offset": 1078,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_10_alarms_3",
                            "offset": 1079,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_11_unit_running_status",
                            "offset": 1088,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_11_internal_fan_status",
                            "offset": 1089,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_11_external_fan_status",
                            "offset": 1090,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_11_compressor_status",
                            "offset": 1091,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_11_inside_return_temp",
                            "offset": 1092,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_11_outside_temp",
                            "offset": 1094,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_11_condenser_temp",
                            "offset": 1095,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_11_ac_input_voltage",
                            "offset": 1099,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_11_emergency_air_fan_state",
                            "offset": 1102,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_11_heat_exchanger_coil_temp",
                            "offset": 1103,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_11_inside_return_humidity",
                            "offset": 1107,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_11_electrical_heating_running_status",
                            "offset": 1108,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_11_alarms_1",
                            "offset": 1109,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_11_alarms_2",
                            "offset": 1110,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_11_alarms_3",
                            "offset": 1111,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1120,
                    "number_of_registers": 112,
                    "map": [
                        {
                            "id": "hvac_12_unit_running_status",
                            "offset": 1120,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_12_internal_fan_status",
                            "offset": 1121,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_12_external_fan_status",
                            "offset": 1122,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_12_compressor_status",
                            "offset": 1123,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_12_inside_return_temp",
                            "offset": 1124,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_12_outside_temp",
                            "offset": 1126,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_12_condenser_temp",
                            "offset": 1127,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_12_ac_input_voltage",
                            "offset": 1131,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_12_emergency_air_fan_state",
                            "offset": 1134,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_12_heat_exchanger_coil_temp",
                            "offset": 1135,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_12_inside_return_humidity",
                            "offset": 1139,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_12_electrical_heating_running_status",
                            "offset": 1140,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_12_alarms_1",
                            "offset": 1141,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_12_alarms_2",
                            "offset": 1142,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_12_alarms_3",
                            "offset": 1143,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_13_unit_running_status",
                            "offset": 1152,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_13_internal_fan_status",
                            "offset": 1153,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_13_external_fan_status",
                            "offset": 1154,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_13_compressor_status",
                            "offset": 1155,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_13_inside_return_temp",
                            "offset": 1156,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_13_outside_temp",
                            "offset": 1158,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_13_condenser_temp",
                            "offset": 1159,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_13_ac_input_voltage",
                            "offset": 1163,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_13_emergency_air_fan_state",
                            "offset": 1166,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_13_heat_exchanger_coil_temp",
                            "offset": 1167,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_13_inside_return_humidity",
                            "offset": 1171,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_13_electrical_heating_running_status",
                            "offset": 1172,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_13_alarms_1",
                            "offset": 1173,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_13_alarms_2",
                            "offset": 1174,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_13_alarms_3",
                            "offset": 1175,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_14_unit_running_status",
                            "offset": 1184,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_14_internal_fan_status",
                            "offset": 1185,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_14_external_fan_status",
                            "offset": 1186,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_14_compressor_status",
                            "offset": 1187,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_14_inside_return_temp",
                            "offset": 1188,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_14_outside_temp",
                            "offset": 1190,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_14_condenser_temp",
                            "offset": 1191,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_14_ac_input_voltage",
                            "offset": 1195,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_14_emergency_air_fan_state",
                            "offset": 1198,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_14_heat_exchanger_coil_temp",
                            "offset": 1199,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_14_inside_return_humidity",
                            "offset": 1203,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_14_electrical_heating_running_status",
                            "offset": 1204,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_14_alarms_1",
                            "offset": 1205,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_14_alarms_2",
                            "offset": 1206,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_14_alarms_3",
                            "offset": 1207,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_15_unit_running_status",
                            "offset": 1216,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_15_internal_fan_status",
                            "offset": 1217,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_15_external_fan_status",
                            "offset": 1218,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_15_compressor_status",
                            "offset": 1219,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_15_inside_return_temp",
                            "offset": 1220,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_15_outside_temp",
                            "offset": 1222,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_15_condenser_temp",
                            "offset": 1223,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_15_ac_input_voltage",
                            "offset": 1227,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_15_emergency_air_fan_state",
                            "offset": 1230,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_15_heat_exchanger_coil_temp",
                            "offset": 1231,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1235,
                    "number_of_registers": 117,
                    "map": [
                        {
                            "id": "hvac_15_inside_return_humidity",
                            "offset": 1235,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_15_electrical_heating_running_status",
                            "offset": 1236,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_15_alarms_1",
                            "offset": 1237,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_15_alarms_2",
                            "offset": 1238,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_15_alarms_3",
                            "offset": 1239,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_16_unit_running_status",
                            "offset": 1248,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_16_internal_fan_status",
                            "offset": 1249,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_16_external_fan_status",
                            "offset": 1250,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_16_compressor_status",
                            "offset": 1251,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_16_inside_return_temp",
                            "offset": 1252,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_16_outside_temp",
                            "offset": 1254,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_16_condenser_temp",
                            "offset": 1255,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_16_ac_input_voltage",
                            "offset": 1259,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_16_emergency_air_fan_state",
                            "offset": 1262,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_16_heat_exchanger_coil_temp",
                            "offset": 1263,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_16_inside_return_humidity",
                            "offset": 1267,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_16_electrical_heating_running_status",
                            "offset": 1268,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_16_alarms_1",
                            "offset": 1269,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_16_alarms_2",
                            "offset": 1270,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_16_alarms_3",
                            "offset": 1271,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_17_unit_running_status",
                            "offset": 1280,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_17_internal_fan_status",
                            "offset": 1281,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_17_external_fan_status",
                            "offset": 1282,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_17_compressor_status",
                            "offset": 1283,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_17_inside_return_temp",
                            "offset": 1284,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_17_outside_temp",
                            "offset": 1286,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_17_condenser_temp",
                            "offset": 1287,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_17_ac_input_voltage",
                            "offset": 1291,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_17_emergency_air_fan_state",
                            "offset": 1294,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_17_heat_exchanger_coil_temp",
                            "offset": 1295,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_17_inside_return_humidity",
                            "offset": 1299,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_17_electrical_heating_running_status",
                            "offset": 1300,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_17_alarms_1",
                            "offset": 1301,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_17_alarms_2",
                            "offset": 1302,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_17_alarms_3",
                            "offset": 1303,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_18_unit_running_status",
                            "offset": 1312,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_18_internal_fan_status",
                            "offset": 1313,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_18_external_fan_status",
                            "offset": 1314,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_18_compressor_status",
                            "offset": 1315,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_18_inside_return_temp",
                            "offset": 1316,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_18_outside_temp",
                            "offset": 1318,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_18_condenser_temp",
                            "offset": 1319,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_18_ac_input_voltage",
                            "offset": 1323,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_18_emergency_air_fan_state",
                            "offset": 1326,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_18_heat_exchanger_coil_temp",
                            "offset": 1327,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_18_inside_return_humidity",
                            "offset": 1331,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_18_electrical_heating_running_status",
                            "offset": 1332,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_18_alarms_1",
                            "offset": 1333,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_18_alarms_2",
                            "offset": 1334,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_18_alarms_3",
                            "offset": 1335,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_19_unit_running_status",
                            "offset": 1344,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_19_internal_fan_status",
                            "offset": 1345,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_19_external_fan_status",
                            "offset": 1346,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_19_compressor_status",
                            "offset": 1347,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_19_inside_return_temp",
                            "offset": 1348,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_19_outside_temp",
                            "offset": 1350,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_19_condenser_temp",
                            "offset": 1351,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1355,
                    "number_of_registers": 109,
                    "map": [
                        {
                            "id": "hvac_19_ac_input_voltage",
                            "offset": 1355,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_19_emergency_air_fan_state",
                            "offset": 1358,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_19_heat_exchanger_coil_temp",
                            "offset": 1359,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_19_inside_return_humidity",
                            "offset": 1363,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_19_electrical_heating_running_status",
                            "offset": 1364,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_19_alarms_1",
                            "offset": 1365,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_19_alarms_2",
                            "offset": 1366,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_19_alarms_3",
                            "offset": 1367,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_20_unit_running_status",
                            "offset": 1376,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_20_internal_fan_status",
                            "offset": 1377,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_20_external_fan_status",
                            "offset": 1378,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_20_compressor_status",
                            "offset": 1379,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_20_inside_return_temp",
                            "offset": 1380,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_20_outside_temp",
                            "offset": 1382,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_20_condenser_temp",
                            "offset": 1383,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_20_ac_input_voltage",
                            "offset": 1387,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_20_emergency_air_fan_state",
                            "offset": 1390,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_20_heat_exchanger_coil_temp",
                            "offset": 1391,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_20_inside_return_humidity",
                            "offset": 1395,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_20_electrical_heating_running_status",
                            "offset": 1396,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_20_alarms_1",
                            "offset": 1397,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_20_alarms_2",
                            "offset": 1398,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_20_alarms_3",
                            "offset": 1399,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_21_unit_running_status",
                            "offset": 1408,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_21_internal_fan_status",
                            "offset": 1409,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_21_external_fan_status",
                            "offset": 1410,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_21_compressor_status",
                            "offset": 1411,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_21_inside_return_temp",
                            "offset": 1412,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_21_outside_temp",
                            "offset": 1414,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_21_condenser_temp",
                            "offset": 1415,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_21_ac_input_voltage",
                            "offset": 1419,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_21_emergency_air_fan_state",
                            "offset": 1422,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_21_heat_exchanger_coil_temp",
                            "offset": 1423,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_21_inside_return_humidity",
                            "offset": 1427,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_21_electrical_heating_running_status",
                            "offset": 1428,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_21_alarms_1",
                            "offset": 1429,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_21_alarms_2",
                            "offset": 1430,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_21_alarms_3",
                            "offset": 1431,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_22_unit_running_status",
                            "offset": 1440,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_22_internal_fan_status",
                            "offset": 1441,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_22_external_fan_status",
                            "offset": 1442,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_22_compressor_status",
                            "offset": 1443,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_22_inside_return_temp",
                            "offset": 1444,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_22_outside_temp",
                            "offset": 1446,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_22_condenser_temp",
                            "offset": 1447,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_22_ac_input_voltage",
                            "offset": 1451,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_22_emergency_air_fan_state",
                            "offset": 1454,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_22_heat_exchanger_coil_temp",
                            "offset": 1455,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_22_inside_return_humidity",
                            "offset": 1459,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_22_electrical_heating_running_status",
                            "offset": 1460,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_22_alarms_1",
                            "offset": 1461,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_22_alarms_2",
                            "offset": 1462,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_22_alarms_3",
                            "offset": 1463,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1472,
                    "number_of_registers": 112,
                    "map": [
                        {
                            "id": "hvac_23_unit_running_status",
                            "offset": 1472,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_23_internal_fan_status",
                            "offset": 1473,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_23_external_fan_status",
                            "offset": 1474,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_23_compressor_status",
                            "offset": 1475,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_23_inside_return_temp",
                            "offset": 1476,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_23_outside_temp",
                            "offset": 1478,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_23_condenser_temp",
                            "offset": 1479,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_23_ac_input_voltage",
                            "offset": 1483,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_23_emergency_air_fan_state",
                            "offset": 1486,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_23_heat_exchanger_coil_temp",
                            "offset": 1487,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_23_inside_return_humidity",
                            "offset": 1491,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_23_electrical_heating_running_status",
                            "offset": 1492,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_23_alarms_1",
                            "offset": 1493,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_23_alarms_2",
                            "offset": 1494,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_23_alarms_3",
                            "offset": 1495,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_24_unit_running_status",
                            "offset": 1504,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_24_internal_fan_status",
                            "offset": 1505,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_24_external_fan_status",
                            "offset": 1506,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_24_compressor_status",
                            "offset": 1507,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_24_inside_return_temp",
                            "offset": 1508,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_24_outside_temp",
                            "offset": 1510,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_24_condenser_temp",
                            "offset": 1511,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_24_ac_input_voltage",
                            "offset": 1515,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_24_emergency_air_fan_state",
                            "offset": 1518,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_24_heat_exchanger_coil_temp",
                            "offset": 1519,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_24_inside_return_humidity",
                            "offset": 1523,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_24_electrical_heating_running_status",
                            "offset": 1524,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_24_alarms_1",
                            "offset": 1525,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_24_alarms_2",
                            "offset": 1526,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_24_alarms_3",
                            "offset": 1527,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_25_unit_running_status",
                            "offset": 1536,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_25_internal_fan_status",
                            "offset": 1537,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_25_external_fan_status",
                            "offset": 1538,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_25_compressor_status",
                            "offset": 1539,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_25_inside_return_temp",
                            "offset": 1540,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_25_outside_temp",
                            "offset": 1542,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_25_condenser_temp",
                            "offset": 1543,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_25_ac_input_voltage",
                            "offset": 1547,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_25_emergency_air_fan_state",
                            "offset": 1550,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_25_heat_exchanger_coil_temp",
                            "offset": 1551,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_25_inside_return_humidity",
                            "offset": 1555,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_25_electrical_heating_running_status",
                            "offset": 1556,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_25_alarms_1",
                            "offset": 1557,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_25_alarms_2",
                            "offset": 1558,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_25_alarms_3",
                            "offset": 1559,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_26_unit_running_status",
                            "offset": 1568,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_26_internal_fan_status",
                            "offset": 1569,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_26_external_fan_status",
                            "offset": 1570,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_26_compressor_status",
                            "offset": 1571,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_26_inside_return_temp",
                            "offset": 1572,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_26_outside_temp",
                            "offset": 1574,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_26_condenser_temp",
                            "offset": 1575,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_26_ac_input_voltage",
                            "offset": 1579,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_26_emergency_air_fan_state",
                            "offset": 1582,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_26_heat_exchanger_coil_temp",
                            "offset": 1583,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1587,
                    "number_of_registers": 114,
                    "map": [
                        {
                            "id": "hvac_26_inside_return_humidity",
                            "offset": 1587,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_26_electrical_heating_running_status",
                            "offset": 1588,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_26_alarms_1",
                            "offset": 1589,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_26_alarms_2",
                            "offset": 1590,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_26_alarms_3",
                            "offset": 1591,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_27_unit_running_status",
                            "offset": 1600,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_27_internal_fan_status",
                            "offset": 1601,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_27_external_fan_status",
                            "offset": 1602,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_27_compressor_status",
                            "offset": 1603,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_27_inside_return_temp",
                            "offset": 1604,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_27_outside_temp",
                            "offset": 1606,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_27_condenser_temp",
                            "offset": 1607,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_27_ac_input_voltage",
                            "offset": 1611,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_27_emergency_air_fan_state",
                            "offset": 1614,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_27_heat_exchanger_coil_temp",
                            "offset": 1615,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_27_inside_return_humidity",
                            "offset": 1619,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_27_electrical_heating_running_status",
                            "offset": 1620,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_27_alarms_1",
                            "offset": 1621,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_27_alarms_2",
                            "offset": 1622,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_27_alarms_3",
                            "offset": 1623,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_28_unit_running_status",
                            "offset": 1632,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_28_internal_fan_status",
                            "offset": 1633,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_28_external_fan_status",
                            "offset": 1634,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_28_compressor_status",
                            "offset": 1635,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_28_inside_return_temp",
                            "offset": 1636,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_28_outside_temp",
                            "offset": 1638,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_28_condenser_temp",
                            "offset": 1639,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_28_ac_input_voltage",
                            "offset": 1643,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_28_emergency_air_fan_state",
                            "offset": 1646,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_28_heat_exchanger_coil_temp",
                            "offset": 1647,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_28_inside_return_humidity",
                            "offset": 1651,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_28_electrical_heating_running_status",
                            "offset": 1652,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_28_alarms_1",
                            "offset": 1653,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_28_alarms_2",
                            "offset": 1654,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_28_alarms_3",
                            "offset": 1655,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_29_unit_running_status",
                            "offset": 1664,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_29_internal_fan_status",
                            "offset": 1665,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_29_external_fan_status",
                            "offset": 1666,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_29_compressor_status",
                            "offset": 1667,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_29_inside_return_temp",
                            "offset": 1668,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_29_outside_temp",
                            "offset": 1670,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_29_condenser_temp",
                            "offset": 1671,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_29_ac_input_voltage",
                            "offset": 1675,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_29_emergency_air_fan_state",
                            "offset": 1678,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_29_heat_exchanger_coil_temp",
                            "offset": 1679,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_29_inside_return_humidity",
                            "offset": 1683,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_29_electrical_heating_running_status",
                            "offset": 1684,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_29_alarms_1",
                            "offset": 1685,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_29_alarms_2",
                            "offset": 1686,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_29_alarms_3",
                            "offset": 1687,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_30_unit_running_status",
                            "offset": 1696,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_30_internal_fan_status",
                            "offset": 1697,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_30_external_fan_status",
                            "offset": 1698,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_30_compressor_status",
                            "offset": 1699,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_30_inside_return_temp",
                            "offset": 1700,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1702,
                    "number_of_registers": 114,
                    "map": [
                        {
                            "id": "hvac_30_outside_temp",
                            "offset": 1702,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_30_condenser_temp",
                            "offset": 1703,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_30_ac_input_voltage",
                            "offset": 1707,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_30_emergency_air_fan_state",
                            "offset": 1710,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_30_heat_exchanger_coil_temp",
                            "offset": 1711,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_30_inside_return_humidity",
                            "offset": 1715,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_30_electrical_heating_running_status",
                            "offset": 1716,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_30_alarms_1",
                            "offset": 1717,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_30_alarms_2",
                            "offset": 1718,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_30_alarms_3",
                            "offset": 1719,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_31_unit_running_status",
                            "offset": 1728,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_31_internal_fan_status",
                            "offset": 1729,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_31_external_fan_status",
                            "offset": 1730,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_31_compressor_status",
                            "offset": 1731,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_31_inside_return_temp",
                            "offset": 1732,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_31_outside_temp",
                            "offset": 1734,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_31_condenser_temp",
                            "offset": 1735,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_31_ac_input_voltage",
                            "offset": 1739,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_31_emergency_air_fan_state",
                            "offset": 1742,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_31_heat_exchanger_coil_temp",
                            "offset": 1743,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_31_inside_return_humidity",
                            "offset": 1747,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_31_electrical_heating_running_status",
                            "offset": 1748,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_31_alarms_1",
                            "offset": 1749,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_31_alarms_2",
                            "offset": 1750,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_31_alarms_3",
                            "offset": 1751,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_32_unit_running_status",
                            "offset": 1760,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_32_internal_fan_status",
                            "offset": 1761,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_32_external_fan_status",
                            "offset": 1762,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_32_compressor_status",
                            "offset": 1763,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_32_inside_return_temp",
                            "offset": 1764,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_32_outside_temp",
                            "offset": 1766,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_32_condenser_temp",
                            "offset": 1767,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_32_ac_input_voltage",
                            "offset": 1771,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_32_emergency_air_fan_state",
                            "offset": 1774,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_32_heat_exchanger_coil_temp",
                            "offset": 1775,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_32_inside_return_humidity",
                            "offset": 1779,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_32_electrical_heating_running_status",
                            "offset": 1780,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_32_alarms_1",
                            "offset": 1781,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_32_alarms_2",
                            "offset": 1782,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_32_alarms_3",
                            "offset": 1783,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        },
                        {
                            "id": "hvac_33_unit_running_status",
                            "offset": 1792,
                            "name": "Unit Running Status",
                            "repeat_of_offset": 768
                        },
                        {
                            "id": "hvac_33_internal_fan_status",
                            "offset": 1793,
                            "name": "Internal Fan Status",
                            "repeat_of_offset": 769
                        },
                        {
                            "id": "hvac_33_external_fan_status",
                            "offset": 1794,
                            "name": "External Fan Status",
                            "repeat_of_offset": 770
                        },
                        {
                            "id": "hvac_33_compressor_status",
                            "offset": 1795,
                            "name": "Compressor Status",
                            "repeat_of_offset": 771
                        },
                        {
                            "id": "hvac_33_inside_return_temp",
                            "offset": 1796,
                            "name": "Inside Return Temp",
                            "signed": true,
                            "repeat_of_offset": 772
                        },
                        {
                            "id": "hvac_33_outside_temp",
                            "offset": 1798,
                            "name": "Outside Temp",
                            "signed": true,
                            "repeat_of_offset": 774
                        },
                        {
                            "id": "hvac_33_condenser_temp",
                            "offset": 1799,
                            "name": "Condenser Temp",
                            "signed": true,
                            "repeat_of_offset": 775
                        },
                        {
                            "id": "hvac_33_ac_input_voltage",
                            "offset": 1803,
                            "name": "AC Input Voltage",
                            "signed": true,
                            "repeat_of_offset": 779
                        },
                        {
                            "id": "hvac_33_emergency_air_fan_state",
                            "offset": 1806,
                            "name": "Emergency Air Fan State",
                            "repeat_of_offset": 782
                        },
                        {
                            "id": "hvac_33_heat_exchanger_coil_temp",
                            "offset": 1807,
                            "name": "Heat Exchanger Coil (Tubing) Temp",
                            "signed": true,
                            "repeat_of_offset": 783
                        },
                        {
                            "id": "hvac_33_inside_return_humidity",
                            "offset": 1811,
                            "name": "Inside Return Humidity",
                            "repeat_of_offset": 787
                        },
                        {
                            "id": "hvac_33_electrical_heating_running_status",
                            "offset": 1812,
                            "name": "Electrical Heating Running Status",
                            "repeat_of_offset": 788
                        },
                        {
                            "id": "hvac_33_alarms_1",
                            "offset": 1813,
                            "name": "HVAC Alarms 1",
                            "repeat_of_offset": 789
                        },
                        {
                            "id": "hvac_33_alarms_2",
                            "offset": 1814,
                            "name": "HVAC Alarms 2",
                            "repeat_of_offset": 790
                        },
                        {
                            "id": "hvac_33_alarms_3",
                            "offset": 1815,
                            "name": "HVAC Alarms 3",
                            "repeat_of_offset": 791
                        }
                    ]
                }
            ]
        },
        {
            "id": "hvac_params",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 2049,
                    "number_of_registers": 102,
                    "map": [
                        {
                            "id": "hvac_1_remote_ac_on",
                            "offset": 2049,
                            "name": "Remote AC On"
                        },
                        {
                            "id": "hvac_1_cooling_temp_setting",
                            "offset": 2050,
                            "name": "Cooling Temp Setting"
                        },
                        {
                            "id": "hvac_1_cooling_setpoint_upper_limit",
                            "offset": 2051,
                            "name": "Cooling Set-point Upper Limit"
                        },
                        {
                            "id": "hvac_1_ht_warning_setting",
                            "offset": 2052,
                            "name": "HT Warning Setting"
                        },
                        {
                            "id": "hvac_1_lt_warning_setting",
                            "offset": 2053,
                            "name": "LT Warning Setting"
                        },
                        {
                            "id": "hvac_1_interior_air_fan_stop_setting",
                            "offset": 2054,
                            "name": "Interior Air Fan Stop Setting"
                        },
                        {
                            "id": "hvac_1_heating_temp_setting",
                            "offset": 2059,
                            "name": "Heating Temp Setting"
                        },
                        {
                            "id": "hvac_1_heating_setpoint_lower_limit",
                            "offset": 2060,
                            "name": "Heating Setpoint Lower Limit"
                        },
                        {
                            "id": "hvac_1_dehumidify_setting",
                            "offset": 2061,
                            "name": "De-humidify Setting"
                        },
                        {
                            "id": "hvac_2_remote_ac_on",
                            "offset": 2081,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_2_cooling_temp_setting",
                            "offset": 2082,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_2_cooling_setpoint_upper_limit",
                            "offset": 2083,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_2_ht_warning_setting",
                            "offset": 2084,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_2_lt_warning_setting",
                            "offset": 2085,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_2_interior_air_fan_stop_setting",
                            "offset": 2086,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_2_heating_temp_setting",
                            "offset": 2091,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_2_heating_setpoint_lower_limit",
                            "offset": 2092,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_2_dehumidify_setting",
                            "offset": 2093,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_3_remote_ac_on",
                            "offset": 2113,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_3_cooling_temp_setting",
                            "offset": 2114,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_3_cooling_setpoint_upper_limit",
                            "offset": 2115,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_3_ht_warning_setting",
                            "offset": 2116,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_3_lt_warning_setting",
                            "offset": 2117,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_3_interior_air_fan_stop_setting",
                            "offset": 2118,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_3_heating_temp_setting",
                            "offset": 2123,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_3_heating_setpoint_lower_limit",
                            "offset": 2124,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_3_dehumidify_setting",
                            "offset": 2125,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_4_remote_ac_on",
                            "offset": 2145,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_4_cooling_temp_setting",
                            "offset": 2146,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_4_cooling_setpoint_upper_limit",
                            "offset": 2147,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_4_ht_warning_setting",
                            "offset": 2148,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_4_lt_warning_setting",
                            "offset": 2149,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_4_interior_air_fan_stop_setting",
                            "offset": 2150,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2155,
                    "number_of_registers": 99,
                    "map": [
                        {
                            "id": "hvac_4_heating_temp_setting",
                            "offset": 2155,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_4_heating_setpoint_lower_limit",
                            "offset": 2156,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_4_dehumidify_setting",
                            "offset": 2157,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_5_remote_ac_on",
                            "offset": 2177,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_5_cooling_temp_setting",
                            "offset": 2178,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_5_cooling_setpoint_upper_limit",
                            "offset": 2179,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_5_ht_warning_setting",
                            "offset": 2180,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_5_lt_warning_setting",
                            "offset": 2181,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_5_interior_air_fan_stop_setting",
                            "offset": 2182,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_5_heating_temp_setting",
                            "offset": 2187,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_5_heating_setpoint_lower_limit",
                            "offset": 2188,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_5_dehumidify_setting",
                            "offset": 2189,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_6_remote_ac_on",
                            "offset": 2209,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_6_cooling_temp_setting",
                            "offset": 2210,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_6_cooling_setpoint_upper_limit",
                            "offset": 2211,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_6_ht_warning_setting",
                            "offset": 2212,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_6_lt_warning_setting",
                            "offset": 2213,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_6_interior_air_fan_stop_setting",
                            "offset": 2214,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_6_heating_temp_setting",
                            "offset": 2219,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_6_heating_setpoint_lower_limit",
                            "offset": 2220,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_6_dehumidify_setting",
                            "offset": 2221,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_7_remote_ac_on",
                            "offset": 2241,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_7_cooling_temp_setting",
                            "offset": 2242,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_7_cooling_setpoint_upper_limit",
                            "offset": 2243,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_7_ht_warning_setting",
                            "offset": 2244,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_7_lt_warning_setting",
                            "offset": 2245,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_7_interior_air_fan_stop_setting",
                            "offset": 2246,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_7_heating_temp_setting",
                            "offset": 2251,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_7_heating_setpoint_lower_limit",
                            "offset": 2252,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_7_dehumidify_setting",
                            "offset": 2253,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2273,
                    "number_of_registers": 102,
                    "map": [
                        {
                            "id": "hvac_8_remote_ac_on",
                            "offset": 2273,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_8_cooling_temp_setting",
                            "offset": 2274,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_8_cooling_setpoint_upper_limit",
                            "offset": 2275,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_8_ht_warning_setting",
                            "offset": 2276,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_8_lt_warning_setting",
                            "offset": 2277,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_8_interior_air_fan_stop_setting",
                            "offset": 2278,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_8_heating_temp_setting",
                            "offset": 2283,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_8_heating_setpoint_lower_limit",
                            "offset": 2284,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_8_dehumidify_setting",
                            "offset": 2285,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_9_remote_ac_on",
                            "offset": 2305,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_9_cooling_temp_setting",
                            "offset": 2306,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_9_cooling_setpoint_upper_limit",
                            "offset": 2307,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_9_ht_warning_setting",
                            "offset": 2308,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_9_lt_warning_setting",
                            "offset": 2309,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_9_interior_air_fan_stop_setting",
                            "offset": 2310,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_9_heating_temp_setting",
                            "offset": 2315,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_9_heating_setpoint_lower_limit",
                            "offset": 2316,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_9_dehumidify_setting",
                            "offset": 2317,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_10_remote_ac_on",
                            "offset": 2337,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_10_cooling_temp_setting",
                            "offset": 2338,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_10_cooling_setpoint_upper_limit",
                            "offset": 2339,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_10_ht_warning_setting",
                            "offset": 2340,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_10_lt_warning_setting",
                            "offset": 2341,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_10_interior_air_fan_stop_setting",
                            "offset": 2342,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_10_heating_temp_setting",
                            "offset": 2347,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_10_heating_setpoint_lower_limit",
                            "offset": 2348,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_10_dehumidify_setting",
                            "offset": 2349,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_11_remote_ac_on",
                            "offset": 2369,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_11_cooling_temp_setting",
                            "offset": 2370,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_11_cooling_setpoint_upper_limit",
                            "offset": 2371,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_11_ht_warning_setting",
                            "offset": 2372,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_11_lt_warning_setting",
                            "offset": 2373,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_11_interior_air_fan_stop_setting",
                            "offset": 2374,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2379,
                    "number_of_registers": 99,
                    "map": [
                        {
                            "id": "hvac_11_heating_temp_setting",
                            "offset": 2379,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_11_heating_setpoint_lower_limit",
                            "offset": 2380,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_11_dehumidify_setting",
                            "offset": 2381,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_12_remote_ac_on",
                            "offset": 2401,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_12_cooling_temp_setting",
                            "offset": 2402,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_12_cooling_setpoint_upper_limit",
                            "offset": 2403,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_12_ht_warning_setting",
                            "offset": 2404,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_12_lt_warning_setting",
                            "offset": 2405,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_12_interior_air_fan_stop_setting",
                            "offset": 2406,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_12_heating_temp_setting",
                            "offset": 2411,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_12_heating_setpoint_lower_limit",
                            "offset": 2412,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_12_dehumidify_setting",
                            "offset": 2413,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_13_remote_ac_on",
                            "offset": 2433,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_13_cooling_temp_setting",
                            "offset": 2434,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_13_cooling_setpoint_upper_limit",
                            "offset": 2435,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_13_ht_warning_setting",
                            "offset": 2436,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_13_lt_warning_setting",
                            "offset": 2437,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_13_interior_air_fan_stop_setting",
                            "offset": 2438,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_13_heating_temp_setting",
                            "offset": 2443,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_13_heating_setpoint_lower_limit",
                            "offset": 2444,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_13_dehumidify_setting",
                            "offset": 2445,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_14_remote_ac_on",
                            "offset": 2465,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_14_cooling_temp_setting",
                            "offset": 2466,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_14_cooling_setpoint_upper_limit",
                            "offset": 2467,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_14_ht_warning_setting",
                            "offset": 2468,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_14_lt_warning_setting",
                            "offset": 2469,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_14_interior_air_fan_stop_setting",
                            "offset": 2470,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_14_heating_temp_setting",
                            "offset": 2475,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_14_heating_setpoint_lower_limit",
                            "offset": 2476,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_14_dehumidify_setting",
                            "offset": 2477,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2497,
                    "number_of_registers": 102,
                    "map": [
                        {
                            "id": "hvac_15_remote_ac_on",
                            "offset": 2497,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_15_cooling_temp_setting",
                            "offset": 2498,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_15_cooling_setpoint_upper_limit",
                            "offset": 2499,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_15_ht_warning_setting",
                            "offset": 2500,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_15_lt_warning_setting",
                            "offset": 2501,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_15_interior_air_fan_stop_setting",
                            "offset": 2502,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_15_heating_temp_setting",
                            "offset": 2507,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_15_heating_setpoint_lower_limit",
                            "offset": 2508,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_15_dehumidify_setting",
                            "offset": 2509,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_16_remote_ac_on",
                            "offset": 2529,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_16_cooling_temp_setting",
                            "offset": 2530,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_16_cooling_setpoint_upper_limit",
                            "offset": 2531,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_16_ht_warning_setting",
                            "offset": 2532,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_16_lt_warning_setting",
                            "offset": 2533,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_16_interior_air_fan_stop_setting",
                            "offset": 2534,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_16_heating_temp_setting",
                            "offset": 2539,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_16_heating_setpoint_lower_limit",
                            "offset": 2540,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_16_dehumidify_setting",
                            "offset": 2541,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_17_remote_ac_on",
                            "offset": 2561,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_17_cooling_temp_setting",
                            "offset": 2562,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_17_cooling_setpoint_upper_limit",
                            "offset": 2563,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_17_ht_warning_setting",
                            "offset": 2564,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_17_lt_warning_setting",
                            "offset": 2565,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_17_interior_air_fan_stop_setting",
                            "offset": 2566,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_17_heating_temp_setting",
                            "offset": 2571,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_17_heating_setpoint_lower_limit",
                            "offset": 2572,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_17_dehumidify_setting",
                            "offset": 2573,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_18_remote_ac_on",
                            "offset": 2593,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_18_cooling_temp_setting",
                            "offset": 2594,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_18_cooling_setpoint_upper_limit",
                            "offset": 2595,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_18_ht_warning_setting",
                            "offset": 2596,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_18_lt_warning_setting",
                            "offset": 2597,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_18_interior_air_fan_stop_setting",
                            "offset": 2598,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2603,
                    "number_of_registers": 99,
                    "map": [
                        {
                            "id": "hvac_18_heating_temp_setting",
                            "offset": 2603,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_18_heating_setpoint_lower_limit",
                            "offset": 2604,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_18_dehumidify_setting",
                            "offset": 2605,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_19_remote_ac_on",
                            "offset": 2625,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_19_cooling_temp_setting",
                            "offset": 2626,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_19_cooling_setpoint_upper_limit",
                            "offset": 2627,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_19_ht_warning_setting",
                            "offset": 2628,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_19_lt_warning_setting",
                            "offset": 2629,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_19_interior_air_fan_stop_setting",
                            "offset": 2630,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_19_heating_temp_setting",
                            "offset": 2635,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_19_heating_setpoint_lower_limit",
                            "offset": 2636,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_19_dehumidify_setting",
                            "offset": 2637,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_20_remote_ac_on",
                            "offset": 2657,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_20_cooling_temp_setting",
                            "offset": 2658,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_20_cooling_setpoint_upper_limit",
                            "offset": 2659,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_20_ht_warning_setting",
                            "offset": 2660,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_20_lt_warning_setting",
                            "offset": 2661,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_20_interior_air_fan_stop_setting",
                            "offset": 2662,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_20_heating_temp_setting",
                            "offset": 2667,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_20_heating_setpoint_lower_limit",
                            "offset": 2668,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_20_dehumidify_setting",
                            "offset": 2669,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_21_remote_ac_on",
                            "offset": 2689,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_21_cooling_temp_setting",
                            "offset": 2690,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_21_cooling_setpoint_upper_limit",
                            "offset": 2691,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_21_ht_warning_setting",
                            "offset": 2692,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_21_lt_warning_setting",
                            "offset": 2693,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_21_interior_air_fan_stop_setting",
                            "offset": 2694,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_21_heating_temp_setting",
                            "offset": 2699,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_21_heating_setpoint_lower_limit",
                            "offset": 2700,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_21_dehumidify_setting",
                            "offset": 2701,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2721,
                    "number_of_registers": 109,
                    "map": [
                        {
                            "id": "hvac_22_remote_ac_on",
                            "offset": 2721,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_22_cooling_temp_setting",
                            "offset": 2722,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_22_cooling_setpoint_upper_limit",
                            "offset": 2723,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_22_ht_warning_setting",
                            "offset": 2724,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_22_lt_warning_setting",
                            "offset": 2725,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_22_interior_air_fan_stop_setting",
                            "offset": 2726,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_22_heating_temp_setting",
                            "offset": 2731,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_22_heating_setpoint_lower_limit",
                            "offset": 2732,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_22_dehumidify_setting",
                            "offset": 2733,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_23_remote_ac_on",
                            "offset": 2753,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_23_cooling_temp_setting",
                            "offset": 2754,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_23_cooling_setpoint_upper_limit",
                            "offset": 2755,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_23_ht_warning_setting",
                            "offset": 2756,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_23_lt_warning_setting",
                            "offset": 2757,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_23_interior_air_fan_stop_setting",
                            "offset": 2758,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_23_heating_temp_setting",
                            "offset": 2763,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_23_heating_setpoint_lower_limit",
                            "offset": 2764,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_23_dehumidify_setting",
                            "offset": 2765,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_24_remote_ac_on",
                            "offset": 2785,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_24_cooling_temp_setting",
                            "offset": 2786,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_24_cooling_setpoint_upper_limit",
                            "offset": 2787,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_24_ht_warning_setting",
                            "offset": 2788,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_24_lt_warning_setting",
                            "offset": 2789,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_24_interior_air_fan_stop_setting",
                            "offset": 2790,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_24_heating_temp_setting",
                            "offset": 2795,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_24_heating_setpoint_lower_limit",
                            "offset": 2796,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_24_dehumidify_setting",
                            "offset": 2797,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_25_remote_ac_on",
                            "offset": 2817,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_25_cooling_temp_setting",
                            "offset": 2818,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_25_cooling_setpoint_upper_limit",
                            "offset": 2819,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_25_ht_warning_setting",
                            "offset": 2820,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_25_lt_warning_setting",
                            "offset": 2821,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_25_interior_air_fan_stop_setting",
                            "offset": 2822,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_25_heating_temp_setting",
                            "offset": 2827,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_25_heating_setpoint_lower_limit",
                            "offset": 2828,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_25_dehumidify_setting",
                            "offset": 2829,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2849,
                    "number_of_registers": 109,
                    "map": [
                        {
                            "id": "hvac_26_remote_ac_on",
                            "offset": 2849,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_26_cooling_temp_setting",
                            "offset": 2850,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_26_cooling_setpoint_upper_limit",
                            "offset": 2851,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_26_ht_warning_setting",
                            "offset": 2852,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_26_lt_warning_setting",
                            "offset": 2853,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_26_interior_air_fan_stop_setting",
                            "offset": 2854,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_26_heating_temp_setting",
                            "offset": 2859,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_26_heating_setpoint_lower_limit",
                            "offset": 2860,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_26_dehumidify_setting",
                            "offset": 2861,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_27_remote_ac_on",
                            "offset": 2881,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_27_cooling_temp_setting",
                            "offset": 2882,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_27_cooling_setpoint_upper_limit",
                            "offset": 2883,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_27_ht_warning_setting",
                            "offset": 2884,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_27_lt_warning_setting",
                            "offset": 2885,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_27_interior_air_fan_stop_setting",
                            "offset": 2886,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_27_heating_temp_setting",
                            "offset": 2891,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_27_heating_setpoint_lower_limit",
                            "offset": 2892,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_27_dehumidify_setting",
                            "offset": 2893,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_28_remote_ac_on",
                            "offset": 2913,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_28_cooling_temp_setting",
                            "offset": 2914,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_28_cooling_setpoint_upper_limit",
                            "offset": 2915,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_28_ht_warning_setting",
                            "offset": 2916,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_28_lt_warning_setting",
                            "offset": 2917,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_28_interior_air_fan_stop_setting",
                            "offset": 2918,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_28_heating_temp_setting",
                            "offset": 2923,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_28_heating_setpoint_lower_limit",
                            "offset": 2924,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_28_dehumidify_setting",
                            "offset": 2925,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_29_remote_ac_on",
                            "offset": 2945,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_29_cooling_temp_setting",
                            "offset": 2946,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_29_cooling_setpoint_upper_limit",
                            "offset": 2947,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_29_ht_warning_setting",
                            "offset": 2948,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_29_lt_warning_setting",
                            "offset": 2949,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_29_interior_air_fan_stop_setting",
                            "offset": 2950,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_29_heating_temp_setting",
                            "offset": 2955,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_29_heating_setpoint_lower_limit",
                            "offset": 2956,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_29_dehumidify_setting",
                            "offset": 2957,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2977,
                    "number_of_registers": 109,
                    "map": [
                        {
                            "id": "hvac_30_remote_ac_on",
                            "offset": 2977,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_30_cooling_temp_setting",
                            "offset": 2978,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_30_cooling_setpoint_upper_limit",
                            "offset": 2979,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_30_ht_warning_setting",
                            "offset": 2980,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_30_lt_warning_setting",
                            "offset": 2981,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_30_interior_air_fan_stop_setting",
                            "offset": 2982,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_30_heating_temp_setting",
                            "offset": 2987,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_30_heating_setpoint_lower_limit",
                            "offset": 2988,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_30_dehumidify_setting",
                            "offset": 2989,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_31_remote_ac_on",
                            "offset": 3009,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_31_cooling_temp_setting",
                            "offset": 3010,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_31_cooling_setpoint_upper_limit",
                            "offset": 3011,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_31_ht_warning_setting",
                            "offset": 3012,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_31_lt_warning_setting",
                            "offset": 3013,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_31_interior_air_fan_stop_setting",
                            "offset": 3014,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_31_heating_temp_setting",
                            "offset": 3019,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_31_heating_setpoint_lower_limit",
                            "offset": 3020,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_31_dehumidify_setting",
                            "offset": 3021,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_32_remote_ac_on",
                            "offset": 3041,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_32_cooling_temp_setting",
                            "offset": 3042,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_32_cooling_setpoint_upper_limit",
                            "offset": 3043,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_32_ht_warning_setting",
                            "offset": 3044,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_32_lt_warning_setting",
                            "offset": 3045,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_32_interior_air_fan_stop_setting",
                            "offset": 3046,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_32_heating_temp_setting",
                            "offset": 3051,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_32_heating_setpoint_lower_limit",
                            "offset": 3052,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_32_dehumidify_setting",
                            "offset": 3053,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        },
                        {
                            "id": "hvac_33_remote_ac_on",
                            "offset": 3073,
                            "name": "Remote AC On",
                            "repeat_of_offset": 2049
                        },
                        {
                            "id": "hvac_33_cooling_temp_setting",
                            "offset": 3074,
                            "name": "Cooling Temp Setting",
                            "repeat_of_offset": 2050
                        },
                        {
                            "id": "hvac_33_cooling_setpoint_upper_limit",
                            "offset": 3075,
                            "name": "Cooling Set-point Upper Limit",
                            "repeat_of_offset": 2051
                        },
                        {
                            "id": "hvac_33_ht_warning_setting",
                            "offset": 3076,
                            "name": "HT Warning Setting",
                            "repeat_of_offset": 2052
                        },
                        {
                            "id": "hvac_33_lt_warning_setting",
                            "offset": 3077,
                            "name": "LT Warning Setting",
                            "repeat_of_offset": 2053
                        },
                        {
                            "id": "hvac_33_interior_air_fan_stop_setting",
                            "offset": 3078,
                            "name": "Interior Air Fan Stop Setting",
                            "repeat_of_offset": 2054
                        },
                        {
                            "id": "hvac_33_heating_temp_setting",
                            "offset": 3083,
                            "name": "Heating Temp Setting",
                            "repeat_of_offset": 2059
                        },
                        {
                            "id": "hvac_33_heating_setpoint_lower_limit",
                            "offset": 3084,
                            "name": "Heating Setpoint Lower Limit",
                            "repeat_of_offset": 2060
                        },
                        {
                            "id": "hvac_33_dehumidify_setting",
                            "offset": 3085,
                            "name": "De-humidify Setting",
                            "repeat_of_offset": 2061
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_info",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Input Registers",
                    "starting_offset": 4608,
                    "number_of_registers": 57,
                    "map": [
                        {
                            "id": "connection_status",
                            "offset": 4608,
                            "name": "Status of Connection Process"
                        },
                        {
                            "id": "rack_enable_status",
                            "offset": 4609,
                            "name": "Rack Enable Status"
                        },
                        {
                            "id": "rack_request_step_in",
                            "offset": 4610,
                            "name": "Rack Request Step in"
                        },
                        {
                            "id": "rack_request_quit_out",
                            "offset": 4611,
                            "name": "Rack Request Step out"
                        },
                        {
                            "id": "rack_request_status",
                            "offset": 4612,
                            "name": "Allow Quit out Step in Status"
                        },
                        {
                            "id": "system_operation_state",
                            "offset": 4613,
                            "name": "System Operation State"
                        },
                        {
                            "id": "system_charge_state",
                            "offset": 4614,
                            "name": "System Charge State"
                        },
                        {
                            "id": "bau_alarm_state",
                            "offset": 4615,
                            "name": "BAU Alarm State"
                        },
                        {
                            "id": "rack_warning",
                            "offset": 4616,
                            "name": "Rack Warning"
                        },
                        {
                            "id": "rack_alarm",
                            "offset": 4617,
                            "name": "Rack Alarm"
                        },
                        {
                            "id": "rack_critical_alarm",
                            "offset": 4618,
                            "name": "Rack Critical Alarm"
                        },
                        {
                            "id": "system_total_voltage",
                            "offset": 4619,
                            "scale": 10,
                            "name": "System Total Voltage"
                        },
                        {
                            "id": "system_total_current",
                            "offset": 4620,
                            "scale": 10,
                            "name": "System Total Current",
                            "signed": true
                        },
                        {
                            "id": "system_soc",
                            "offset": 4621,
                            "scale": 10,
                            "name": "System SOC"
                        },
                        {
                            "id": "system_soh",
                            "offset": 4622,
                            "scale": 10,
                            "name": "System SOH"
                        },
                        {
                            "id": "system_insulation",
                            "offset": 4623,
                            "name": "System Insulation"
                        },
                        {
                            "id": "system_enable_charge_energy",
                            "offset": 4624,
                            "name": "System Enable Charge Energy"
                        },
                        {
                            "id": "system_enable_discharge_energy",
                            "offset": 4625,
                            "name": "System Enable Discharge Energy"
                        },
                        {
                            "id": "system_max_charge_current",
                            "offset": 4626,
                            "name": "System Enable Max Charge Current"
                        },
                        {
                            "id": "system_max_discharge_current",
                            "offset": 4627,
                            "name": "System Enable Max Discharge Current",
                            "signed": true
                        },
                        {
                            "id": "rack_current_difference",
                            "offset": 4628,
                            "scale": 10,
                            "name": "Rack Current Difference",
                            "signed": true
                        },
                        {
                            "id": "rack_voltage_difference",
                            "offset": 4629,
                            "scale": 10,
                            "name": "Rack Voltage Difference"
                        },
                        {
                            "id": "system_max_volt_cell_rack_id",
                            "offset": 4630,
                            "name": "System Max Vol Cell Rack ID"
                        },
                        {
                            "id": "system_max_volt_cell_module_id",
                            "offset": 4631,
                            "name": "System Max Vol Cell Slave ID"
                        },
                        {
                            "id": "system_max_volt_cell_id",
                            "offset": 4632,
                            "name": "System Max Vol Cell ID"
                        },
                        {
                            "id": "system_max_cell_voltage",
                            "offset": 4633,
                            "scale": 1000,
                            "name": "System Max Cell Voltage"
                        },
                        {
                            "id": "system_min_volt_cell_rack_id",
                            "offset": 4634,
                            "name": "System Min Vol Cell Rack ID"
                        },
                        {
                            "id": "system_min_volt_cell_module_id",
                            "offset": 4635,
                            "name": "System Min Vol Cell Slave ID"
                        },
                        {
                            "id": "system_min_volt_cell_id",
                            "offset": 4636,
                            "name": "System Min Vol Cell ID"
                        },
                        {
                            "id": "system_min_cell_voltage",
                            "offset": 4637,
                            "scale": 1000,
                            "name": "System Min Cell Voltage"
                        },
                        {
                            "id": "system_avg_voltage",
                            "offset": 4638,
                            "scale": 1000,
                            "name": "System Average voltage"
                        },
                        {
                            "id": "system_max_temp_cell_rack_id",
                            "offset": 4639,
                            "name": "System Max Temp Cell Rack ID"
                        },
                        {
                            "id": "system_max_temp_cell_module_id",
                            "offset": 4640,
                            "name": "System Max Temp Cell Slave ID"
                        },
                        {
                            "id": "system_max_temp_cell_id",
                            "offset": 4641,
                            "name": "System Max Temp Cell ID"
                        },
                        {
                            "id": "system_max_cell_temperature",
                            "offset": 4642,
                            "scale": 10,
                            "name": "System Max Cell Temperature",
                            "signed": true
                        },
                        {
                            "id": "system_min_temp_cell_rack_id",
                            "offset": 4643,
                            "name": "System Min Temp Cell Rack ID"
                        },
                        {
                            "id": "system_min_temp_cell_module_id",
                            "offset": 4644,
                            "name": "System Min Temp Cell Slave ID"
                        },
                        {
                            "id": "system_min_temp_cell_id",
                            "offset": 4645,
                            "name": "System Min Temp Cell ID"
                        },
                        {
                            "id": "system_min_cell_temperature",
                            "offset": 4646,
                            "scale": 10,
                            "name": "System Min Cell Temperature",
                            "signed": true
                        },
                        {
                            "id": "system_avg_temperature",
                            "offset": 4647,
                            "scale": 10,
                            "name": "System Average Temperature",
                            "signed": true
                        },
                        {
                            "id": "bau_bcu_comm_fault_alarm_1",
                            "offset": 4648,
                            "name": "BAU BCU Communication Fault Alarm 1"
                        },
                        {
                            "id": "bau_bcu_comm_fault_alarm_2",
                            "offset": 4649,
                            "name": "BAU BCU Communication Fault Alarm 2"
                        },
                        {
                            "id": "bau_output_dry_contact_status",
                            "offset": 4650,
                            "name": "BAU output dry contact status",
                            "heartbeat_enabled": "",
                            "component_heartbeat_read_uri": "",
                            "offset_time": "0"
                        },
                        {
                            "id": "rack_enable_status_2",
                            "offset": 4651,
                            "name": "Rack enable / disable  status 2\r\nRack Enable Status2"
                        },
                        {
                            "id": "rack_request_step_in_2",
                            "offset": 4652,
                            "name": "Rack Request Step-in 2"
                        },
                        {
                            "id": "rack_request_quit_in_2",
                            "offset": 4653,
                            "name": "RACK  request  quit-in 2\r\nRack Request Quit-out 2"
                        },
                        {
                            "id": "rack_request_status_2",
                            "offset": 4654,
                            "name": "RACK xxxx step-in  quit-in  status2\r\nStatus of Allow Quit-out /Step-in 2"
                        },
                        {
                            "id": "accumulation_charge_energy_msb",
                            "offset": 4655,
                            "name": "Accum Charge Energy MSB"
                        },
                        {
                            "id": "accumulation_charge_energy_lsb",
                            "offset": 4656,
                            "name": "Accum Charge Energy LSB",
                            "heartbeat_enabled": ""
                        },
                        {
                            "id": "accumulation_discharge_energy_msb",
                            "offset": 4657,
                            "name": "Accum Discharge Energy MSB"
                        },
                        {
                            "id": "accumulation_discharge_energy_lsb",
                            "offset": 4658,
                            "name": "Accum Discharge Energy LSB",
                            "heartbeat_enabled": ""
                        },
                        {
                            "id": "number_of_racks_in_service",
                            "offset": 4659,
                            "name": "Number of Racks in Service"
                        },
                        {
                            "id": "number_of_racks_total",
                            "offset": 4660,
                            "name": "Number ot Total Racks",
                            "heartbeat_enabled": ""
                        },
                        {
                            "id": "min_number_of_parallel_racks",
                            "offset": 4661,
                            "name": "Min Number of Parallel Racks"
                        },
                        {
                            "id": "max_discharge_power",
                            "offset": 4662,
                            "name": "Max discharge power",
                            "heartbeat_enabled": ""
                        },
                        {
                            "id": "max_charge_power",
                            "offset": 4663,
                            "name": "Max charge power"
                        },
                        {
                            "id": "bms_heartbeat",
                            "offset": 4664,
                            "name": "BMS heart beat"
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_controls",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 4864,
                    "number_of_registers": 4,
                    "map": [
                        {
                            "id": "start_connection",
                            "offset": 4864,
                            "name": "Start Connection"
                        },
                        {
                            "id": "insulation_sampling_function_switch",
                            "offset": 4865,
                            "name": "Insulation sampling function switch"
                        },
                        {
                            "id": "reset_pcs_control_fail_alarm",
                            "offset": 4866,
                            "name": "reset PCS control fail alarm"
                        },
                        {
                            "id": "minimum_number_of_parallel_racks",
                            "offset": 4867,
                            "name": "Minimum number of parallel racks"
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_rack",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Input Registers",
                    "starting_offset": 0,
                    "number_of_registers": 30,
                    "map": [
                        {
                            "id": "rack_run_state",
                            "offset": 0,
                            "name": "Rack Run State"
                        },
                        {
                            "id": "rack_precharge_phase",
                            "offset": 1,
                            "name": "Rack Precharge Phase"
                        },
                        {
                            "id": "rack_connection_state",
                            "offset": 2,
                            "name": "Rack Connection State"
                        },
                        {
                            "id": "rack_alarm_info",
                            "offset": 3,
                            "name": "Rack Alarm Info"
                        },
                        {
                            "id": "rack_warning",
                            "offset": 4,
                            "name": "Rack Warning"
                        },
                        {
                            "id": "rack_alarm",
                            "offset": 5,
                            "name": "Rack Alarm"
                        },
                        {
                            "id": "rack_critical_alarm",
                            "offset": 6,
                            "name": "Rack Critical Alarm"
                        },
                        {
                            "id": "rack_step_in_failure",
                            "offset": 7,
                            "name": "Reason of Rack 1 Step-in Failure"
                        },
                        {
                            "id": "precharge_total_vol",
                            "offset": 9,
                            "name": "Precharge Total Voltage"
                        },
                        {
                            "id": "rack_voltage",
                            "offset": 10,
                            "name": "Rack Voltage"
                        },
                        {
                            "id": "rack_current",
                            "offset": 11,
                            "name": "Rack Current",
                            "signed": true
                        },
                        {
                            "id": "rack_state",
                            "offset": 12,
                            "name": "Rack Charge/Discharge State"
                        },
                        {
                            "id": "rack_soc",
                            "offset": 13,
                            "name": "Rack SOC"
                        },
                        {
                            "id": "rack_soh",
                            "offset": 14,
                            "name": "Rack SOH"
                        },
                        {
                            "id": "rack_insulation",
                            "offset": 15,
                            "name": "Rack Insulation Value"
                        },
                        {
                            "id": "rack_positive_insulation",
                            "offset": 16,
                            "name": "Rack Positive Insulation Value"
                        },
                        {
                            "id": "rack_negative_insulation",
                            "offset": 17,
                            "name": "Rack Negative Insulation Value"
                        },
                        {
                            "id": "rack_max_charge_current",
                            "offset": 18,
                            "name": "Rack Max Charge Current"
                        },
                        {
                            "id": "rack_max_discharge_current",
                            "offset": 19,
                            "name": "Rack Max Discharge Current"
                        },
                        {
                            "id": "rack_max_cell_id",
                            "offset": 20,
                            "name": "Rack Max Vol Cell ID"
                        },
                        {
                            "id": "rack_max_cell_voltage",
                            "offset": 21,
                            "name": "Rack Max Cell Voltage"
                        },
                        {
                            "id": "rack_min_cell_id",
                            "offset": 22,
                            "name": "Rack Min Vol Cell ID"
                        },
                        {
                            "id": "rack_min_cell_voltage",
                            "offset": 23,
                            "name": "Rack Min Cell Voltage"
                        },
                        {
                            "id": "rack_max_cell_temperature_id",
                            "offset": 24,
                            "name": "Rack Max Temperature Cell ID"
                        },
                        {
                            "id": "rack_max_cell_temperature",
                            "offset": 25,
                            "name": "Rack Max Cell Temperature",
                            "signed": true
                        },
                        {
                            "id": "rack_min_cell_temperature_id",
                            "offset": 26,
                            "name": "Rack Min Temperature Cell ID"
                        },
                        {
                            "id": "rack_min_cell_temperature",
                            "offset": 27,
                            "name": "Rack Min Cell Temperature",
                            "signed": true
                        },
                        {
                            "id": "rack_avg_voltage",
                            "offset": 28,
                            "name": "Rack Average Voltage"
                        },
                        {
                            "id": "rack_avg_temperature",
                            "offset": 29,
                            "name": "Rack Average Temperature",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_rack_controls",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 512,
                    "number_of_registers": 3,
                    "map": [
                        {
                            "id": "rack_enable",
                            "offset": 512,
                            "name": "Rack Enable/Disable"
                        },
                        {
                            "id": "close_contactor",
                            "offset": 513,
                            "name": "EMS Allow Rack Step-in"
                        },
                        {
                            "id": "open_contactor",
                            "offset": 514,
                            "name": "EMS Allow Rack Quit-out"
                        }
                    ]
                }
            ]
        }
    ]
}