{
   "system":
   {   "name":"Clou_ESS_Controller",
       "protocol": "Modbus TCP",
       "id": "Clou_ESS_Controller",
       "ip_address": "172.22.0.20",
       "port": 5030 
   },
    "registers":
     {
      "holding_registers":
       [
          { "name":"mbmu_warning_1","id":"mbmu_warning_1","offset":0,"uri":"/components/catl_mbmu_sum_r" },
          { "name":"mbmu_warning_21","id":"mbmu_warning_21","offset":1,"uri":"/components/catl_mbmu_sum_r" },
          { "name":"mbmu_warning_22","id":"mbmu_warning_22","offset":2,"uri":"/components/catl_mbmu_sum_r" },
          { "name":"mbmu_status","id":"mbmu_status","offset":16,"uri":"/components/catl_mbmu_stat_r" },
          { "name":"mbmu_voltage","id":"mbmu_voltage","offset":32,"scale": 10.000000, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_current","id":"mbmu_current","offset":33,"scale": 1.000000, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_soc","id":"mbmu_soc","offset":34,"scale": 10.000000, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_soh","id":"mbmu_soh","offset":35,"scale": 10.000000, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_max_cell_voltage","id":"mbmu_max_cell_voltage","offset":36,"scale": 1000.000000, "signed": true, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_min_cell_voltage","id":"mbmu_min_cell_voltage","offset":37,"scale": 1000.000000, "signed": true, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_avg_cell_voltage","id":"mbmu_avg_cell_voltage","offset":38,"scale": 1000.000000, "signed": true, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_max_cell_temperature","id":"mbmu_max_cell_temperature","offset":39,"uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_min_cell_temperature","id":"mbmu_min_cell_temperature","offset":40,"uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_avg_cell_temperature","id":"mbmu_avg_cell_temperature","offset":41,"uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_max_charge_current","id":"mbmu_max_charge_current","offset":42,"scale": -1.000000, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"mbmu_max_discharge_current","id":"mbmu_max_discharge_current","offset":43,"scale": 1.000000, "uri":"/components/catl_mbmu_summary_r" },
          { "name":"bms_heartbeat","id":"bms_heartbeat","offset":768,"uri":"/components/catl_bms_ems_r" },
          { "name":"bms_poweron","id":"bms_poweron","offset":769,"uri":"/components/catl_bms_ems_r" },
          { "name":"bms_status","id":"bms_status","offset":770,"uri":"/components/catl_bms_ems_r" },
          { "name":"num_hv_subsystem","id":"num_hv_subsystem","offset":772,"uri":"/components/catl_bms_ems_r" },
          { "name":"bms_remain_charge_energy","id":"bms_remain_charge_energy","offset":775,"scale": 10.000000, "uri":"/components/catl_bms_ems_r" },
          { "name":"bms_remain_discharge_energy","id":"bms_remain_discharge_energy","offset":776,"scale": 10.000000, "uri":"/components/catl_bms_ems_r" },
          { "name":"bms_max_discharge_allowed","id":"bms_max_discharge_allowed","offset":783,"uri":"/components/catl_bms_ems_r" },
          { "name":"bms_max_charge_allowed","id":"bms_max_charge_allowed","offset":784,"uri":"/components/catl_bms_ems_r" },
          { "name":"bms_limit_charge_hv","id":"bms_limit_charge_hv","offset":785,"uri":"/components/catl_bms_ems_r" },
          { "name":"bms_limit_discharge_hv","id":"bms_limit_discharge_hv","offset":786,"uri":"/components/catl_bms_ems_r" },
          { "name":"ems_heartbeat","id":"ems_heartbeat","offset":896,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_cmd","id":"ems_cmd","offset":897,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_status","id":"ems_status","offset":898,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_rtc_year","id":"ems_rtc_year","offset":900,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_rtc_month","id":"ems_rtc_month","offset":901,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_rtc_day","id":"ems_rtc_day","offset":902,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_rtc_hour","id":"ems_rtc_hour","offset":903,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_rtc_minute","id":"ems_rtc_minute","offset":904,"uri":"/components/catl_ems_bms_rw" },
          { "name":"ems_rtc_second","id":"ems_rtc_second","offset":905,"uri":"/components/catl_ems_bms_rw" },
          { "name":"fault_clear_cmd","id":"fault_clear_cmd","offset":908,"uri":"/components/catl_ems_bms_rw" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":1024,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":1025,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":1026,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":1027,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":1040,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":1041,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":1042,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":1044,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":1056,"scale": 10.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_current","id":"sbmu_current","offset":1058,"scale": 10.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":1059,"scale": 10.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":1060,"scale": 10.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":1061,"scale": 1000.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":1062,"scale": 1000.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":1063,"scale": 1000.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":1064,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":1065,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":1066,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":1067,"scale": 10.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":1068,"scale": 10.000000, "uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":1072,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":1073,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":1074,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":1075,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":1079,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":1098,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":1099,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":1100,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":1101,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":1102,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":1103,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":1104,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":1105,"uri":"/components/catl_sbmu_1" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":2048,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":2049,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":2050,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":2051,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":2064,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":2065,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":2066,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":2068,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":2080,"scale": 10.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_current","id":"sbmu_current","offset":2082,"scale": 10.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":2083,"scale": 10.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":2084,"scale": 10.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":2085,"scale": 1000.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":2086,"scale": 1000.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":2087,"scale": 1000.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":2088,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":2089,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":2090,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":2091,"scale": 10.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":2092,"scale": 10.000000, "uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":2096,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":2097,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":2098,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":2099,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":2103,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":2122,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":2123,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":2124,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":2125,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":2126,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":2127,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":2128,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":2129,"uri":"/components/catl_sbmu_2" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":3072,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":3073,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":3074,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":3075,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":3088,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":3089,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":3090,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":3092,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":3104,"scale": 10.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_current","id":"sbmu_current","offset":3106,"scale": 10.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":3107,"scale": 10.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":3108,"scale": 10.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":3109,"scale": 1000.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":3110,"scale": 1000.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":3111,"scale": 1000.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":3112,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":3113,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":3114,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":3115,"scale": 10.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":3116,"scale": 10.000000, "uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":3120,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":3121,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":3122,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":3123,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":3127,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":3146,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":3147,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":3148,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":3149,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":3150,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":3151,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":3152,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":3153,"uri":"/components/catl_sbmu_3" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":4096,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":4097,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":4098,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":4099,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":4112,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":4113,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":4114,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":4116,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":4128,"scale": 10.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_current","id":"sbmu_current","offset":4130,"scale": 10.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":4131,"scale": 10.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":4132,"scale": 10.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":4133,"scale": 1000.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":4134,"scale": 1000.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":4135,"scale": 1000.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":4136,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":4137,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":4138,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":4139,"scale": 10.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":4140,"scale": 10.000000, "uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":4144,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":4145,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":4146,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":4147,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":4151,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":4170,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":4171,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":4172,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":4173,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":4174,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":4175,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":4176,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":4177,"uri":"/components/catl_sbmu_4" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":5120,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":5121,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":5122,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":5123,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":5136,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":5137,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":5138,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":5140,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":5152,"scale": 10.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_current","id":"sbmu_current","offset":5154,"scale": 10.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":5155,"scale": 10.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":5156,"scale": 10.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":5157,"scale": 1000.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":5158,"scale": 1000.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":5159,"scale": 1000.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":5160,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":5161,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":5162,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":5163,"scale": 10.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":5164,"scale": 10.000000, "uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":5168,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":5169,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":5170,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":5171,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":5175,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":5194,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":5195,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":5196,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":5197,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":5198,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":5199,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":5200,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":5201,"uri":"/components/catl_sbmu_5" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":6144,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":6145,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":6146,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":6147,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":6160,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":6161,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":6162,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":6164,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":6176,"scale": 10.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_current","id":"sbmu_current","offset":6178,"scale": 10.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":6179,"scale": 10.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":6180,"scale": 10.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":6181,"scale": 1000.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":6182,"scale": 1000.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":6183,"scale": 1000.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":6184,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":6185,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":6186,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":6187,"scale": 10.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":6188,"scale": 10.000000, "uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":6192,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":6193,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":6194,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":6195,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":6199,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":6218,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":6219,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":6220,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":6221,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":6222,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":6223,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":6224,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":6225,"uri":"/components/catl_sbmu_6" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":7168,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":7169,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":7170,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":7171,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":7184,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":7185,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":7186,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":7188,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":7200,"scale": 10.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_current","id":"sbmu_current","offset":7202,"scale": 10.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":7203,"scale": 10.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":7204,"scale": 10.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":7205,"scale": 1000.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":7206,"scale": 1000.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":7207,"scale": 1000.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":7208,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":7209,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":7210,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":7211,"scale": 10.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":7212,"scale": 10.000000, "uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":7216,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":7217,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":7218,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":7219,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":7223,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":7242,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":7243,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":7244,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":7245,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":7246,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":7247,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":7248,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":7249,"uri":"/components/catl_sbmu_7" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":8192,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":8193,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":8194,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":8195,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":8208,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":8209,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":8210,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":8212,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":8224,"scale": 10.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_current","id":"sbmu_current","offset":8226,"scale": 10.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":8227,"scale": 10.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":8228,"scale": 10.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":8229,"scale": 1000.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":8230,"scale": 1000.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":8231,"scale": 1000.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":8232,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":8233,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":8234,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":8235,"scale": 10.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":8236,"scale": 10.000000, "uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":8240,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":8241,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":8242,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":8243,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":8247,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":8266,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":8267,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":8268,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":8269,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":8270,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":8271,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":8272,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":8273,"uri":"/components/catl_sbmu_8" },
          { "name":"sbmu_warning_1","id":"sbmu_warning_1","offset":9216,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_warning_21","id":"sbmu_warning_21","offset":9217,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_warning_22","id":"sbmu_warning_22","offset":9218,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_warning_23","id":"sbmu_warning_23","offset":9219,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_precharge_status","id":"sbmu_precharge_status","offset":9232,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_master_positive","id":"sbmu_master_positive","offset":9233,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_master_negative","id":"sbmu_master_negative","offset":9234,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_balance_status","id":"sbmu_balance_status","offset":9236,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_voltage","id":"sbmu_voltage","offset":9248,"scale": 10.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_current","id":"sbmu_current","offset":9250,"scale": 10.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_soc","id":"sbmu_soc","offset":9251,"scale": 10.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_soh","id":"sbmu_soh","offset":9252,"scale": 10.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_max_cell_voltage","id":"sbmu_max_cell_voltage","offset":9253,"scale": 1000.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_min_cell_voltage","id":"sbmu_min_cell_voltage","offset":9254,"scale": 1000.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_avg_cell_voltage","id":"sbmu_avg_cell_voltage","offset":9255,"scale": 1000.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_max_cell_temp","id":"sbmu_max_cell_temp","offset":9256,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_min_cell_temp","id":"sbmu_min_cell_temp","offset":9257,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_avg_cell_temp","id":"sbmu_avg_cell_temp","offset":9258,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_max_charge_current","id":"sbmu_max_charge_current","offset":9259,"scale": 10.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_max_discharge_current","id":"sbmu_max_discharge_current","offset":9260,"scale": 10.000000, "uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_max_cell_voltage_position","id":"sbmu_max_cell_voltage_position","offset":9264,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_min_cell_voltage_position","id":"sbmu_min_cell_voltage_position","offset":9265,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_max_cell_temp_position","id":"sbmu_max_cell_temp_position","offset":9266,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_min_cell_temp_position","id":"sbmu_min_cell_temp_position","offset":9267,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_sum_cells","id":"sbmu_sum_cells","offset":9271,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_tms_mode_command","id":"sbmu_tms_mode_command","offset":9290,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_tms_temp_setting","id":"sbmu_tms_temp_setting","offset":9291,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_tms_real_mode","id":"sbmu_tms_real_mode","offset":9292,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_ambient_temp","id":"sbmu_ambient_temp","offset":9293,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_tms_demand_power","id":"sbmu_tms_demand_power","offset":9294,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_tms_fault_code","id":"sbmu_tms_fault_code","offset":9295,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_door_state","id":"sbmu_door_state","offset":9296,"uri":"/components/catl_sbmu_9" },
          { "name":"sbmu_fan_in_box","id":"sbmu_fan_in_box","offset":9297,"uri":"/components/catl_sbmu_9" }       ]
    }
}
