{"system":{"name":"APC_SMT_Smart-UPS", "protocol": "Modbus TCP", 
    "id": "APC_SMT_Smart-UPS", "ip_address":"0.0.0.0", 
     "port": 501    },    "registers":     {      "holding_registers":       [          { "name":"status","id":"status","offset":0,"size": 2, "uri":"/components/apc_ups" },          { "name":"status_change_cause","id":"status_change_cause","offset":2,"uri":"/components/apc_ups" },          { "name":"main_outlet_group_status","id":"main_outlet_group_status","offset":3,"size": 2, "uri":"/components/apc_ups" },          { "name":"secondary_group_status","id":"secondary_group_status","offset":6,"size": 2, "uri":"/components/apc_ups" },          { "name":"simple_status","id":"simple_status","offset":18,"uri":"/components/apc_ups" },          { "name":"error","id":"error","offset":19,"uri":"/components/apc_ups" },          { "name":"ps_error","id":"ps_error","offset":20,"size": 2, "uri":"/components/apc_ups" },          { "name":"batt_error","id":"batt_error","offset":22,"uri":"/components/apc_ups" },          { "name":"batt_test_status","id":"batt_test_status","offset":23,"uri":"/components/apc_ups" },          { "name":"run_time_cal_status","id":"run_time_cal_status","offset":24,"uri":"/components/apc_ups" },          { "name":"batt_lifetime_status","id":"batt_lifetime_status","offset":25,"uri":"/components/apc_ups" },          { "name":"ui_status","id":"ui_status","offset":26,"uri":"/components/apc_ups" },          { "name":"run_time","id":"run_time","offset":128,"size": 2, "uri":"/components/apc_ups" },          { "name":"soc","id":"soc","offset":130,"scale": 512.000000, "uri":"/components/apc_ups" },          { "name":"voltage_dc_pos","id":"voltage_dc_pos","offset":131,"scale": 32.000000, "signed": true, "uri":"/components/apc_ups" },          { "name":"voltage_dc_neg","id":"voltage_dc_neg","offset":132,"scale": 32.000000, "signed": true, "uri":"/components/apc_ups" },          { "name":"batt_date","id":"batt_date","offset":133,"uri":"/components/apc_ups" },          { "name":"battery_temperature","id":"battery_temperature","offset":135,"scale": 128.000000, "signed": true, "uri":"/components/apc_ups" },          { "name":"active_power","id":"active_power","offset":136,"scale": 189600.000000, "uri":"/components/apc_ups" },          { "name":"active_power_2","id":"active_power_2","offset":137,"scale": 189600.000000, "uri":"/components/apc_ups" },          { "name":"apparent_power","id":"apparent_power","offset":138,"scale": 177700.000000, "uri":"/components/apc_ups" },          { "name":"apparent_power_2","id":"apparent_power_2","offset":139,"scale": 177700.000000, "uri":"/components/apc_ups" },          { "name":"output_current","id":"output_current","offset":140,"scale": 32.000000, "uri":"/components/apc_ups" },          { "name":"output_current_2","id":"output_current_2","offset":141,"scale": 32.000000, "uri":"/components/apc_ups" },          { "name":"output_voltage_ac","id":"output_voltage_ac","offset":142,"scale": 64.000000, "uri":"/components/apc_ups" },          { "name":"output_voltage_ac_2","id":"output_voltage_ac_2","offset":143,"scale": 64.000000, "uri":"/components/apc_ups" },          { "name":"output_frequency","id":"output_frequency","offset":144,"scale": 128.000000, "uri":"/components/apc_ups" },          { "name":"output_engery","id":"output_engery","offset":145,"size": 2, "uri":"/components/apc_ups" },          { "name":"input_status","id":"input_status","offset":150,"uri":"/components/apc_ups" },          { "name":"input_voltage_ac","id":"input_voltage_ac","offset":151,"scale": 64.000000, "uri":"/components/apc_ups" }       ]    }}
