{
    "system":   { "name":"Clou_ESS_Controller", "protocol": "Modbus TCP", "id": "Clou_ESS_Controller", "ip_address": "0.0.0.0", "port": 503    },    "registers":     {      "input_registers":       [          { "name":"life_signal","id":"life_signal","offset":2000,"size": 2, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"chargeable_energy","id":"chargeable_energy","offset":2002,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"dischargeable_energy","id":"dischargeable_energy","offset":2003,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"chargeable_power","id":"chargeable_power","offset":2004,"scale": -10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"dischargeable_power","id":"dischargeable_power","offset":2005,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"system_state","id":"system_state","offset":2006,"uri":"/components/clou_ess_1_hs" },          { "name":"com_status","id":"com_status","offset":2007,"uri":"/components/clou_ess_1_hs" },          { "name":"pcs_under_power","id":"pcs_under_power","offset":2008,"uri":"/components/clou_ess_1_hs" },          { "name":"pcs_over_power","id":"pcs_over_power","offset":2009,"uri":"/components/clou_ess_1_hs" },          { "name":"voltage_l1_l2","id":"voltage_l1_l2","offset":2030,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"voltage_l2_l3","id":"voltage_l2_l3","offset":2031,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"voltage_l3_l1","id":"voltage_l3_l1","offset":2032,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"current_l1","id":"current_l1","offset":2033,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"current_l2","id":"current_l2","offset":2034,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"current_l3","id":"current_l3","offset":2035,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"frequency","id":"frequency","offset":2036,"scale": 100.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"active_power","id":"active_power","offset":2037,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"reactive_power","id":"reactive_power","offset":2038,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"pf","id":"pf","offset":2039,"scale": 1000.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"voltage_dc","id":"voltage_dc","offset":2040,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"current_dc","id":"current_dc","offset":2041,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"active_power_dc","id":"active_power_dc","offset":2042,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"pcs_mode","id":"pcs_mode","offset":2043,"uri":"/components/clou_ess_1_hs" },          { "name":"pcs_state","id":"pcs_state","offset":2044,"size": 2, "uri":"/components/clou_ess_1_hs" },          { "name":"pcs_state2","id":"pcs_state2","offset":2046,"uri":"/components/clou_ess_1_hs" },          { "name":"faults","id":"faults","offset":2047,"uri":"/components/clou_ess_1_hs" },          { "name":"alarms","id":"alarms","offset":2048,"size": 2, "uri":"/components/clou_ess_1_hs" },          { "name":"overall_maximum_charging_power_limit","id":"overall_maximum_charging_power_limit","offset":2050,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"overall_maximum_discharging_power_limit","id":"overall_maximum_discharging_power_limit","offset":2051,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"apparent_power","id":"apparent_power","offset":2052,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"pcs1_voltage_l1_l2","id":"pcs1_voltage_l1_l2","offset":2070,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs1_voltage_l2_l3","id":"pcs1_voltage_l2_l3","offset":2071,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs1_voltage_l3_l1","id":"pcs1_voltage_l3_l1","offset":2072,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs1_current_l1","id":"pcs1_current_l1","offset":2073,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs1_current_l2","id":"pcs1_current_l2","offset":2074,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs1_current_l3","id":"pcs1_current_l3","offset":2075,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs1_active_power","id":"pcs1_active_power","offset":2076,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"psc1_reactive_power","id":"psc1_reactive_power","offset":2078,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs1_voltage_dc","id":"pcs1_voltage_dc","offset":2080,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs1_current_dc","id":"pcs1_current_dc","offset":2081,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs1_active_power_dc","id":"pcs1_active_power_dc","offset":2082,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs1_alarm","id":"pcs1_alarm","offset":2083,"size": 2, "uri":"/components/clou_ess_1" },          { "name":"pcs1_faults","id":"pcs1_faults","offset":2085,"size": 4, "uri":"/components/clou_ess_1" },          { "name":"maximum_charging_power_limit_pcs1","id":"maximum_charging_power_limit_pcs1","offset":2089,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"maximum_discharging_power_limit_pcs1","id":"maximum_discharging_power_limit_pcs1","offset":2090,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs2_voltage_l1_l2","id":"pcs2_voltage_l1_l2","offset":2100,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs2_voltage_l2_l3","id":"pcs2_voltage_l2_l3","offset":2101,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs2_voltage_l3_l1","id":"pcs2_voltage_l3_l1","offset":2102,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs2_current_l1","id":"pcs2_current_l1","offset":2103,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs2_current_l2","id":"pcs2_current_l2","offset":2104,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs2_current_l3","id":"pcs2_current_l3","offset":2105,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"pcs2_active_power","id":"pcs2_active_power","offset":2106,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs2_reactive_power","id":"pcs2_reactive_power","offset":2108,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs2_voltage_dc","id":"pcs2_voltage_dc","offset":2110,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs2_current_dc","id":"pcs2_current_dc","offset":2111,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs2_active_power_dc","id":"pcs2_active_power_dc","offset":2112,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"pcs2_alarms","id":"pcs2_alarms","offset":2113,"size": 2, "uri":"/components/clou_ess_1" },          { "name":"pcs2_faults","id":"pcs2_faults","offset":2115,"size": 4, "uri":"/components/clou_ess_1" },          { "name":"maximum_charging_power_limit_pcs2","id":"maximum_charging_power_limit_pcs2","offset":2119,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"maximum_discharging_power_limit_pcs2","id":"maximum_discharging_power_limit_pcs2","offset":2120,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"bms_maximum_cell_voltage","id":"bms_maximum_cell_voltage","offset":2130,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"module_index_maximum_cell_voltage","id":"module_index_maximum_cell_voltage","offset":2131,"uri":"/components/clou_ess_1" },          { "name":"cluster_index_maximum_cell_voltage","id":"cluster_index_maximum_cell_voltage","offset":2132,"uri":"/components/clou_ess_1" },          { "name":"bms_minimum_cell_voltage","id":"bms_minimum_cell_voltage","offset":2133,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"module_index_minimum_cell_voltage","id":"module_index_minimum_cell_voltage","offset":2134,"uri":"/components/clou_ess_1" },          { "name":"cluster_index_minimum_cell_voltage","id":"cluster_index_minimum_cell_voltage","offset":2135,"uri":"/components/clou_ess_1" },          { "name":"bms_maximum_cell_temperature","id":"bms_maximum_cell_temperature","offset":2136,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"module_index_maximum_cell_temperature","id":"module_index_maximum_cell_temperature","offset":2137,"uri":"/components/clou_ess_1" },          { "name":"cluster_index_maximum_cell_temperature","id":"cluster_index_maximum_cell_temperature","offset":2138,"uri":"/components/clou_ess_1" },          { "name":"bms_minimum_cell_temperature","id":"bms_minimum_cell_temperature","offset":2139,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"module_index_minimum_cell_temperature","id":"module_index_minimum_cell_temperature","offset":2140,"uri":"/components/clou_ess_1" },          { "name":"cluster_index_minimum_cell_temperature","id":"cluster_index_minimum_cell_temperature","offset":2141,"uri":"/components/clou_ess_1" },          { "name":"bms_bus_voltage","id":"bms_bus_voltage","offset":2142,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"bms_bus_current","id":"bms_bus_current","offset":2143,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"bms_soc","id":"bms_soc","offset":2144,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"bms_power","id":"bms_power","offset":2145,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"operation_status","id":"operation_status","offset":2146,"uri":"/components/clou_ess_1" },          { "name":"bms_current_chargeable_capacity","id":"bms_current_chargeable_capacity","offset":2149,"scale": 1000.000000, "size": 2, "uri":"/components/clou_ess_1" },          { "name":"bms_current_dischargeable_capacity","id":"bms_current_dischargeable_capacity","offset":2151,"scale": 1000.000000, "size": 2, "uri":"/components/clou_ess_1" },          { "name":"racks_in_service","id":"racks_in_service","offset":2153,"uri":"/components/clou_ess_1" },          { "name":"circuit_breaker_control_word","id":"circuit_breaker_control_word","offset":2154,"uri":"/components/clou_ess_1" },          { "name":"main_circuit_breaker_status","id":"main_circuit_breaker_status","offset":2155,"uri":"/components/clou_ess_1" },          { "name":"bms_maximum_charging_power_limit","id":"bms_maximum_charging_power_limit","offset":2157,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"bms_maximum_discharging_power_limit","id":"bms_maximum_discharging_power_limit","offset":2158,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"power_limit_state","id":"power_limit_state","offset":2159,"size": 4, "uri":"/components/clou_ess_1" },          { "name":"bms_alarms","id":"bms_alarms","offset":2163,"size": 4, "uri":"/components/clou_ess_1" },          { "name":"bms_faults","id":"bms_faults","offset":2167,"size": 4, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_battery_cluster_voltage","id":"cluster_no_1_battery_cluster_voltage","offset":2200,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_battery_cluster_voltage","id":"cluster_no_2_battery_cluster_voltage","offset":2201,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_battery_cluster_voltage","id":"cluster_no_3_battery_cluster_voltage","offset":2202,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_battery_cluster_voltage","id":"cluster_no_4_battery_cluster_voltage","offset":2203,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_battery_cluster_voltage","id":"cluster_no_5_battery_cluster_voltage","offset":2204,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_battery_cluster_voltage","id":"cluster_no_6_battery_cluster_voltage","offset":2205,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_battery_cluster_voltage","id":"cluster_no_7_battery_cluster_voltage","offset":2206,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_battery_cluster_voltage","id":"cluster_no_8_battery_cluster_voltage","offset":2207,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_battery_cluster_voltage","id":"cluster_no_9_battery_cluster_voltage","offset":2208,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_battery_cluster_voltage","id":"cluster_no_10_battery_cluster_voltage","offset":2209,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_battery_cluster_voltage","id":"cluster_no_11_battery_cluster_voltage","offset":2210,"scale": 10.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_battery_cluster_current","id":"cluster_no_1_battery_cluster_current","offset":2220,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_battery_cluster_current","id":"cluster_no_2_battery_cluster_current","offset":2221,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_battery_cluster_current","id":"cluster_no_3_battery_cluster_current","offset":2222,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_battery_cluster_current","id":"cluster_no_4_battery_cluster_current","offset":2223,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_battery_cluster_current","id":"cluster_no_5_battery_cluster_current","offset":2224,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_battery_cluster_current","id":"cluster_no_6_battery_cluster_current","offset":2225,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_battery_cluster_current","id":"cluster_no_7_battery_cluster_current","offset":2226,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_battery_cluster_current","id":"cluster_no_8_battery_cluster_current","offset":2227,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_battery_cluster_current","id":"cluster_no_9_battery_cluster_current","offset":2228,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_battery_cluster_current","id":"cluster_no_10_battery_cluster_current","offset":2229,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_battery_cluster_current","id":"cluster_no_11_battery_cluster_current","offset":2230,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_max_cell_voltage","id":"cluster_no_1_max_cell_voltage","offset":2240,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_max_cell_voltage_pack_num","id":"cluster_no_1_max_cell_voltage_pack_num","offset":2241,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_max_cell_voltage","id":"cluster_no_2_max_cell_voltage","offset":2242,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_max_cell_voltage_pack_num","id":"cluster_no_2_max_cell_voltage_pack_num","offset":2243,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_max_cell_voltage","id":"cluster_no_3_max_cell_voltage","offset":2244,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_max_cell_voltage_pack_num","id":"cluster_no_3_max_cell_voltage_pack_num","offset":2245,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_max_cell_voltage","id":"cluster_no_4_max_cell_voltage","offset":2246,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_max_cell_voltage_pack_num","id":"cluster_no_4_max_cell_voltage_pack_num","offset":2247,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_max_cell_voltage","id":"cluster_no_5_max_cell_voltage","offset":2248,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_max_cell_voltage_pack_num","id":"cluster_no_5_max_cell_voltage_pack_num","offset":2249,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_max_cell_voltage","id":"cluster_no_6_max_cell_voltage","offset":2250,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_max_cell_voltage_pack_num","id":"cluster_no_6_max_cell_voltage_pack_num","offset":2251,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_max_cell_voltage","id":"cluster_no_7_max_cell_voltage","offset":2252,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_max_cell_voltage_pack_num","id":"cluster_no_7_max_cell_voltage_pack_num","offset":2253,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_max_cell_voltage","id":"cluster_no_8_max_cell_voltage","offset":2254,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_max_cell_voltage_pack_num","id":"cluster_no_8_max_cell_voltage_pack_num","offset":2255,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_max_cell_voltage","id":"cluster_no_9_max_cell_voltage","offset":2256,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_max_cell_voltage_pack_num","id":"cluster_no_9_max_cell_voltage_pack_num","offset":2257,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_max_cell_voltage","id":"cluster_no_10_max_cell_voltage","offset":2258,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_max_cell_voltage_pack_num","id":"cluster_no_10_max_cell_voltage_pack_num","offset":2259,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_max_cell_voltage","id":"cluster_no_11_max_cell_voltage","offset":2260,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_max_cell_voltage_pack_num","id":"cluster_no_11_max_cell_voltage_pack_num","offset":2261,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_max_cell_voltage","id":"cluster_no_1_second_max_cell_voltage","offset":2280,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_max_cell_voltage_pack_num","id":"cluster_no_1_second_max_cell_voltage_pack_num","offset":2281,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_max_cell_voltage","id":"cluster_no_2_second_max_cell_voltage","offset":2282,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_max_cell_voltage_pack_num","id":"cluster_no_2_second_max_cell_voltage_pack_num","offset":2283,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_max_cell_voltage","id":"cluster_no_3_second_max_cell_voltage","offset":2284,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_max_cell_voltage_pack_num","id":"cluster_no_3_second_max_cell_voltage_pack_num","offset":2285,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_max_cell_voltage","id":"cluster_no_4_second_max_cell_voltage","offset":2286,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_max_cell_voltage_pack_num","id":"cluster_no_4_second_max_cell_voltage_pack_num","offset":2287,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_max_cell_voltage","id":"cluster_no_5_second_max_cell_voltage","offset":2288,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_max_cell_voltage_pack_num","id":"cluster_no_5_second_max_cell_voltage_pack_num","offset":2289,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_max_cell_voltage","id":"cluster_no_6_second_max_cell_voltage","offset":2290,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_max_cell_voltage_pack_num","id":"cluster_no_6_second_max_cell_voltage_pack_num","offset":2291,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_max_cell_voltage","id":"cluster_no_7_second_max_cell_voltage","offset":2292,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_max_cell_voltage_pack_num","id":"cluster_no_7_second_max_cell_voltage_pack_num","offset":2293,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_max_cell_voltage","id":"cluster_no_8_second_max_cell_voltage","offset":2294,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_max_cell_voltage_pack_num","id":"cluster_no_8_second_max_cell_voltage_pack_num","offset":2295,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_max_cell_voltage","id":"cluster_no_9_second_max_cell_voltage","offset":2296,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_max_cell_voltage_pack_num","id":"cluster_no_9_second_max_cell_voltage_pack_num","offset":2297,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_max_cell_voltage","id":"cluster_no_10_second_max_cell_voltage","offset":2298,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_max_cell_voltage_pack_num","id":"cluster_no_10_second_max_cell_voltage_pack_num","offset":2299,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_max_cell_voltage","id":"cluster_no_11_second_max_cell_voltage","offset":2300,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_max_cell_voltage_pack_num","id":"cluster_no_11_second_max_cell_voltage_pack_num","offset":2301,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_min_cell_voltage","id":"cluster_no_1_min_cell_voltage","offset":2320,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_min_cell_voltage_pack_num","id":"cluster_no_1_min_cell_voltage_pack_num","offset":2321,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_min_cell_voltage","id":"cluster_no_2_min_cell_voltage","offset":2322,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_min_cell_voltage_pack_num","id":"cluster_no_2_min_cell_voltage_pack_num","offset":2323,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_min_cell_voltage","id":"cluster_no_3_min_cell_voltage","offset":2324,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_min_cell_voltage_pack_num","id":"cluster_no_3_min_cell_voltage_pack_num","offset":2325,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_min_cell_voltage","id":"cluster_no_4_min_cell_voltage","offset":2326,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_min_cell_voltage_pack_num","id":"cluster_no_4_min_cell_voltage_pack_num","offset":2327,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_min_cell_voltage","id":"cluster_no_5_min_cell_voltage","offset":2328,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_min_cell_voltage_pack_num","id":"cluster_no_5_min_cell_voltage_pack_num","offset":2329,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_min_cell_voltage","id":"cluster_no_6_min_cell_voltage","offset":2330,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_min_cell_voltage_pack_num","id":"cluster_no_6_min_cell_voltage_pack_num","offset":2331,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_min_cell_voltage","id":"cluster_no_7_min_cell_voltage","offset":2332,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_min_cell_voltage_pack_num","id":"cluster_no_7_min_cell_voltage_pack_num","offset":2333,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_min_cell_voltage","id":"cluster_no_8_min_cell_voltage","offset":2334,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_min_cell_voltage_pack_num","id":"cluster_no_8_min_cell_voltage_pack_num","offset":2335,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_min_cell_voltage","id":"cluster_no_9_min_cell_voltage","offset":2336,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_min_cell_voltage_pack_num","id":"cluster_no_9_min_cell_voltage_pack_num","offset":2337,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_min_cell_voltage","id":"cluster_no_10_min_cell_voltage","offset":2338,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_min_cell_voltage_pack_num","id":"cluster_no_10_min_cell_voltage_pack_num","offset":2339,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_min_cell_voltage","id":"cluster_no_11_min_cell_voltage","offset":2340,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_min_cell_voltage_pack_num","id":"cluster_no_11_min_cell_voltage_pack_num","offset":2341,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_min_cell_voltage","id":"cluster_no_1_second_min_cell_voltage","offset":2360,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_min_cell_voltage_pack_num","id":"cluster_no_1_second_min_cell_voltage_pack_num","offset":2361,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_min_cell_voltage","id":"cluster_no_2_second_min_cell_voltage","offset":2362,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_min_cell_voltage_pack_num","id":"cluster_no_2_second_min_cell_voltage_pack_num","offset":2363,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_min_cell_voltage","id":"cluster_no_3_second_min_cell_voltage","offset":2364,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_min_cell_voltage_pack_num","id":"cluster_no_3_second_min_cell_voltage_pack_num","offset":2365,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_min_cell_voltage","id":"cluster_no_4_second_min_cell_voltage","offset":2366,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_min_cell_voltage_pack_num","id":"cluster_no_4_second_min_cell_voltage_pack_num","offset":2367,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_min_cell_voltage","id":"cluster_no_5_second_min_cell_voltage","offset":2368,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_min_cell_voltage_pack_num","id":"cluster_no_5_second_min_cell_voltage_pack_num","offset":2369,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_min_cell_voltage","id":"cluster_no_6_second_min_cell_voltage","offset":2370,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_min_cell_voltage_pack_num","id":"cluster_no_6_second_min_cell_voltage_pack_num","offset":2371,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_min_cell_voltage","id":"cluster_no_7_second_min_cell_voltage","offset":2372,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_min_cell_voltage_pack_num","id":"cluster_no_7_second_min_cell_voltage_pack_num","offset":2373,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_min_cell_voltage","id":"cluster_no_8_second_min_cell_voltage","offset":2374,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_min_cell_voltage_pack_num","id":"cluster_no_8_second_min_cell_voltage_pack_num","offset":2375,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_min_cell_voltage","id":"cluster_no_9_second_min_cell_voltage","offset":2376,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_min_cell_voltage_pack_num","id":"cluster_no_9_second_min_cell_voltage_pack_num","offset":2377,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_min_cell_voltage","id":"cluster_no_10_second_min_cell_voltage","offset":2378,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_min_cell_voltage_pack_num","id":"cluster_no_10_second_min_cell_voltage_pack_num","offset":2379,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_min_cell_voltage","id":"cluster_no_11_second_min_cell_voltage","offset":2380,"scale": 10000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_min_cell_voltage_pack_num","id":"cluster_no_11_second_min_cell_voltage_pack_num","offset":2381,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_max_cell_temperature","id":"cluster_no_1_max_cell_temperature","offset":2400,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_max_cell_temperature_pack_num","id":"cluster_no_1_max_cell_temperature_pack_num","offset":2401,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_max_cell_temperature","id":"cluster_no_2_max_cell_temperature","offset":2402,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_max_cell_temperature_pack_num","id":"cluster_no_2_max_cell_temperature_pack_num","offset":2403,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_max_cell_temperature","id":"cluster_no_3_max_cell_temperature","offset":2404,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_max_cell_temperature_pack_num","id":"cluster_no_3_max_cell_temperature_pack_num","offset":2405,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_max_cell_temperature","id":"cluster_no_4_max_cell_temperature","offset":2406,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_max_cell_temperature_pack_num","id":"cluster_no_4_max_cell_temperature_pack_num","offset":2407,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_max_cell_temperature","id":"cluster_no_5_max_cell_temperature","offset":2408,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_max_cell_temperature_pack_num","id":"cluster_no_5_max_cell_temperature_pack_num","offset":2409,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_max_cell_temperature","id":"cluster_no_6_max_cell_temperature","offset":2410,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_max_cell_temperature_pack_num","id":"cluster_no_6_max_cell_temperature_pack_num","offset":2411,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_max_cell_temperature","id":"cluster_no_7_max_cell_temperature","offset":2412,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_max_cell_temperature_pack_num","id":"cluster_no_7_max_cell_temperature_pack_num","offset":2413,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_max_cell_temperature","id":"cluster_no_8_max_cell_temperature","offset":2414,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_max_cell_temperature_pack_num","id":"cluster_no_8_max_cell_temperature_pack_num","offset":2415,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_max_cell_temperature","id":"cluster_no_9_max_cell_temperature","offset":2416,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_max_cell_temperature_pack_num","id":"cluster_no_9_max_cell_temperature_pack_num","offset":2417,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_max_cell_temperature","id":"cluster_no_10_max_cell_temperature","offset":2418,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_max_cell_temperature_pack_num","id":"cluster_no_10_max_cell_temperature_pack_num","offset":2419,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_max_cell_temperature","id":"cluster_no_11_max_cell_temperature","offset":2420,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_max_cell_temperature_pack_num","id":"cluster_no_11_max_cell_temperature_pack_num","offset":2421,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_max_cell_temperature","id":"cluster_no_1_second_max_cell_temperature","offset":2440,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_max_cell_temperature_pack_num","id":"cluster_no_1_second_max_cell_temperature_pack_num","offset":2441,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_max_cell_temperature","id":"cluster_no_2_second_max_cell_temperature","offset":2442,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_max_cell_temperature_pack_num","id":"cluster_no_2_second_max_cell_temperature_pack_num","offset":2443,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_max_cell_temperature","id":"cluster_no_3_second_max_cell_temperature","offset":2444,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_max_cell_temperature_pack_num","id":"cluster_no_3_second_max_cell_temperature_pack_num","offset":2445,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_max_cell_temperature","id":"cluster_no_4_second_max_cell_temperature","offset":2446,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_max_cell_temperature_pack_num","id":"cluster_no_4_second_max_cell_temperature_pack_num","offset":2447,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_max_cell_temperature","id":"cluster_no_5_second_max_cell_temperature","offset":2448,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_max_cell_temperature_pack_num","id":"cluster_no_5_second_max_cell_temperature_pack_num","offset":2449,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_max_cell_temperature","id":"cluster_no_6_second_max_cell_temperature","offset":2450,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_max_cell_temperature_pack_num","id":"cluster_no_6_second_max_cell_temperature_pack_num","offset":2451,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_max_cell_temperature","id":"cluster_no_7_second_max_cell_temperature","offset":2452,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_max_cell_temperature_pack_num","id":"cluster_no_7_second_max_cell_temperature_pack_num","offset":2453,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_max_cell_temperature","id":"cluster_no_8_second_max_cell_temperature","offset":2454,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_max_cell_temperature_pack_num","id":"cluster_no_8_second_max_cell_temperature_pack_num","offset":2455,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_max_cell_temperature","id":"cluster_no_9_second_max_cell_temperature","offset":2456,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_max_cell_temperature_pack_num","id":"cluster_no_9_second_max_cell_temperature_pack_num","offset":2457,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_max_cell_temperature","id":"cluster_no_10_second_max_cell_temperature","offset":2458,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_max_cell_temperature_pack_num","id":"cluster_no_10_second_max_cell_temperature_pack_num","offset":2459,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_max_cell_temperature","id":"cluster_no_11_second_max_cell_temperature","offset":2460,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_max_cell_temperature_pack_num","id":"cluster_no_11_second_max_cell_temperature_pack_num","offset":2461,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_min_cell_temperature","id":"cluster_no_1_min_cell_temperature","offset":2480,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_min_cell_temperature_pack_num","id":"cluster_no_1_min_cell_temperature_pack_num","offset":2481,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_min_cell_temperature","id":"cluster_no_2_min_cell_temperature","offset":2482,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_min_cell_temperature_pack_num","id":"cluster_no_2_min_cell_temperature_pack_num","offset":2483,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_min_cell_temperature","id":"cluster_no_3_min_cell_temperature","offset":2484,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_min_cell_temperature_pack_num","id":"cluster_no_3_min_cell_temperature_pack_num","offset":2485,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_min_cell_temperature","id":"cluster_no_4_min_cell_temperature","offset":2486,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_min_cell_temperature_pack_num","id":"cluster_no_4_min_cell_temperature_pack_num","offset":2487,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_min_cell_temperature","id":"cluster_no_5_min_cell_temperature","offset":2488,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_min_cell_temperature_pack_num","id":"cluster_no_5_min_cell_temperature_pack_num","offset":2489,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_min_cell_temperature","id":"cluster_no_6_min_cell_temperature","offset":2490,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_min_cell_temperature_pack_num","id":"cluster_no_6_min_cell_temperature_pack_num","offset":2491,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_min_cell_temperature","id":"cluster_no_7_min_cell_temperature","offset":2492,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_min_cell_temperature_pack_num","id":"cluster_no_7_min_cell_temperature_pack_num","offset":2493,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_min_cell_temperature","id":"cluster_no_8_min_cell_temperature","offset":2494,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_min_cell_temperature_pack_num","id":"cluster_no_8_min_cell_temperature_pack_num","offset":2495,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_min_cell_temperature","id":"cluster_no_9_min_cell_temperature","offset":2496,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_min_cell_temperature_pack_num","id":"cluster_no_9_min_cell_temperature_pack_num","offset":2497,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_min_cell_temperature","id":"cluster_no_10_min_cell_temperature","offset":2498,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_min_cell_temperature_pack_num","id":"cluster_no_10_min_cell_temperature_pack_num","offset":2499,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_min_cell_temperature","id":"cluster_no_11_min_cell_temperature","offset":2500,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_min_cell_temperature_pack_num","id":"cluster_no_11_min_cell_temperature_pack_num","offset":2501,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_min_cell_temperature","id":"cluster_no_1_second_min_cell_temperature","offset":2520,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_second_min_cell_temperature_pack_num","id":"cluster_no_1_second_min_cell_temperature_pack_num","offset":2521,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_min_cell_temperature","id":"cluster_no_2_second_min_cell_temperature","offset":2522,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_second_min_cell_temperature_pack_num","id":"cluster_no_2_second_min_cell_temperature_pack_num","offset":2523,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_min_cell_temperature","id":"cluster_no_3_second_min_cell_temperature","offset":2524,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_second_min_cell_temperature_pack_num","id":"cluster_no_3_second_min_cell_temperature_pack_num","offset":2525,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_min_cell_temperature","id":"cluster_no_4_second_min_cell_temperature","offset":2526,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_second_min_cell_temperature_pack_num","id":"cluster_no_4_second_min_cell_temperature_pack_num","offset":2527,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_min_cell_temperature","id":"cluster_no_5_second_min_cell_temperature","offset":2528,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_second_min_cell_temperature_pack_num","id":"cluster_no_5_second_min_cell_temperature_pack_num","offset":2529,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_min_cell_temperature","id":"cluster_no_6_second_min_cell_temperature","offset":2530,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_second_min_cell_temperature_pack_num","id":"cluster_no_6_second_min_cell_temperature_pack_num","offset":2531,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_min_cell_temperature","id":"cluster_no_7_second_min_cell_temperature","offset":2532,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_second_min_cell_temperature_pack_num","id":"cluster_no_7_second_min_cell_temperature_pack_num","offset":2533,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_min_cell_temperature","id":"cluster_no_8_second_min_cell_temperature","offset":2534,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_second_min_cell_temperature_pack_num","id":"cluster_no_8_second_min_cell_temperature_pack_num","offset":2535,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_min_cell_temperature","id":"cluster_no_9_second_min_cell_temperature","offset":2536,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_second_min_cell_temperature_pack_num","id":"cluster_no_9_second_min_cell_temperature_pack_num","offset":2537,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_min_cell_temperature","id":"cluster_no_10_second_min_cell_temperature","offset":2538,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_second_min_cell_temperature_pack_num","id":"cluster_no_10_second_min_cell_temperature_pack_num","offset":2539,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_min_cell_temperature","id":"cluster_no_11_second_min_cell_temperature","offset":2540,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_second_min_cell_temperature_pack_num","id":"cluster_no_11_second_min_cell_temperature_pack_num","offset":2541,"uri":"/components/clou_ess_1" },          { "name":"cluster_no_1_battery_cluster_average_voltage","id":"cluster_no_1_battery_cluster_average_voltage","offset":2560,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_2_battery_cluster_average_voltage","id":"cluster_no_2_battery_cluster_average_voltage","offset":2561,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_3_battery_cluster_average_voltage","id":"cluster_no_3_battery_cluster_average_voltage","offset":2562,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_4_battery_cluster_average_voltage","id":"cluster_no_4_battery_cluster_average_voltage","offset":2563,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_5_battery_cluster_average_voltage","id":"cluster_no_5_battery_cluster_average_voltage","offset":2564,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_6_battery_cluster_average_voltage","id":"cluster_no_6_battery_cluster_average_voltage","offset":2565,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_7_battery_cluster_average_voltage","id":"cluster_no_7_battery_cluster_average_voltage","offset":2566,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_8_battery_cluster_average_voltage","id":"cluster_no_8_battery_cluster_average_voltage","offset":2567,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_9_battery_cluster_average_voltage","id":"cluster_no_9_battery_cluster_average_voltage","offset":2568,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_10_battery_cluster_average_voltage","id":"cluster_no_10_battery_cluster_average_voltage","offset":2569,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"cluster_no_11_battery_cluster_average_voltage","id":"cluster_no_11_battery_cluster_average_voltage","offset":2570,"scale": 1000.000000, "uri":"/components/clou_ess_1" },          { "name":"stack_overall_average_cell_temperature","id":"stack_overall_average_cell_temperature","offset":2800,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"average_ambient_temperature_inside_the_container","id":"average_ambient_temperature_inside_the_container","offset":2801,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"average_ambient_humidity_inside_the_container","id":"average_ambient_humidity_inside_the_container","offset":2802,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"maximum_cell_temperature","id":"maximum_cell_temperature","offset":2803,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"stack_index_of_maximum_cell_temperature","id":"stack_index_of_maximum_cell_temperature","offset":2804,"uri":"/components/clou_ess_1" },          { "name":"cluster_index_of_maximum_cell_temperature","id":"cluster_index_of_maximum_cell_temperature","offset":2805,"uri":"/components/clou_ess_1" },          { "name":"pack_index_of_maximum_cell_temperature","id":"pack_index_of_maximum_cell_temperature","offset":2806,"uri":"/components/clou_ess_1" },          { "name":"minimum_cell_temperature","id":"minimum_cell_temperature","offset":2807,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"stack_index_of_minimum_cell_temperature","id":"stack_index_of_minimum_cell_temperature","offset":2808,"uri":"/components/clou_ess_1" },          { "name":"cluster_index_of_minimum_cell_temperature","id":"cluster_index_of_minimum_cell_temperature","offset":2809,"uri":"/components/clou_ess_1" },          { "name":"pack_index_of_minimum_cell_temperature","id":"pack_index_of_minimum_cell_temperature","offset":2810,"uri":"/components/clou_ess_1" },          { "name":"offline_bams","id":"offline_bams","offset":2811,"uri":"/components/clou_ess_1" },          { "name":"offline_air_conditioners","id":"offline_air_conditioners","offset":2812,"uri":"/components/clou_ess_1" },          { "name":"offline_temperature_and_humidity_sensors","id":"offline_temperature_and_humidity_sensors","offset":2813,"uri":"/components/clou_ess_1" },          { "name":"meter_online_status","id":"meter_online_status","offset":2814,"uri":"/components/clou_ess_1" },          { "name":"gas_sensor_online_status","id":"gas_sensor_online_status","offset":2815,"uri":"/components/clou_ess_1" },          { "name":"number_of_online_bams","id":"number_of_online_bams","offset":2816,"uri":"/components/clou_ess_1" },          { "name":"number_of_online_air_conditioners","id":"number_of_online_air_conditioners","offset":2817,"uri":"/components/clou_ess_1" },          { "name":"number_of_online_temperature_and_humidity","id":"number_of_online_temperature_and_humidity","offset":2818,"uri":"/components/clou_ess_1" },          { "name":"number_of_online_meters","id":"number_of_online_meters","offset":2819,"uri":"/components/clou_ess_1" },          { "name":"number_of_online_gas_sensors","id":"number_of_online_gas_sensors","offset":2820,"uri":"/components/clou_ess_1" },          { "name":"emmu_alarms","id":"emmu_alarms","offset":2821,"size": 4, "uri":"/components/clou_ess_1" },          { "name":"emmu_faults","id":"emmu_faults","offset":2825,"size": 2, "uri":"/components/clou_ess_1" },          { "name":"carbon_monoxide_concentration","id":"carbon_monoxide_concentration","offset":2900,"scale": 100.000000, "size": 2, "uri":"/components/clou_ess_1" },          { "name":"hydrogen_concentration","id":"hydrogen_concentration","offset":2902,"scale": 100.000000, "size": 2, "uri":"/components/clou_ess_1" },          { "name":"oxygen_concentration","id":"oxygen_concentration","offset":2904,"scale": 100.000000, "size": 2, "uri":"/components/clou_ess_1" },          { "name":"carbon_monoxide_alarm_status","id":"carbon_monoxide_alarm_status","offset":2906,"uri":"/components/clou_ess_1" },          { "name":"hydrogen_alarm_status","id":"hydrogen_alarm_status","offset":2907,"uri":"/components/clou_ess_1" },          { "name":"oxygen_alarm_status","id":"oxygen_alarm_status","offset":2908,"uri":"/components/clou_ess_1" },          { "name":"temperature_reading_of_temperature_and_humidty_sensor_no_1","id":"temperature_reading_of_temperature_and_humidty_sensor_no_1","offset":2930,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"temperature_reading_of_temperature_and_humidty_sensor_no_2","id":"temperature_reading_of_temperature_and_humidty_sensor_no_2","offset":2931,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"temperature_reading_of_temperature_and_humidty_sensor_no_3","id":"temperature_reading_of_temperature_and_humidty_sensor_no_3","offset":2932,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"humidity_reading_of_temperature_and_humidty_sensor_no_1","id":"humidity_reading_of_temperature_and_humidty_sensor_no_1","offset":2933,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"humidity_reading_of_temperature_and_humidty_sensor_no_2","id":"humidity_reading_of_temperature_and_humidty_sensor_no_2","offset":2934,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"humidity_reading_of_temperature_and_humidty_sensor_no_3","id":"humidity_reading_of_temperature_and_humidty_sensor_no_3","offset":2935,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_temperature_limit_1","id":"air_conditioner_temperature_limit_1","offset":3000,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_temperature_limit_2","id":"air_conditioner_temperature_limit_2","offset":3001,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_temperature_limit_3","id":"air_conditioner_temperature_limit_3","offset":3002,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_1_current_mode","id":"air_conditioner_1_current_mode","offset":3003,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_1_temperature","id":"air_conditioner_1_temperature","offset":3004,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_1_humidity","id":"air_conditioner_1_humidity","offset":3005,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_2_current_mode","id":"air_conditioner_2_current_mode","offset":3006,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_2_temperature","id":"air_conditioner_2_temperature","offset":3007,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_2_humidity","id":"air_conditioner_2_humidity","offset":3008,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_3_current_mode","id":"air_conditioner_3_current_mode","offset":3009,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_3_temperature","id":"air_conditioner_3_temperature","offset":3010,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_3_humidity","id":"air_conditioner_3_humidity","offset":3011,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_4_current_mode","id":"air_conditioner_4_current_mode","offset":3012,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_4_temperature","id":"air_conditioner_4_temperature","offset":3013,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_4_humidity","id":"air_conditioner_4_humidity","offset":3014,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_5_current_mode","id":"air_conditioner_5_current_mode","offset":3015,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_5_temperature","id":"air_conditioner_5_temperature","offset":3016,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_5_humidity","id":"air_conditioner_5_humidity","offset":3017,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_6_current_mode","id":"air_conditioner_6_current_mode","offset":3018,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_6_temperature","id":"air_conditioner_6_temperature","offset":3019,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_6_humidity","id":"air_conditioner_6_humidity","offset":3020,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_7_current_mode","id":"air_conditioner_7_current_mode","offset":3021,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_7_temperature","id":"air_conditioner_7_temperature","offset":3022,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_7_humidity","id":"air_conditioner_7_humidity","offset":3023,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_8_current_mode","id":"air_conditioner_8_current_mode","offset":3024,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_8_temperature","id":"air_conditioner_8_temperature","offset":3025,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_8_humidity","id":"air_conditioner_8_humidity","offset":3026,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_9_current_mode","id":"air_conditioner_9_current_mode","offset":3027,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_9_temperature","id":"air_conditioner_9_temperature","offset":3028,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_9_humidity","id":"air_conditioner_9_humidity","offset":3029,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_10_current_mode","id":"air_conditioner_10_current_mode","offset":3030,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_10_temperature","id":"air_conditioner_10_temperature","offset":3031,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_10_humidity","id":"air_conditioner_10_humidity","offset":3032,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_11_current_mode","id":"air_conditioner_11_current_mode","offset":3033,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_11_temperature","id":"air_conditioner_11_temperature","offset":3034,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_11_humidity","id":"air_conditioner_11_humidity","offset":3035,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_12_current_mode","id":"air_conditioner_12_current_mode","offset":3036,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_12_temperature","id":"air_conditioner_12_temperature","offset":3037,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_12_humidity","id":"air_conditioner_12_humidity","offset":3038,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_13_current_mode","id":"air_conditioner_13_current_mode","offset":3039,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_13_temperature","id":"air_conditioner_13_temperature","offset":3040,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_13_humidity","id":"air_conditioner_13_humidity","offset":3041,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_14_current_mode","id":"air_conditioner_14_current_mode","offset":3042,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_14_temperature","id":"air_conditioner_14_temperature","offset":3043,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_14_humidity","id":"air_conditioner_14_humidity","offset":3044,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_15_current_mode","id":"air_conditioner_15_current_mode","offset":3045,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_15_temperature","id":"air_conditioner_15_temperature","offset":3046,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_15_humidity","id":"air_conditioner_15_humidity","offset":3047,"scale": 100.000000, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_16_current_mode","id":"air_conditioner_16_current_mode","offset":3048,"uri":"/components/clou_ess_1" },          { "name":"air_conditioner_16_temperature","id":"air_conditioner_16_temperature","offset":3049,"scale": 100.000000, "signed": true, "uri":"/components/clou_ess_1" },          { "name":"air_conditioner_16_humidity","id":"air_conditioner_16_humidity","offset":3050,"scale": 100.000000, "uri":"/components/clou_ess_1" }       ],      "holding_registers":       [          { "name":"life","id":"life","offset":1000,"size": 2, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"start_stop","id":"start_stop","offset":1002,"uri":"/components/clou_ess_1_hs" },          { "name":"run_mode","id":"run_mode","offset":1003,"uri":"/components/clou_ess_1_hs" },          { "name":"on_off_grid_mode","id":"on_off_grid_mode","offset":1004,"uri":"/components/clou_ess_1_hs" },          { "name":"active_power_setpoint","id":"active_power_setpoint","offset":1005,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"reactive_power_setpoint","id":"reactive_power_setpoint","offset":1006,"scale": 10.000000, "signed": true, "uri":"/components/clou_ess_1_hs" },          { "name":"active_power_rising_slope","id":"active_power_rising_slope","offset":1007,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"active_power_droop_slope","id":"active_power_droop_slope","offset":1008,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"reactive_power_rising_slope","id":"reactive_power_rising_slope","offset":1009,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" },          { "name":"reactive_power_droop_slope","id":"reactive_power_droop_slope","offset":1010,"scale": 10.000000, "uri":"/components/clou_ess_1_hs" }       ]    }}
