{"system":   {   "name":"SEL 651R Relay",       "protocol": "Modbus TCP",       "id": "SEL_651R_Relay",       "ip_address": "0.0.0.0",
          "port": 507    },    "registers":     {      "holding_registers":       [          { "name":"breaker_control","id":"breaker_control","offset":0,"uri":"/components/sel_651r" },          { "name":"battery_voltage","id":"battery_voltage","offset":1,"scale": 10.000000, "signed": true, "uri":"/components/sel_651r" },          { "name":"battery_temperature","id":"battery_temperature","offset":2,"scale": 10.000000, "signed": true, "uri":"/components/sel_651r" },          { "name":"frequency","id":"frequency","offset":3,"scale": 100.000000, "uri":"/components/sel_651r" },          { "name":"ldpf3","id":"ldpf3","offset":4,"uri":"/components/sel_651r" },          { "name":"pf","id":"pf","offset":5,"scale": 100.000000, "signed": true, "uri":"/components/sel_651r" },          { "name":"current_l1","id":"current_l1","offset":6,"uri":"/components/sel_651r" },          { "name":"current_l2","id":"current_l2","offset":7,"uri":"/components/sel_651r" },          { "name":"current_l3","id":"current_l3","offset":8,"uri":"/components/sel_651r" },          { "name":"current_n","id":"current_n","offset":9,"uri":"/components/sel_651r" },          { "name":"voltage_l1","id":"voltage_l1","offset":10,"size": 2, "uri":"/components/sel_651r" },          { "name":"voltage_l2","id":"voltage_l2","offset":12,"size": 2, "uri":"/components/sel_651r" },          { "name":"voltage_l3","id":"voltage_l3","offset":14,"size": 2, "uri":"/components/sel_651r" },          { "name":"grid_voltage_l1","id":"grid_voltage_l1","offset":16,"size": 2, "uri":"/components/sel_651r" },          { "name":"grid_voltage_l2","id":"grid_voltage_l2","offset":18,"size": 2, "uri":"/components/sel_651r" },          { "name":"grid_voltage_l3","id":"grid_voltage_l3","offset":20,"size": 2, "uri":"/components/sel_651r" },          { "name":"active_power","id":"active_power","offset":22,"size": 2, "signed": true, "uri":"/components/sel_651r" },          { "name":"apparent_power","id":"apparent_power","offset":24,"size": 2, "signed": true, "uri":"/components/sel_651r" },          { "name":"reactive_power","id":"reactive_power","offset":26,"size": 2, "signed": true, "uri":"/components/sel_651r" },          { "name":"instantaneous_overcurrent_status","id":"instantaneous_overcurrent_status","offset":28,"uri":"/components/sel_651r" },          { "name":"time_overcurrent_status","id":"time_overcurrent_status","offset":29,"uri":"/components/sel_651r" },          { "name":"time_overcurrent_status_2","id":"time_overcurrent_status_2","offset":30,"uri":"/components/sel_651r" },          { "name":"ground_fault_status","id":"ground_fault_status","offset":31,"uri":"/components/sel_651r" },          { "name":"definite_time_overcurrent","id":"definite_time_overcurrent","offset":32,"uri":"/components/sel_651r" },          { "name":"pole_status","id":"pole_status","offset":33,"uri":"/components/sel_651r" },          { "name":"electrical_fault","id":"electrical_fault","offset":34,"uri":"/components/sel_651r" },          { "name":"overvoltage_relay_1","id":"overvoltage_relay_1","offset":35,"uri":"/components/sel_651r" },          { "name":"overvoltage_relay_2","id":"overvoltage_relay_2","offset":36,"uri":"/components/sel_651r" },          { "name":"overvoltage_relay_3","id":"overvoltage_relay_3","offset":37,"uri":"/components/sel_651r" },          { "name":"overvoltage_relay_grid","id":"overvoltage_relay_grid","offset":38,"uri":"/components/sel_651r" },          { "name":"overvoltage_relay_grid_2","id":"overvoltage_relay_grid_2","offset":39,"uri":"/components/sel_651r" },          { "name":"overvoltage_relay_grid_3","id":"overvoltage_relay_grid_3","offset":40,"uri":"/components/sel_651r" },          { "name":"aux_contacts","id":"aux_contacts","offset":41,"uri":"/components/sel_651r" },          { "name":"remote_commands","id":"remote_commands","offset":42,"uri":"/components/sel_651r" },          { "name":"trip_status","id":"trip_status","offset":43,"uri":"/components/sel_651r" },          { "name":"voltage_swell","id":"voltage_swell","offset":44,"uri":"/components/sel_651r" },          { "name":"voltage_interruption","id":"voltage_interruption","offset":45,"uri":"/components/sel_651r" },          { "name":"open_push","id":"open_push","offset":46,"uri":"/components/sel_651r" },          { "name":"grid_voltage_l1_l2","id":"grid_voltage_l1_l2","offset":47,"scale": 1.000000, "size": 2, "uri":"/components/sel_651r" },          { "name":"grid_voltage_l2_l3","id":"grid_voltage_l2_l3","offset":49,"scale": 1.000000, "size": 2, "uri":"/components/sel_651r" },          { "name":"grid_voltage_l3_l1","id":"grid_voltage_l3_l1","offset":51,"scale": 1.000000, "size": 2, "uri":"/components/sel_651r" },          { "name":"frequency_timeout","id":"frequency_timeout","offset":53,"uri":"/components/sel_651r" },          { "name":"voltage_timeout_1","id":"voltage_timeout_1","offset":54,"uri":"/components/sel_651r" },          { "name":"voltage_timeout_2","id":"voltage_timeout_2","offset":55,"uri":"/components/sel_651r" },          { "name":"power_limit_element","id":"power_limit_element","offset":56,"uri":"/components/sel_651r" }       ]    }}