{"system":   {   "name":"Sungrow Local Controller",       "protocol": "Modbus TCP",      
     "id": "Sungrow_Local_Controller_02",       "ip_address": "0.0.0.0", 
          "port": 511    },    "registers":     {      "input_registers":       [          { "name":"voltage_ac","id":"voltage_ac","offset":10052,"scale": 10.000000, "uri":"/components/sungrow_ess_02_hs" },          { "name":"frequency","id":"frequency","offset":10053,"scale": 100.000000, "uri":"/components/sungrow_ess_02_hs" },          { "name":"chargeable_power","id":"chargeable_power","offset":10054,"size": 2, "uri":"/components/sungrow_ess_02_hs" },          { "name":"dischargeable_power","id":"dischargeable_power","offset":10056,"size": 2, "uri":"/components/sungrow_ess_02_hs" },          { "name":"chargeable_energy","id":"chargeable_energy","offset":10058,"size": 2, "uri":"/components/sungrow_ess_02_hs" },          { "name":"dischargeable_energy","id":"dischargeable_energy","offset":10060,"size": 2, "uri":"/components/sungrow_ess_02_hs" },          { "name":"heartbeat","id":"heartbeat","offset":10069,"uri":"/components/sungrow_ess_02_hs" },          { "name":"grid_mode","id":"grid_mode","offset":10070,"uri":"/components/sungrow_ess_02_hs" },          { "name":"grid_status","id":"grid_status","offset":10071,"uri":"/components/sungrow_ess_02_hs" },          { "name":"system_state","id":"system_state","offset":10072,"size": 2, "uri":"/components/sungrow_ess_02_hs" },          { "name":"faults","id":"faults","offset":10074,"size": 4, "uri":"/components/sungrow_ess_02_hs" },          { "name":"alarms","id":"alarms","offset":10078,"size": 4, "uri":"/components/sungrow_ess_02_hs" },          { "name":"pcs_comm_bitword","id":"pcs_comm_bitword","offset":10099,"size": 2, "uri":"/components/sungrow_ess_02_hs" },          { "name":"bms_comm_bitword","id":"bms_comm_bitword","offset":10101,"size": 2, "uri":"/components/sungrow_ess_02_hs" },          { "name":"active_power","id":"active_power","offset":10146,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"reactive_power","id":"reactive_power","offset":10148,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"power_factor","id":"power_factor","offset":10150,"scale": 1000.000000, "signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"voltage_dc","id":"voltage_dc","offset":10183,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"soc","id":"soc","offset":10186,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"soh","id":"soh","offset":10189,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"voltage_l1_l2","id":"voltage_l1_l2","offset":10226,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"voltage_l2_l3","id":"voltage_l2_l3","offset":10227,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"voltage_l3_l1","id":"voltage_l3_l1","offset":10228,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"current_l1","id":"current_l1","offset":10229,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"current_l2","id":"current_l2","offset":10230,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"current_l3","id":"current_l3","offset":10231,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"dc_power","id":"dc_power","offset":10232,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"apparent_power","id":"apparent_power","offset":10235,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"charging_kwh_total","id":"charging_kwh_total","offset":10237,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"discharging_kwh_total","id":"discharging_kwh_total","offset":10239,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"running_hrs","id":"running_hrs","offset":10246,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pos_gnd_insulation_ohm","id":"pos_gnd_insulation_ohm","offset":10248,"scale": 100.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"neg_gnd_insulation_ohm","id":"neg_gnd_insulation_ohm","offset":10250,"scale": 100.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs_amb_temp","id":"pcs_amb_temp","offset":10254,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs_amb_humidity","id":"pcs_amb_humidity","offset":10255,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs_mode","id":"pcs_mode","offset":10256,"uri":"/components/sungrow_ess_02" },          { "name":"pcs_status","id":"pcs_status","offset":10257,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs_faults","id":"pcs_faults","offset":10260,"uri":"/components/sungrow_ess_02" },          { "name":"power_dist_alarm","id":"power_dist_alarm","offset":10261,"uri":"/components/sungrow_ess_02" },          { "name":"pcs_alarm","id":"pcs_alarm","offset":10262,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs_transformer_status","id":"pcs_transformer_status","offset":10266,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_dc_voltage","id":"pcs1_dc_voltage","offset":10268,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_dc_current","id":"pcs1_dc_current","offset":10269,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_dc_power","id":"pcs1_dc_power","offset":10270,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_voltage_l1_l2","id":"pcs1_voltage_l1_l2","offset":10271,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_voltage_l2_l3","id":"pcs1_voltage_l2_l3","offset":10272,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_voltage_l3_l1","id":"pcs1_voltage_l3_l1","offset":10273,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_current_l1","id":"pcs1_current_l1","offset":10274,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_current_l2","id":"pcs1_current_l2","offset":10275,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_current_l3","id":"pcs1_current_l3","offset":10276,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_active_power","id":"pcs1_active_power","offset":10277,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_reactive_power","id":"pcs1_reactive_power","offset":10279,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_alarms","id":"pcs1_alarms","offset":10281,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_faults","id":"pcs1_faults","offset":10283,"size": 4, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_status","id":"pcs1_status","offset":10296,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs1_mode","id":"pcs1_mode","offset":10298,"uri":"/components/sungrow_ess_02" },          { "name":"pcs1_node_status","id":"pcs1_node_status","offset":10304,"uri":"/components/sungrow_ess_02" },          { "name":"pcs2_node_status","id":"pcs2_node_status","offset":10305,"uri":"/components/sungrow_ess_02" },          { "name":"pcs2_dc_voltage","id":"pcs2_dc_voltage","offset":10306,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_dc_current","id":"pcs2_dc_current","offset":10307,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_dc_power","id":"pcs2_dc_power","offset":10308,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_voltage_l1_l2","id":"pcs2_voltage_l1_l2","offset":10309,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_voltage_l2_l3","id":"pcs2_voltage_l2_l3","offset":10310,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_voltage_l3_l1","id":"pcs2_voltage_l3_l1","offset":10311,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_current_l1","id":"pcs2_current_l1","offset":10312,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_current_l2","id":"pcs2_current_l2","offset":10313,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_current_l3","id":"pcs2_current_l3","offset":10314,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_active_power","id":"pcs2_active_power","offset":10315,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_reactive_power","id":"pcs2_reactive_power","offset":10317,"scale": 10.000000, "size": 2, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_alarms","id":"pcs2_alarms","offset":10319,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_faults","id":"pcs2_faults","offset":10321,"size": 4, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_status","id":"pcs2_status","offset":10334,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"pcs2_mode","id":"pcs2_mode","offset":10336,"uri":"/components/sungrow_ess_02" },          { "name":"pcs_trans_oil_temp","id":"pcs_trans_oil_temp","offset":10342,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"pcs_leakage_current","id":"pcs_leakage_current","offset":10343,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_full_dc_voltage","id":"bms1_full_dc_voltage","offset":13606,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_dc_current","id":"bms1_dc_current","offset":13607,"signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_full_soc","id":"bms1_full_soc","offset":13608,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_soh","id":"bms1_soh","offset":13609,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_dc_voltage","id":"bms1_dc_voltage","offset":13610,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_soc","id":"bms1_soc","offset":13611,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_racks_in_service","id":"bms1_racks_in_service","offset":13612,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_racks","id":"bms1_total_racks","offset":13613,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_status","id":"bms1_status","offset":13615,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_amb_temp_1","id":"bms1_amb_temp_1","offset":13617,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_amb_temp_2","id":"bms1_amb_temp_2","offset":13618,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_charge_pulse_current_limit","id":"bms1_charge_pulse_current_limit","offset":13620,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_discharge_pulse_current_limit","id":"bms1_discharge_pulse_current_limit","offset":13621,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_charge_current_limit","id":"bms1_charge_current_limit","offset":13622,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_discharge_current_limit","id":"bms1_discharge_current_limit","offset":13623,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_voltage","id":"bms1_max_cell_voltage","offset":13625,"scale": 1000.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_voltage","id":"bms1_min_cell_voltage","offset":13626,"scale": 1000.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_temp","id":"bms1_max_cell_temp","offset":13627,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_temp","id":"bms1_min_cell_temp","offset":13628,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_cell_voltage_diff","id":"bms1_cell_voltage_diff","offset":13629,"scale": 1000.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_cell_temp_diff","id":"bms1_cell_temp_diff","offset":13630,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_soc_diff","id":"bms1_soc_diff","offset":13631,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_rack_voltage_diff","id":"bms1_rack_voltage_diff","offset":13632,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_rack_current_diff","id":"bms1_rack_current_diff","offset":13633,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_voltage_rack_num","id":"bms1_max_cell_voltage_rack_num","offset":13638,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_voltage_bmu_cell","id":"bms1_max_cell_voltage_bmu_cell","offset":13639,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_voltage_rack_num","id":"bms1_min_cell_voltage_rack_num","offset":13640,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_voltage_bmu_cell","id":"bms1_min_cell_voltage_bmu_cell","offset":13641,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_temp_rack_num","id":"bms1_max_cell_temp_rack_num","offset":13642,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_temp_bmu_cell","id":"bms1_max_cell_temp_bmu_cell","offset":13643,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_temp_rack_num","id":"bms1_min_cell_temp_rack_num","offset":13644,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_temp_bmu_cell","id":"bms1_min_cell_temp_bmu_cell","offset":13645,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_min_rack_volt_position","id":"bms1_max_min_rack_volt_position","offset":13646,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_min_rack_current_position","id":"bms1_max_min_rack_current_position","offset":13647,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_negative_voltage_position","id":"bms1_negative_voltage_position","offset":13648,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_alarms","id":"bms1_alarms","offset":13652,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_alarms_2nd_level","id":"bms1_alarms_2nd_level","offset":13654,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_alarms_3nd_level","id":"bms1_alarms_3nd_level","offset":13656,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_faults","id":"bms1_faults","offset":13658,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_first_alarm_pos","id":"bms1_first_alarm_pos","offset":13663,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_second_alarm_pos","id":"bms1_second_alarm_pos","offset":13664,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_third_alarm_pos","id":"bms1_third_alarm_pos","offset":13665,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_positive_relay_fault_pos","id":"bms1_positive_relay_fault_pos","offset":13666,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_negative_relay_fault_pos","id":"bms1_negative_relay_fault_pos","offset":13667,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_fuse_fault_pos","id":"bms1_fuse_fault_pos","offset":13668,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_r_s_comm_pos","id":"bms1_r_s_comm_pos","offset":13669,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_soc_cal","id":"bms1_soc_cal","offset":13670,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_alarm_status","id":"bms1_alarm_status","offset":13671,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_dio_status","id":"bms1_dio_status","offset":13672,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_capacity","id":"bms1_max_cell_capacity","offset":13674,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_capacity","id":"bms1_min_cell_capacity","offset":13675,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_cell_capacity_rack_num","id":"bms1_max_cell_capacity_rack_num","offset":13676,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_cell_capacity_rack_num","id":"bms1_min_cell_capacity_rack_num","offset":13678,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_pack_voltage","id":"bms1_max_pack_voltage","offset":13680,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_pack_voltage","id":"bms1_min_pack_voltage","offset":13681,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_pack_voltage_rack_num","id":"bms1_max_pack_voltage_rack_num","offset":13682,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_max_pack_voltage_pack_num","id":"bms1_max_pack_voltage_pack_num","offset":13683,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_pack_voltage_rack_num","id":"bms1_min_pack_voltage_rack_num","offset":13684,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_min_pack_voltage_pack_num","id":"bms1_min_pack_voltage_pack_num","offset":13685,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_charge_discharge_cycles","id":"bms1_charge_discharge_cycles","offset":13686,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_charge_power_gwh","id":"bms1_total_charge_power_gwh","offset":13689,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_charge_power_mwh","id":"bms1_total_charge_power_mwh","offset":13690,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_charge_power_kwh","id":"bms1_total_charge_power_kwh","offset":13691,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_discharge_power_gwh","id":"bms1_total_discharge_power_gwh","offset":13692,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_discharge_power_mwh","id":"bms1_total_discharge_power_mwh","offset":13693,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_discharge_power_kwh","id":"bms1_total_discharge_power_kwh","offset":13694,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_charge_capacity_mah","id":"bms1_total_charge_capacity_mah","offset":13695,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_charge_capacity_kah","id":"bms1_total_charge_capacity_kah","offset":13696,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_charge_capacity_ah","id":"bms1_total_charge_capacity_ah","offset":13697,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_discharge_capacity_mah","id":"bms1_total_discharge_capacity_mah","offset":13698,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_discharge_capacity_kah","id":"bms1_total_discharge_capacity_kah","offset":13699,"uri":"/components/sungrow_ess_02" },          { "name":"bms1_total_discharge_capacity_ah","id":"bms1_total_discharge_capacity_ah","offset":13700,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_full_dc_voltage","id":"bms2_full_dc_voltage","offset":13707,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_dc_current","id":"bms2_dc_current","offset":13708,"signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_full_soc","id":"bms2_full_soc","offset":13709,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_soh","id":"bms2_soh","offset":13710,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_dc_voltage","id":"bms2_dc_voltage","offset":13711,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_soc","id":"bms2_soc","offset":13712,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_racks_in_service","id":"bms2_racks_in_service","offset":13713,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_racks","id":"bms2_total_racks","offset":13714,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_status","id":"bms2_status","offset":13716,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_amb_temp_1","id":"bms2_amb_temp_1","offset":13718,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_amb_temp_2","id":"bms2_amb_temp_2","offset":13719,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_charge_pulse_current_limit","id":"bms2_charge_pulse_current_limit","offset":13721,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_discharge_pulse_current_limit","id":"bms2_discharge_pulse_current_limit","offset":13722,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_charge_current_limit","id":"bms2_charge_current_limit","offset":13723,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_discharge_current_limit","id":"bms2_discharge_current_limit","offset":13724,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_voltage","id":"bms2_max_cell_voltage","offset":13726,"scale": 1000.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_voltage","id":"bms2_min_cell_voltage","offset":13727,"scale": 1000.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_temp","id":"bms2_max_cell_temp","offset":13728,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_temp","id":"bms2_min_cell_temp","offset":13729,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_cell_voltage_diff","id":"bms2_cell_voltage_diff","offset":13730,"scale": 1000.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_cell_temp_diff","id":"bms2_cell_temp_diff","offset":13731,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_soc_diff","id":"bms2_soc_diff","offset":13732,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_rack_voltage_diff","id":"bms2_rack_voltage_diff","offset":13733,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_rack_current_diff","id":"bms2_rack_current_diff","offset":13734,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_voltage_rack_num","id":"bms2_max_cell_voltage_rack_num","offset":13739,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_voltage_bmu_cell","id":"bms2_max_cell_voltage_bmu_cell","offset":13740,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_voltage_rack_num","id":"bms2_min_cell_voltage_rack_num","offset":13741,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_voltage_bmu_cell","id":"bms2_min_cell_voltage_bmu_cell","offset":13742,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_temp_rack_num","id":"bms2_max_cell_temp_rack_num","offset":13743,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_temp_bmu_cell","id":"bms2_max_cell_temp_bmu_cell","offset":13744,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_temp_rack_num","id":"bms2_min_cell_temp_rack_num","offset":13745,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_temp_bmu_cell","id":"bms2_min_cell_temp_bmu_cell","offset":13746,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_min_rack_volt_position","id":"bms2_max_min_rack_volt_position","offset":13747,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_min_rack_current_position","id":"bms2_max_min_rack_current_position","offset":13748,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_negative_voltage_position","id":"bms2_negative_voltage_position","offset":13749,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_alarms","id":"bms2_alarms","offset":13753,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_alarms_2nd_level","id":"bms2_alarms_2nd_level","offset":13755,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_alarms_3nd_level","id":"bms2_alarms_3nd_level","offset":13757,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_faults","id":"bms2_faults","offset":13759,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_first_alarm_pos","id":"bms2_first_alarm_pos","offset":13764,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_second_alarm_pos","id":"bms2_second_alarm_pos","offset":13765,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_third_alarm_pos","id":"bms2_third_alarm_pos","offset":13766,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_positive_relay_fault_pos","id":"bms2_positive_relay_fault_pos","offset":13767,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_negative_relay_fault_pos","id":"bms2_negative_relay_fault_pos","offset":13768,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_fuse_fault_pos","id":"bms2_fuse_fault_pos","offset":13769,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_r_s_comm_pos","id":"bms2_r_s_comm_pos","offset":13770,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_soc_cal","id":"bms2_soc_cal","offset":13771,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_alarm_status","id":"bms2_alarm_status","offset":13772,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_dio_status","id":"bms2_dio_status","offset":13773,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_capacity","id":"bms2_max_cell_capacity","offset":13775,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_capacity","id":"bms2_min_cell_capacity","offset":13776,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_cell_capacity_rack_num","id":"bms2_max_cell_capacity_rack_num","offset":13777,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_cell_capacity_rack_num","id":"bms2_min_cell_capacity_rack_num","offset":13779,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_pack_voltage","id":"bms2_max_pack_voltage","offset":13781,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_pack_voltage","id":"bms2_min_pack_voltage","offset":13782,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_pack_voltage_rack_num","id":"bms2_max_pack_voltage_rack_num","offset":13783,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_max_pack_voltage_pack_num","id":"bms2_max_pack_voltage_pack_num","offset":13784,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_pack_voltage_rack_num","id":"bms2_min_pack_voltage_rack_num","offset":13785,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_min_pack_voltage_pack_num","id":"bms2_min_pack_voltage_pack_num","offset":13786,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_charge_discharge_cycles","id":"bms2_charge_discharge_cycles","offset":13787,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_charge_power_gwh","id":"bms2_total_charge_power_gwh","offset":13790,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_charge_power_mwh","id":"bms2_total_charge_power_mwh","offset":13791,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_charge_power_kwh","id":"bms2_total_charge_power_kwh","offset":13792,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_discharge_power_gwh","id":"bms2_total_discharge_power_gwh","offset":13793,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_discharge_power_mwh","id":"bms2_total_discharge_power_mwh","offset":13794,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_discharge_power_kwh","id":"bms2_total_discharge_power_kwh","offset":13795,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_charge_capacity_mah","id":"bms2_total_charge_capacity_mah","offset":13796,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_charge_capacity_kah","id":"bms2_total_charge_capacity_kah","offset":13797,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_charge_capacity_ah","id":"bms2_total_charge_capacity_ah","offset":13798,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_discharge_capacity_mah","id":"bms2_total_discharge_capacity_mah","offset":13799,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_discharge_capacity_kah","id":"bms2_total_discharge_capacity_kah","offset":13800,"uri":"/components/sungrow_ess_02" },          { "name":"bms2_total_discharge_capacity_ah","id":"bms2_total_discharge_capacity_ah","offset":13801,"uri":"/components/sungrow_ess_02" },          { "name":"bsc1_faults","id":"bsc1_faults","offset":18002,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_alarms","id":"bsc1_alarms","offset":18004,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac1_status","id":"bsc1_hvac1_status","offset":18008,"uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac1_ret_temp","id":"bsc1_hvac1_ret_temp","offset":18009,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac2_status","id":"bsc1_hvac2_status","offset":18010,"uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac2_ret_temp","id":"bsc1_hvac2_ret_temp","offset":18011,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac3_status","id":"bsc1_hvac3_status","offset":18012,"uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac3_ret_temp","id":"bsc1_hvac3_ret_temp","offset":18013,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac4_status","id":"bsc1_hvac4_status","offset":18014,"uri":"/components/sungrow_ess_02" },          { "name":"bsc1_hvac4_ret_temp","id":"bsc1_hvac4_ret_temp","offset":18015,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_temp_1","id":"bcs1_temp_1","offset":18048,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_humidity_1","id":"bcs1_humidity_1","offset":18049,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_temp_2","id":"bcs1_temp_2","offset":18050,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_humidity_2","id":"bcs1_humidity_2","offset":18051,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_ups_in_volt","id":"bcs1_ups_in_volt","offset":18053,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_ups_in_freq","id":"bsc1_ups_in_freq","offset":18054,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_ups_load_per","id":"bcs1_ups_load_per","offset":18058,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_ups_status_1","id":"bcs1_ups_status_1","offset":18061,"uri":"/components/sungrow_ess_02" },          { "name":"bcs1_ups_status_2","id":"bcs1_ups_status_2","offset":18062,"uri":"/components/sungrow_ess_02" },          { "name":"bsc1_ups_soc","id":"bsc1_ups_soc","offset":18063,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_ups_mode","id":"bcs1_ups_mode","offset":18064,"uri":"/components/sungrow_ess_02" },          { "name":"bsc1_grid_freq","id":"bsc1_grid_freq","offset":18065,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_active_power","id":"bsc1_active_power","offset":18066,"size": 2, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_reactive_power","id":"bsc1_reactive_power","offset":18068,"size": 2, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_power_factor","id":"bsc1_power_factor","offset":18070,"scale": 1000.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_kwh_delivered","id":"bcs1_kwh_delivered","offset":18071,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bcs1_kwh_received","id":"bcs1_kwh_received","offset":18073,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_kvarh_delivered","id":"bsc1_kvarh_delivered","offset":18075,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"bsc1_kvarh_received","id":"bsc1_kvarh_received","offset":18077,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_capacity","id":"rack1_capacity","offset":29999,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_voltage","id":"rack1_voltage","offset":30000,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_current","id":"rack1_current","offset":30001,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_soc","id":"rack1_soc","offset":30002,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_soh","id":"rack1_soh","offset":30003,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_service_voltage","id":"rack1_service_voltage","offset":30004,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_service_soc","id":"rack1_service_soc","offset":30005,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_sum_of_volt","id":"rack1_sum_of_volt","offset":30006,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_bus_volt","id":"rack1_bus_volt","offset":30007,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_work_status","id":"rack1_work_status","offset":30008,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_cell_volt","id":"rack1_max_cell_volt","offset":30009,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_cell_volt_pos","id":"rack1_max_cell_volt_pos","offset":30010,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_min_cell_volt","id":"rack1_min_cell_volt","offset":30011,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_min cell_volt_pos","id":"rack1_min cell_volt_pos","offset":30012,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_cell_temp","id":"rack1_max_cell_temp","offset":30013,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_max cell_temp_pos","id":"rack1_max cell_temp_pos","offset":30014,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_min_cell_temp","id":"rack1_min_cell_temp","offset":30015,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_min cell_temp_pos","id":"rack1_min cell_temp_pos","offset":30016,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_avg_volt","id":"rack1_avg_volt","offset":30017,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_avg_temp","id":"rack1_avg_temp","offset":30018,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_insul_res","id":"rack1_insul_res","offset":30019,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_pulse_charge_cur","id":"rack1_max_pulse_charge_cur","offset":30021,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_pulse_discharge_cur","id":"rack1_max_pulse_discharge_cur","offset":30022,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_charge_cur","id":"rack1_max_charge_cur","offset":30023,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_discharge_cur","id":"rack1_max_discharge_cur","offset":30024,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_first_alarm","id":"rack1_first_alarm","offset":30025,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_second_alarm","id":"rack1_second_alarm","offset":30027,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_third_alarm","id":"rack1_third_alarm","offset":30029,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_hardware_state","id":"rack1_hardware_state","offset":30031,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_bmu comm_chip_num","id":"rack1_bmu comm_chip_num","offset":30033,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_pack_excp_id","id":"rack1_pack_excp_id","offset":30034,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_volt_excp_id","id":"rack1_volt_excp_id","offset":30035,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_temp_excp_id","id":"rack1_temp_excp_id","offset":30036,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_total_cell_num","id":"rack1_total_cell_num","offset":30039,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_total_tem_num","id":"rack1_total_tem_num","offset":30040,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_charge_discharge_cycles","id":"rack1_charge_discharge_cycles","offset":30041,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_fan_start_temp","id":"rack1_fan_start_temp","offset":30044,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_fan_stop_temp","id":"rack1_fan_stop_temp","offset":30045,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_board_temp","id":"rack1_board_temp","offset":30046,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_power_volt","id":"rack1_power_volt","offset":30047,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_amb_temp_1","id":"rack1_amb_temp_1","offset":30050,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_amb_temp_2","id":"rack1_amb_temp_2","offset":30051,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_bcu_reset_type","id":"rack1_bcu_reset_type","offset":30052,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_inside_volt","id":"rack1_inside_volt","offset":30053,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_bus_volt","id":"rack1_bus_volt","offset":30054,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_volt_sign","id":"rack1_volt_sign","offset":30055,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_bus_volt_sign","id":"rack1_bus_volt_sign","offset":30056,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_cell_cap","id":"rack1_max_cell_cap","offset":30059,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_min_cell_cap","id":"rack1_min_cell_cap","offset":30060,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_calc_soc","id":"rack1_calc_soc","offset":30061,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_max_pack_volt","id":"rack1_max_pack_volt","offset":30063,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_min_pack_volt","id":"rack1_min_pack_volt","offset":30064,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_max pack_volt_pos","id":"rack1_max pack_volt_pos","offset":30065,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_min pack_volt_pos","id":"rack1_min pack_volt_pos","offset":30066,"uri":"/components/sungrow_ess_02" },          { "name":"rack1_total_charge_power","id":"rack1_total_charge_power","offset":30088,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_total_discharge_power","id":"rack1_total_discharge_power","offset":30090,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_total_charge_cap","id":"rack1_total_charge_cap","offset":30092,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_total_discharge_cap","id":"rack1_total_discharge_cap","offset":30094,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_software_version","id":"rack1_software_version","offset":30096,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack1_id","id":"rack1_id","offset":30098,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_capacity","id":"rack2_capacity","offset":30099,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_voltage","id":"rack2_voltage","offset":30100,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_current","id":"rack2_current","offset":30101,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_soc","id":"rack2_soc","offset":30102,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_soh","id":"rack2_soh","offset":30103,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_service_voltage","id":"rack2_service_voltage","offset":30104,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_service_soc","id":"rack2_service_soc","offset":30105,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_sum_of_volt","id":"rack2_sum_of_volt","offset":30106,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_bus_volt","id":"rack2_bus_volt","offset":30107,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_work_status","id":"rack2_work_status","offset":30108,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_cell_volt","id":"rack2_max_cell_volt","offset":30109,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_cell_volt_pos","id":"rack2_max_cell_volt_pos","offset":30110,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_min_cell_volt","id":"rack2_min_cell_volt","offset":30111,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_min cell_volt_pos","id":"rack2_min cell_volt_pos","offset":30112,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_cell_temp","id":"rack2_max_cell_temp","offset":30113,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_max cell_temp_pos","id":"rack2_max cell_temp_pos","offset":30114,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_min_cell_temp","id":"rack2_min_cell_temp","offset":30115,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_min cell_temp_pos","id":"rack2_min cell_temp_pos","offset":30116,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_avg_volt","id":"rack2_avg_volt","offset":30117,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_avg_temp","id":"rack2_avg_temp","offset":30118,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_insul_res","id":"rack2_insul_res","offset":30119,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_pulse_charge_cur","id":"rack2_max_pulse_charge_cur","offset":30121,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_pulse_discharge_cur","id":"rack2_max_pulse_discharge_cur","offset":30122,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_charge_cur","id":"rack2_max_charge_cur","offset":30123,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_discharge_cur","id":"rack2_max_discharge_cur","offset":30124,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_first_alarm","id":"rack2_first_alarm","offset":30125,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_second_alarm","id":"rack2_second_alarm","offset":30127,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_third_alarm","id":"rack2_third_alarm","offset":30129,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_hardware_state","id":"rack2_hardware_state","offset":30131,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_bmu comm_chip_num","id":"rack2_bmu comm_chip_num","offset":30133,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_pack_excp_id","id":"rack2_pack_excp_id","offset":30134,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_volt_excp_id","id":"rack2_volt_excp_id","offset":30135,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_temp_excp_id","id":"rack2_temp_excp_id","offset":30136,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_total_cell_num","id":"rack2_total_cell_num","offset":30139,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_total_tem_num","id":"rack2_total_tem_num","offset":30140,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_charge_discharge_cycles","id":"rack2_charge_discharge_cycles","offset":30141,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_fan_start_temp","id":"rack2_fan_start_temp","offset":30144,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_fan_stop_temp","id":"rack2_fan_stop_temp","offset":30145,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_board_temp","id":"rack2_board_temp","offset":30146,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_power_volt","id":"rack2_power_volt","offset":30147,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_amb_temp_1","id":"rack2_amb_temp_1","offset":30150,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_amb_temp_2","id":"rack2_amb_temp_2","offset":30151,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_bcu_reset_type","id":"rack2_bcu_reset_type","offset":30152,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_inside_volt","id":"rack2_inside_volt","offset":30153,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_bus_volt","id":"rack2_bus_volt","offset":30154,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_volt_sign","id":"rack2_volt_sign","offset":30155,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_bus_volt_sign","id":"rack2_bus_volt_sign","offset":30156,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_cell_cap","id":"rack2_max_cell_cap","offset":30159,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_min_cell_cap","id":"rack2_min_cell_cap","offset":30160,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_calc_soc","id":"rack2_calc_soc","offset":30161,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_max_pack_volt","id":"rack2_max_pack_volt","offset":30163,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_min_pack_volt","id":"rack2_min_pack_volt","offset":30164,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_max pack_volt_pos","id":"rack2_max pack_volt_pos","offset":30165,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_min pack_volt_pos","id":"rack2_min pack_volt_pos","offset":30166,"uri":"/components/sungrow_ess_02" },          { "name":"rack2_total_charge_power","id":"rack2_total_charge_power","offset":30188,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_total_discharge_power","id":"rack2_total_discharge_power","offset":30190,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_total_charge_cap","id":"rack2_total_charge_cap","offset":30192,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_total_discharge_cap","id":"rack2_total_discharge_cap","offset":30194,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_software_version","id":"rack2_software_version","offset":30196,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack2_id","id":"rack2_id","offset":30198,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_capacity","id":"rack3_capacity","offset":30199,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_voltage","id":"rack3_voltage","offset":30200,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_current","id":"rack3_current","offset":30201,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_soc","id":"rack3_soc","offset":30202,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_soh","id":"rack3_soh","offset":30203,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_service_voltage","id":"rack3_service_voltage","offset":30204,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_service_soc","id":"rack3_service_soc","offset":30205,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_sum_of_volt","id":"rack3_sum_of_volt","offset":30206,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_bus_volt","id":"rack3_bus_volt","offset":30207,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_work_status","id":"rack3_work_status","offset":30208,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_cell_volt","id":"rack3_max_cell_volt","offset":30209,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_cell_volt_pos","id":"rack3_max_cell_volt_pos","offset":30210,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_min_cell_volt","id":"rack3_min_cell_volt","offset":30211,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_min cell_volt_pos","id":"rack3_min cell_volt_pos","offset":30212,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_cell_temp","id":"rack3_max_cell_temp","offset":30213,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_max cell_temp_pos","id":"rack3_max cell_temp_pos","offset":30214,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_min_cell_temp","id":"rack3_min_cell_temp","offset":30215,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_min cell_temp_pos","id":"rack3_min cell_temp_pos","offset":30216,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_avg_volt","id":"rack3_avg_volt","offset":30217,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_avg_temp","id":"rack3_avg_temp","offset":30218,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_insul_res","id":"rack3_insul_res","offset":30219,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_pulse_charge_cur","id":"rack3_max_pulse_charge_cur","offset":30221,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_pulse_discharge_cur","id":"rack3_max_pulse_discharge_cur","offset":30222,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_charge_cur","id":"rack3_max_charge_cur","offset":30223,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_discharge_cur","id":"rack3_max_discharge_cur","offset":30224,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_first_alarm","id":"rack3_first_alarm","offset":30225,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_second_alarm","id":"rack3_second_alarm","offset":30227,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_third_alarm","id":"rack3_third_alarm","offset":30229,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_hardware_state","id":"rack3_hardware_state","offset":30231,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_bmu comm_chip_num","id":"rack3_bmu comm_chip_num","offset":30233,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_pack_excp_id","id":"rack3_pack_excp_id","offset":30234,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_volt_excp_id","id":"rack3_volt_excp_id","offset":30235,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_temp_excp_id","id":"rack3_temp_excp_id","offset":30236,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_total_cell_num","id":"rack3_total_cell_num","offset":30239,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_total_tem_num","id":"rack3_total_tem_num","offset":30240,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_charge_discharge_cycles","id":"rack3_charge_discharge_cycles","offset":30241,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_fan_start_temp","id":"rack3_fan_start_temp","offset":30244,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_fan_stop_temp","id":"rack3_fan_stop_temp","offset":30245,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_board_temp","id":"rack3_board_temp","offset":30246,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_power_volt","id":"rack3_power_volt","offset":30247,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_amb_temp_1","id":"rack3_amb_temp_1","offset":30250,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_amb_temp_2","id":"rack3_amb_temp_2","offset":30251,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_bcu_reset_type","id":"rack3_bcu_reset_type","offset":30252,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_inside_volt","id":"rack3_inside_volt","offset":30253,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_bus_volt","id":"rack3_bus_volt","offset":30254,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_volt_sign","id":"rack3_volt_sign","offset":30255,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_bus_volt_sign","id":"rack3_bus_volt_sign","offset":30256,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_cell_cap","id":"rack3_max_cell_cap","offset":30259,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_min_cell_cap","id":"rack3_min_cell_cap","offset":30260,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_calc_soc","id":"rack3_calc_soc","offset":30261,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_max_pack_volt","id":"rack3_max_pack_volt","offset":30263,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_min_pack_volt","id":"rack3_min_pack_volt","offset":30264,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_max pack_volt_pos","id":"rack3_max pack_volt_pos","offset":30265,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_min pack_volt_pos","id":"rack3_min pack_volt_pos","offset":30266,"uri":"/components/sungrow_ess_02" },          { "name":"rack3_total_charge_power","id":"rack3_total_charge_power","offset":30288,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_total_discharge_power","id":"rack3_total_discharge_power","offset":30290,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_total_charge_cap","id":"rack3_total_charge_cap","offset":30292,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_total_discharge_cap","id":"rack3_total_discharge_cap","offset":30294,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_software_version","id":"rack3_software_version","offset":30296,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack3_id","id":"rack3_id","offset":30298,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_capacity","id":"rack4_capacity","offset":30299,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_voltage","id":"rack4_voltage","offset":30300,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_current","id":"rack4_current","offset":30301,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_soc","id":"rack4_soc","offset":30302,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_soh","id":"rack4_soh","offset":30303,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_service_voltage","id":"rack4_service_voltage","offset":30304,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_service_soc","id":"rack4_service_soc","offset":30305,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_sum_of_volt","id":"rack4_sum_of_volt","offset":30306,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_bus_volt","id":"rack4_bus_volt","offset":30307,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_work_status","id":"rack4_work_status","offset":30308,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_cell_volt","id":"rack4_max_cell_volt","offset":30309,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_cell_volt_pos","id":"rack4_max_cell_volt_pos","offset":30310,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_min_cell_volt","id":"rack4_min_cell_volt","offset":30311,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_min cell_volt_pos","id":"rack4_min cell_volt_pos","offset":30312,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_cell_temp","id":"rack4_max_cell_temp","offset":30313,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_max cell_temp_pos","id":"rack4_max cell_temp_pos","offset":30314,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_min_cell_temp","id":"rack4_min_cell_temp","offset":30315,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_min cell_temp_pos","id":"rack4_min cell_temp_pos","offset":30316,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_avg_volt","id":"rack4_avg_volt","offset":30317,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_avg_temp","id":"rack4_avg_temp","offset":30318,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_insul_res","id":"rack4_insul_res","offset":30319,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_pulse_charge_cur","id":"rack4_max_pulse_charge_cur","offset":30321,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_pulse_discharge_cur","id":"rack4_max_pulse_discharge_cur","offset":30322,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_charge_cur","id":"rack4_max_charge_cur","offset":30323,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_discharge_cur","id":"rack4_max_discharge_cur","offset":30324,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_first_alarm","id":"rack4_first_alarm","offset":30325,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_second_alarm","id":"rack4_second_alarm","offset":30327,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_third_alarm","id":"rack4_third_alarm","offset":30329,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_hardware_state","id":"rack4_hardware_state","offset":30331,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_bmu comm_chip_num","id":"rack4_bmu comm_chip_num","offset":30333,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_pack_excp_id","id":"rack4_pack_excp_id","offset":30334,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_volt_excp_id","id":"rack4_volt_excp_id","offset":30335,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_temp_excp_id","id":"rack4_temp_excp_id","offset":30336,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_total_cell_num","id":"rack4_total_cell_num","offset":30339,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_total_tem_num","id":"rack4_total_tem_num","offset":30340,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_charge_discharge_cycles","id":"rack4_charge_discharge_cycles","offset":30341,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_fan_start_temp","id":"rack4_fan_start_temp","offset":30344,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_fan_stop_temp","id":"rack4_fan_stop_temp","offset":30345,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_board_temp","id":"rack4_board_temp","offset":30346,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_power_volt","id":"rack4_power_volt","offset":30347,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_amb_temp_1","id":"rack4_amb_temp_1","offset":30350,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_amb_temp_2","id":"rack4_amb_temp_2","offset":30351,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_bcu_reset_type","id":"rack4_bcu_reset_type","offset":30352,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_inside_volt","id":"rack4_inside_volt","offset":30353,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_bus_volt","id":"rack4_bus_volt","offset":30354,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_volt_sign","id":"rack4_volt_sign","offset":30355,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_bus_volt_sign","id":"rack4_bus_volt_sign","offset":30356,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_cell_cap","id":"rack4_max_cell_cap","offset":30359,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_min_cell_cap","id":"rack4_min_cell_cap","offset":30360,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_calc_soc","id":"rack4_calc_soc","offset":30361,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_max_pack_volt","id":"rack4_max_pack_volt","offset":30363,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_min_pack_volt","id":"rack4_min_pack_volt","offset":30364,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_max pack_volt_pos","id":"rack4_max pack_volt_pos","offset":30365,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_min pack_volt_pos","id":"rack4_min pack_volt_pos","offset":30366,"uri":"/components/sungrow_ess_02" },          { "name":"rack4_total_charge_power","id":"rack4_total_charge_power","offset":30388,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_total_discharge_power","id":"rack4_total_discharge_power","offset":30390,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_total_charge_cap","id":"rack4_total_charge_cap","offset":30392,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_total_discharge_cap","id":"rack4_total_discharge_cap","offset":30394,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_software_version","id":"rack4_software_version","offset":30396,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack4_id","id":"rack4_id","offset":30398,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_capacity","id":"rack5_capacity","offset":30399,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_voltage","id":"rack5_voltage","offset":30400,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_current","id":"rack5_current","offset":30401,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_soc","id":"rack5_soc","offset":30402,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_soh","id":"rack5_soh","offset":30403,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_service_voltage","id":"rack5_service_voltage","offset":30404,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_service_soc","id":"rack5_service_soc","offset":30405,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_sum_of_volt","id":"rack5_sum_of_volt","offset":30406,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_bus_volt","id":"rack5_bus_volt","offset":30407,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_work_status","id":"rack5_work_status","offset":30408,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_cell_volt","id":"rack5_max_cell_volt","offset":30409,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_cell_volt_pos","id":"rack5_max_cell_volt_pos","offset":30410,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_min_cell_volt","id":"rack5_min_cell_volt","offset":30411,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_min cell_volt_pos","id":"rack5_min cell_volt_pos","offset":30412,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_cell_temp","id":"rack5_max_cell_temp","offset":30413,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_max cell_temp_pos","id":"rack5_max cell_temp_pos","offset":30414,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_min_cell_temp","id":"rack5_min_cell_temp","offset":30415,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_min cell_temp_pos","id":"rack5_min cell_temp_pos","offset":30416,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_avg_volt","id":"rack5_avg_volt","offset":30417,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_avg_temp","id":"rack5_avg_temp","offset":30418,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_insul_res","id":"rack5_insul_res","offset":30419,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_pulse_charge_cur","id":"rack5_max_pulse_charge_cur","offset":30421,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_pulse_discharge_cur","id":"rack5_max_pulse_discharge_cur","offset":30422,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_charge_cur","id":"rack5_max_charge_cur","offset":30423,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_discharge_cur","id":"rack5_max_discharge_cur","offset":30424,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_first_alarm","id":"rack5_first_alarm","offset":30425,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_second_alarm","id":"rack5_second_alarm","offset":30427,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_third_alarm","id":"rack5_third_alarm","offset":30429,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_hardware_state","id":"rack5_hardware_state","offset":30431,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_bmu comm_chip_num","id":"rack5_bmu comm_chip_num","offset":30433,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_pack_excp_id","id":"rack5_pack_excp_id","offset":30434,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_volt_excp_id","id":"rack5_volt_excp_id","offset":30435,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_temp_excp_id","id":"rack5_temp_excp_id","offset":30436,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_total_cell_num","id":"rack5_total_cell_num","offset":30439,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_total_tem_num","id":"rack5_total_tem_num","offset":30440,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_charge_discharge_cycles","id":"rack5_charge_discharge_cycles","offset":30441,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_fan_start_temp","id":"rack5_fan_start_temp","offset":30444,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_fan_stop_temp","id":"rack5_fan_stop_temp","offset":30445,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_board_temp","id":"rack5_board_temp","offset":30446,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_power_volt","id":"rack5_power_volt","offset":30447,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_amb_temp_1","id":"rack5_amb_temp_1","offset":30450,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_amb_temp_2","id":"rack5_amb_temp_2","offset":30451,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_bcu_reset_type","id":"rack5_bcu_reset_type","offset":30452,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_inside_volt","id":"rack5_inside_volt","offset":30453,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_bus_volt","id":"rack5_bus_volt","offset":30454,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_volt_sign","id":"rack5_volt_sign","offset":30455,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_bus_volt_sign","id":"rack5_bus_volt_sign","offset":30456,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_cell_cap","id":"rack5_max_cell_cap","offset":30459,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_min_cell_cap","id":"rack5_min_cell_cap","offset":30460,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_calc_soc","id":"rack5_calc_soc","offset":30461,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_max_pack_volt","id":"rack5_max_pack_volt","offset":30463,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_min_pack_volt","id":"rack5_min_pack_volt","offset":30464,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_max pack_volt_pos","id":"rack5_max pack_volt_pos","offset":30465,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_min pack_volt_pos","id":"rack5_min pack_volt_pos","offset":30466,"uri":"/components/sungrow_ess_02" },          { "name":"rack5_total_charge_power","id":"rack5_total_charge_power","offset":30488,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_total_discharge_power","id":"rack5_total_discharge_power","offset":30490,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_total_charge_cap","id":"rack5_total_charge_cap","offset":30492,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_total_discharge_cap","id":"rack5_total_discharge_cap","offset":30494,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_software_version","id":"rack5_software_version","offset":30496,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack5_id","id":"rack5_id","offset":30498,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_capacity","id":"rack6_capacity","offset":30499,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_voltage","id":"rack6_voltage","offset":30500,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_current","id":"rack6_current","offset":30501,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_soc","id":"rack6_soc","offset":30502,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_soh","id":"rack6_soh","offset":30503,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_service_voltage","id":"rack6_service_voltage","offset":30504,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_service_soc","id":"rack6_service_soc","offset":30505,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_sum_of_volt","id":"rack6_sum_of_volt","offset":30506,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_bus_volt","id":"rack6_bus_volt","offset":30507,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_work_status","id":"rack6_work_status","offset":30508,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_cell_volt","id":"rack6_max_cell_volt","offset":30509,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_cell_volt_pos","id":"rack6_max_cell_volt_pos","offset":30510,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_min_cell_volt","id":"rack6_min_cell_volt","offset":30511,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_min cell_volt_pos","id":"rack6_min cell_volt_pos","offset":30512,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_cell_temp","id":"rack6_max_cell_temp","offset":30513,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_max cell_temp_pos","id":"rack6_max cell_temp_pos","offset":30514,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_min_cell_temp","id":"rack6_min_cell_temp","offset":30515,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_min cell_temp_pos","id":"rack6_min cell_temp_pos","offset":30516,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_avg_volt","id":"rack6_avg_volt","offset":30517,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_avg_temp","id":"rack6_avg_temp","offset":30518,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_insul_res","id":"rack6_insul_res","offset":30519,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_pulse_charge_cur","id":"rack6_max_pulse_charge_cur","offset":30521,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_pulse_discharge_cur","id":"rack6_max_pulse_discharge_cur","offset":30522,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_charge_cur","id":"rack6_max_charge_cur","offset":30523,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_discharge_cur","id":"rack6_max_discharge_cur","offset":30524,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_first_alarm","id":"rack6_first_alarm","offset":30525,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_second_alarm","id":"rack6_second_alarm","offset":30527,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_third_alarm","id":"rack6_third_alarm","offset":30529,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_hardware_state","id":"rack6_hardware_state","offset":30531,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_bmu comm_chip_num","id":"rack6_bmu comm_chip_num","offset":30533,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_pack_excp_id","id":"rack6_pack_excp_id","offset":30534,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_volt_excp_id","id":"rack6_volt_excp_id","offset":30535,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_temp_excp_id","id":"rack6_temp_excp_id","offset":30536,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_total_cell_num","id":"rack6_total_cell_num","offset":30539,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_total_tem_num","id":"rack6_total_tem_num","offset":30540,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_charge_discharge_cycles","id":"rack6_charge_discharge_cycles","offset":30541,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_fan_start_temp","id":"rack6_fan_start_temp","offset":30544,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_fan_stop_temp","id":"rack6_fan_stop_temp","offset":30545,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_board_temp","id":"rack6_board_temp","offset":30546,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_power_volt","id":"rack6_power_volt","offset":30547,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_amb_temp_1","id":"rack6_amb_temp_1","offset":30550,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_amb_temp_2","id":"rack6_amb_temp_2","offset":30551,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_bcu_reset_type","id":"rack6_bcu_reset_type","offset":30552,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_inside_volt","id":"rack6_inside_volt","offset":30553,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_bus_volt","id":"rack6_bus_volt","offset":30554,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_volt_sign","id":"rack6_volt_sign","offset":30555,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_bus_volt_sign","id":"rack6_bus_volt_sign","offset":30556,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_cell_cap","id":"rack6_max_cell_cap","offset":30559,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_min_cell_cap","id":"rack6_min_cell_cap","offset":30560,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_calc_soc","id":"rack6_calc_soc","offset":30561,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_max_pack_volt","id":"rack6_max_pack_volt","offset":30563,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_min_pack_volt","id":"rack6_min_pack_volt","offset":30564,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_max pack_volt_pos","id":"rack6_max pack_volt_pos","offset":30565,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_min pack_volt_pos","id":"rack6_min pack_volt_pos","offset":30566,"uri":"/components/sungrow_ess_02" },          { "name":"rack6_total_charge_power","id":"rack6_total_charge_power","offset":30588,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_total_discharge_power","id":"rack6_total_discharge_power","offset":30590,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_total_charge_cap","id":"rack6_total_charge_cap","offset":30592,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_total_discharge_cap","id":"rack6_total_discharge_cap","offset":30594,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_software_version","id":"rack6_software_version","offset":30596,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack6_id","id":"rack6_id","offset":30598,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_capacity","id":"rack7_capacity","offset":30599,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_voltage","id":"rack7_voltage","offset":30600,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_current","id":"rack7_current","offset":30601,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_soc","id":"rack7_soc","offset":30602,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_soh","id":"rack7_soh","offset":30603,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_service_voltage","id":"rack7_service_voltage","offset":30604,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_service_soc","id":"rack7_service_soc","offset":30605,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_sum_of_volt","id":"rack7_sum_of_volt","offset":30606,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_bus_volt","id":"rack7_bus_volt","offset":30607,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_work_status","id":"rack7_work_status","offset":30608,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_cell_volt","id":"rack7_max_cell_volt","offset":30609,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_cell_volt_pos","id":"rack7_max_cell_volt_pos","offset":30610,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_min_cell_volt","id":"rack7_min_cell_volt","offset":30611,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_min cell_volt_pos","id":"rack7_min cell_volt_pos","offset":30612,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_cell_temp","id":"rack7_max_cell_temp","offset":30613,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_max cell_temp_pos","id":"rack7_max cell_temp_pos","offset":30614,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_min_cell_temp","id":"rack7_min_cell_temp","offset":30615,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_min cell_temp_pos","id":"rack7_min cell_temp_pos","offset":30616,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_avg_volt","id":"rack7_avg_volt","offset":30617,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_avg_temp","id":"rack7_avg_temp","offset":30618,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_insul_res","id":"rack7_insul_res","offset":30619,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_pulse_charge_cur","id":"rack7_max_pulse_charge_cur","offset":30621,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_pulse_discharge_cur","id":"rack7_max_pulse_discharge_cur","offset":30622,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_charge_cur","id":"rack7_max_charge_cur","offset":30623,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_discharge_cur","id":"rack7_max_discharge_cur","offset":30624,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_first_alarm","id":"rack7_first_alarm","offset":30625,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_second_alarm","id":"rack7_second_alarm","offset":30627,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_third_alarm","id":"rack7_third_alarm","offset":30629,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_hardware_state","id":"rack7_hardware_state","offset":30631,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_bmu comm_chip_num","id":"rack7_bmu comm_chip_num","offset":30633,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_pack_excp_id","id":"rack7_pack_excp_id","offset":30634,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_volt_excp_id","id":"rack7_volt_excp_id","offset":30635,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_temp_excp_id","id":"rack7_temp_excp_id","offset":30636,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_total_cell_num","id":"rack7_total_cell_num","offset":30639,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_total_tem_num","id":"rack7_total_tem_num","offset":30640,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_charge_discharge_cycles","id":"rack7_charge_discharge_cycles","offset":30641,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_fan_start_temp","id":"rack7_fan_start_temp","offset":30644,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_fan_stop_temp","id":"rack7_fan_stop_temp","offset":30645,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_board_temp","id":"rack7_board_temp","offset":30646,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_power_volt","id":"rack7_power_volt","offset":30647,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_amb_temp_1","id":"rack7_amb_temp_1","offset":30650,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_amb_temp_2","id":"rack7_amb_temp_2","offset":30651,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_bcu_reset_type","id":"rack7_bcu_reset_type","offset":30652,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_inside_volt","id":"rack7_inside_volt","offset":30653,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_bus_volt","id":"rack7_bus_volt","offset":30654,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_volt_sign","id":"rack7_volt_sign","offset":30655,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_bus_volt_sign","id":"rack7_bus_volt_sign","offset":30656,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_cell_cap","id":"rack7_max_cell_cap","offset":30659,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_min_cell_cap","id":"rack7_min_cell_cap","offset":30660,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_calc_soc","id":"rack7_calc_soc","offset":30661,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_max_pack_volt","id":"rack7_max_pack_volt","offset":30663,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_min_pack_volt","id":"rack7_min_pack_volt","offset":30664,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_max pack_volt_pos","id":"rack7_max pack_volt_pos","offset":30665,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_min pack_volt_pos","id":"rack7_min pack_volt_pos","offset":30666,"uri":"/components/sungrow_ess_02" },          { "name":"rack7_total_charge_power","id":"rack7_total_charge_power","offset":30688,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_total_discharge_power","id":"rack7_total_discharge_power","offset":30690,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_total_charge_cap","id":"rack7_total_charge_cap","offset":30692,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_total_discharge_cap","id":"rack7_total_discharge_cap","offset":30694,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_software_version","id":"rack7_software_version","offset":30696,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack7_id","id":"rack7_id","offset":30698,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_capacity","id":"rack8_capacity","offset":30699,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_voltage","id":"rack8_voltage","offset":30700,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_current","id":"rack8_current","offset":30701,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_soc","id":"rack8_soc","offset":30702,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_soh","id":"rack8_soh","offset":30703,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_service_voltage","id":"rack8_service_voltage","offset":30704,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_service_soc","id":"rack8_service_soc","offset":30705,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_sum_of_volt","id":"rack8_sum_of_volt","offset":30706,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_bus_volt","id":"rack8_bus_volt","offset":30707,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_work_status","id":"rack8_work_status","offset":30708,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_cell_volt","id":"rack8_max_cell_volt","offset":30709,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_cell_volt_pos","id":"rack8_max_cell_volt_pos","offset":30710,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_min_cell_volt","id":"rack8_min_cell_volt","offset":30711,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_min cell_volt_pos","id":"rack8_min cell_volt_pos","offset":30712,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_cell_temp","id":"rack8_max_cell_temp","offset":30713,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_max cell_temp_pos","id":"rack8_max cell_temp_pos","offset":30714,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_min_cell_temp","id":"rack8_min_cell_temp","offset":30715,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_min cell_temp_pos","id":"rack8_min cell_temp_pos","offset":30716,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_avg_volt","id":"rack8_avg_volt","offset":30717,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_avg_temp","id":"rack8_avg_temp","offset":30718,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_insul_res","id":"rack8_insul_res","offset":30719,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_pulse_charge_cur","id":"rack8_max_pulse_charge_cur","offset":30721,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_pulse_discharge_cur","id":"rack8_max_pulse_discharge_cur","offset":30722,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_charge_cur","id":"rack8_max_charge_cur","offset":30723,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_discharge_cur","id":"rack8_max_discharge_cur","offset":30724,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_first_alarm","id":"rack8_first_alarm","offset":30725,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_second_alarm","id":"rack8_second_alarm","offset":30727,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_third_alarm","id":"rack8_third_alarm","offset":30729,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_hardware_state","id":"rack8_hardware_state","offset":30731,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_bmu comm_chip_num","id":"rack8_bmu comm_chip_num","offset":30733,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_pack_excp_id","id":"rack8_pack_excp_id","offset":30734,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_volt_excp_id","id":"rack8_volt_excp_id","offset":30735,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_temp_excp_id","id":"rack8_temp_excp_id","offset":30736,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_total_cell_num","id":"rack8_total_cell_num","offset":30739,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_total_tem_num","id":"rack8_total_tem_num","offset":30740,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_charge_discharge_cycles","id":"rack8_charge_discharge_cycles","offset":30741,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_fan_start_temp","id":"rack8_fan_start_temp","offset":30744,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_fan_stop_temp","id":"rack8_fan_stop_temp","offset":30745,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_board_temp","id":"rack8_board_temp","offset":30746,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_power_volt","id":"rack8_power_volt","offset":30747,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_amb_temp_1","id":"rack8_amb_temp_1","offset":30750,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_amb_temp_2","id":"rack8_amb_temp_2","offset":30751,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_bcu_reset_type","id":"rack8_bcu_reset_type","offset":30752,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_inside_volt","id":"rack8_inside_volt","offset":30753,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_bus_volt","id":"rack8_bus_volt","offset":30754,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_volt_sign","id":"rack8_volt_sign","offset":30755,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_bus_volt_sign","id":"rack8_bus_volt_sign","offset":30756,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_cell_cap","id":"rack8_max_cell_cap","offset":30759,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_min_cell_cap","id":"rack8_min_cell_cap","offset":30760,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_calc_soc","id":"rack8_calc_soc","offset":30761,"scale": 100.000000, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_max_pack_volt","id":"rack8_max_pack_volt","offset":30763,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_min_pack_volt","id":"rack8_min_pack_volt","offset":30764,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_max pack_volt_pos","id":"rack8_max pack_volt_pos","offset":30765,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_min pack_volt_pos","id":"rack8_min pack_volt_pos","offset":30766,"uri":"/components/sungrow_ess_02" },          { "name":"rack8_total_charge_power","id":"rack8_total_charge_power","offset":30788,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_total_discharge_power","id":"rack8_total_discharge_power","offset":30790,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_total_charge_cap","id":"rack8_total_charge_cap","offset":30792,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_total_discharge_cap","id":"rack8_total_discharge_cap","offset":30794,"scale": 10.000000, "size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_software_version","id":"rack8_software_version","offset":30796,"size": 2, "uri":"/components/sungrow_ess_02" },          { "name":"rack8_id","id":"rack8_id","offset":30798,"uri":"/components/sungrow_ess_02" }       ],      "holding_registers":       [          { "name":"start_stop","id":"start_stop","offset":10055,"uri":"/components/sungrow_ess_02_hs" },          { "name":"bms_close_open_reset","id":"bms_close_open_reset","offset":10056,"uri":"/components/sungrow_ess_02_hs" },          { "name":"reactive_power_mode","id":"reactive_power_mode","offset":10059,"uri":"/components/sungrow_ess_02_hs" },          { "name":"standby_mode","id":"standby_mode","offset":10060,"uri":"/components/sungrow_ess_02_hs" },          { "name":"remote_local","id":"remote_local","offset":10061,"uri":"/components/sungrow_ess_02_hs" },          { "name":"hvac_low_temp_setpoint","id":"hvac_low_temp_setpoint","offset":10064,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"hvac_high_temp_setpoint","id":"hvac_high_temp_setpoint","offset":10065,"scale": 10.000000, "signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"off_grid_voltage_slope","id":"off_grid_voltage_slope","offset":10074,"scale": 10.000000, "uri":"/components/sungrow_ess_02_hs" },          { "name":"power_factor_setpoint","id":"power_factor_setpoint","offset":10102,"scale": 1000.000000, "signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"reactive_power_setpoint","id":"reactive_power_setpoint","offset":10103,"signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"toggle_bit","id":"toggle_bit","offset":10112,"uri":"/components/sungrow_ess_02_hs" },          { "name":"toggle_time","id":"toggle_time","offset":10113,"uri":"/components/sungrow_ess_02_hs" },          { "name":"set_grid_mode","id":"set_grid_mode","offset":10124,"uri":"/components/sungrow_ess_02_hs" },          { "name":"active_power_setpoint","id":"active_power_setpoint","offset":10126,"signed": true, "uri":"/components/sungrow_ess_02_hs" },          { "name":"prime_freq_cnt_enable","id":"prime_freq_cnt_enable","offset":10127,"uri":"/components/sungrow_ess_02_hs" },          { "name":"upper_soc_limit_2","id":"upper_soc_limit_2","offset":10312,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"upper_soc_limit_1","id":"upper_soc_limit_1","offset":10313,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"upper_soc_recovery_limit_2","id":"upper_soc_recovery_limit_2","offset":10314,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"upper_soc_recovery_limit_1","id":"upper_soc_recovery_limit_1","offset":10315,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"lower_soc_limit_1","id":"lower_soc_limit_1","offset":10316,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"lower_soc_limit_2","id":"lower_soc_limit_2","offset":10317,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"lower_soc_recovery_limit_1","id":"lower_soc_recovery_limit_1","offset":10318,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"lower_soc_recovery_limit_2","id":"lower_soc_recovery_limit_2","offset":10319,"scale": 10.000000, "uri":"/components/sungrow_ess_02" },          { "name":"soc_limit_2_timeout","id":"soc_limit_2_timeout","offset":10323,"uri":"/components/sungrow_ess_02" },          { "name":"active_power_up_rate","id":"active_power_up_rate","offset":10410,"uri":"/components/sungrow_ess_02" },          { "name":"active_power_down_rate","id":"active_power_down_rate","offset":10411,"uri":"/components/sungrow_ess_02" },          { "name":"reactive_power_up_rate","id":"reactive_power_up_rate","offset":10412,"uri":"/components/sungrow_ess_02" },          { "name":"reactive_power_down_rate","id":"reactive_power_down_rate","offset":10413,"uri":"/components/sungrow_ess_02" }       ]    }}