{
    "fileInfo": {
        "sourceFileLastModified": "2022-03-24T20:18:00.000Z",
        "sourceFileCreatedBy": "Phil Wilshire",
        "sourceFileLastModifiedBy": "Phil Wilshire",
        "outputFileName": "gcom_test_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2022-03-24T20:18:10.556Z"
    },
    "connection": {
        "device name": "conn_sel_2440",
        "name": "SEL-2440",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device id string": "sel_2440",
        "ip_address1": "192.168.112.20",
        "ip_address": "172.17.0.3",
        "port": 502,
        "device_id":1,
        "max_num_connections":1,
        "data bits (8 typical)": "Columns marked in green are REQUIRED"
    },
    "components": [
        {
	    "component_id":"components",
            "id": "sel_2440",
            "heartbeat_enabled": false,
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 200,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding", "starting_offset": 1400, "number_of_registers": 14,
                    "map": [ 
                        { "id": "hold_1_1",          "offset": 1400, "name": "Hold_1_1"                              },
                        { "id": "hold_1_2",          "offset": 1401, "name": "Hold_1_2", "size":2                    },
                        { "id": "hold_1_4",          "offset": 1403, "name": "Hold_1_4", "size":4                    },
                        { "id": "hold_2_1",          "offset": 1407, "name": "Hold_2_1"                              },
                        { "id": "hold_2_2",          "offset": 1408, "name": "Hold_2_2", "size":2                    },
                        { "id": "hold_2_4",          "offset": 1410, "name": "Hold_2_4", "size":4                    }
                    ]
                },
                {
                    "type": "Input Registers", "starting_offset": 400, "number_of_registers": 1,
                    "map": [ 
                        { "id": "heartbeat_1",          "offset": 400, "name": "Heartbeat"                    }
                    ]
                },
                {
                    "type": "Discrete Inputs", "starting_offset": 392, "number_of_registers": 8,
                    "map": [
                        {  "id": "fuse_monitoring_1",   "offset": 393,  "name": "Fuse Monitoring (IN208)"     },
                        {  "id": "surge_arrester_1",    "offset": 392,  "name": "Surge Arrester (IN207)"      },
                        {  "id": "door_latch_1",        "offset": 394,  "name": "Door Latch (IN206)"          },
                        {  "id": "disconnect_switch_1", "offset": 395,  "name": "DC Disconnect Switch (IN205)"},
                        {  "id": "spare_1_1",           "offset": 396,  "name": "Spare DI 1 (IN204)"          },
                        {  "id": "e_stop_1",            "offset": 397,  "name": "E-Stop (IN203)"              },
                        {  "id": "fire_relay_1",        "offset": 398,  "name": "Fire Relay (IN202)"          },
                        {  "id": "trouble_relay_1",     "offset": 399,  "name": "Trouble Relay (IN201)"       }
                    ]
                }
            ]
        },
        {
        "component_id":"components2",
        "id": "alt_2440",
        "heartbeat_enabled": true,
        "modbus_heartbeat_timeout_ms": 200,
        "component_heartbeat_read_uri": "heartbeat_2",
        "component_heartbeat_write_uri": "hold_2_1",
        "component_heartbeat_timeout_ms": 5000,
        "frequency": 1000,
        "offset_time": 400,
        "device_id": 1,
        "registers": [
            {
                "type": "Input Registers", "starting_offset": 500, "number_of_registers": 1,
                "map": [ 
                    { "id": "heartbeat_2",          "offset": 500, "name": "Heartbeat"                    }
                ]
            },
            {
                "type": "Discrete Inputs", "starting_offset": 492, "number_of_registers": 8,
                "map": [
                    {  "id": "fuse_monitoring_2",   "offset": 493,  "name": "Fuse Monitoring (IN208)"     },
                    {  "id": "surge_arrester_2",    "offset": 492,  "name": "Surge Arrester (IN207)"      },
                    {  "id": "door_latch_2",        "offset": 494,  "name": "Door Latch (IN206)"          },
                    {  "id": "disconnect_switch_2", "offset": 495,  "name": "DC Disconnect Switch (IN205)"},
                    {  "id": "spare_1_2",           "offset": 496,  "name": "Spare DI 1 (IN204)"          },
                    {  "id": "e_stop_2",            "offset": 497,  "name": "E-Stop (IN203)"              },
                    {  "id": "fire_relay_2",        "offset": 498,  "name": "Fire Relay (IN202)"          },
                    {  "id": "trouble_relay_2",     "offset": 499,  "name": "Trouble Relay (IN201)"       }
                ]
            },
            {
                "type": "Holding", "starting_offset": 1407, "number_of_registers": 1,
                "map": [ 
                    { "id": "hold_2_1",          "offset": 1407, "name": "Hold_2_1"                              }
                ]
            }

        ]
    }

    ]
}
