{
    "fileInfo": {
        "sourceFileName": "LG_BSC_JXB_Modbus_Map.xlsx",
        "sourceFileCreated": "2021-10-19T14:03:27.000Z",
        "sourceFileLastModified": "2021-10-21T15:04:01.000Z",
        "sourceFileCreatedBy": "Jimmy Nguyen",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "lg_bms_modbus_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2021-11-03T15:42:45.201Z"
    },
    "connection": {
        "name": "LG BMS JXB",
        "device name": "LG BMS JXB",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device id string": "lg_bms_jxb",
        "ip_address": "192.168.1.136",
        "port": 502,
        "data bits (8 typical)": "Columns marked in green are REQUIRED"
    },
    "components": [
        {
            "id": "bms_info",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 40000,
                    "number_of_registers": 45,
                    "map": [
                        {"id": "heartbeat", "offset": 40000, "name": "BSC Heartbeat" },
                        {"id": "sys_status", "offset": 40001, "name": "BSC Status" },
                        {"id": "sys_info", "offset": 40002, "name": "BSC Information" },
                        {"id": "num_total_racks", "offset": 40003, "name": "No. of Total Racks" },
                        {"id": "num_online_racks", "offset": 40004, "name": "No. of Online Racks" },
                        {"id": "num_warning_racks", "offset": 40005, "name": "No. of Warning Racks" },
                        {"id": "num_warning_banks", "offset": 40006, "name": "No. of Warning Banks" },
                        {"id": "num_fault_racks", "offset": 40007, "name": "No. of Fault Racks" },
                        {"id": "num_fault_banks", "offset": 40008, "name": "No. of Fault Banks" },
                        {"id": "num_cb_closed_racks", "offset": 40009, "name": "No. of CB Closed Racks" },
                        {"id": "num_racks_module_fan_1_on", "offset": 40010, "name": "No. of Racks With Module Fan 1 On" },
                        {"id": "num_racks_module_fan_2_on", "offset": 40011, "name": "No. of Racks with Module Fan 2 On" },
                        {"id": "num_racks_bpu_fan_on", "offset": 40012, "name": "No. of Racks with BPU Fan On" },
                        {"id": "num_racks_with_cell_balancing", "offset": 40013, "name": "No. of Racks with Cell Balancing" },
                        {"id": "alarm_code", "offset": 40014, "name": "BSC Alarm Code" },
                        {"id": "warning_code", "offset": 40015, "name": "BSC Warning Code" },
                        {"id": "fault_code", "offset": 40016, "name": "BSC Fault Code" },
                        {"id": "system_soc", "offset": 40017, "scale": 10, "name": "BSC SOC" },
                        {"id": "system_soh", "offset": 40018, "scale": 10, "name": "BSC SOH" },
                        {"id": "system_dc_voltage", "offset": 40019, "scale": 10, "name": "BSC DC Voltage" },
                        {"id": "system_dc_current", "offset": 40020, "name": "BSC DC Current", "signed": true },
                        {"id": "anticipated_system_dc_voltage", "offset": 40021, "scale": 10, "name": "Anticipated BSC DC Voltage" },
                        {"id": "anticipated_system_soc", "offset": 40022, "scale": 10, "name": "Anticipated BSC SOC" },
                        {"id": "system_dc_charge_power_limit", "offset": 40023, "name": "BSC DC Charge Power Limit" },
                        {"id": "system_dc_discharge_power_limit", "offset": 40024, "name": "BSC DC Discharge Power Limit" },
                        {"id": "system_max_cell_voltage", "offset": 40025, "scale": 1000, "name": "BSC Max Cell Voltage" },
                        {"id": "system_max_cell_voltage_location_1", "offset": 40026, "name": "BSC Max Cell Voltage Location 1" },
                        {"id": "system_max_cell_voltage_location_2", "offset": 40027, "name": "BSC Max Cell Voltage Location 2" },
                        {"id": "system_min_cell_voltage", "offset": 40028, "scale": 1000, "name": "BSC Min Cell Voltage" },
                        {"id": "system_min_cell_voltage_location_1", "offset": 40029, "name": "BSC Min Cell Voltage Location 1" },
                        {"id": "system_min_cell_voltage_location_2", "offset": 40030, "name": "BSC Min Cell Voltage Location 2" },
                        {"id": "system_max_module_temperature", "offset": 40031, "scale": 10, "name": "BSC Max Module Temperature", "signed": true },
                        {"id": "system_max_module_temperature_location_1", "offset": 40032, "name": "BSC Max Module Temperature Location 1" },
                        {"id": "system_max_module_temperature_location_2", "offset": 40033, "name": "BSC Max Module Temperature Location 2" },
                        {"id": "system_min_module_temperature", "offset": 40034, "scale": 10, "name": "BSC Min Module Temperature", "signed": true },
                        {"id": "system_min_module_temperature_location_1", "offset": 40035, "name": "BSC Min Module Temperature Location 1" },
                        {"id": "system_min_module_temperature_location_2", "offset": 40036, "name": "BSC Min Module Temperature Location 2" },
                        {"id": "manual_mode", "offset": 40037, "name": "Manual Mode" },
                        {"id": "manual_request_current", "offset": 40038, "name": "Manual Request Current", "signed": true },
                        {"id": "manual_request_power", "offset": 40039, "name": "Manual Request Power", "signed": true },
                        {"id": "contactor_control_ack", "offset": 40040, "name": "Contactor Control Acknowledgement (ACK)" },
                        {"id": "reset_ack", "offset": 40041, "name": "Reset Acknowledgement (ACK)" },
                        {"id": "nps_ack", "offset": 40042, "name": "Normal Power Saving (NPS) Acknowledgement (ACK)" },
                        {"id": "ups_ack", "offset": 40043, "name": "UPS Acknowledgement (ACK)" },
                        {"id": "num_alarm_racks", "offset": 40044, "name": "No. of Alarm Racks" }
                    ]
                }
            ]
        },
        {
            "id": "bms_bank_01_info",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 40100,
                    "number_of_registers": 66,
                    "map": [
                        {"id": "bank_status", "offset": 40100, "name": "Bank Status" },
                        {"id": "bank_info", "offset": 40101, "name": "Bank Information" },
                        {"id": "num_total_racks", "offset": 40102, "name": "No. of Total Racks" },
                        {"id": "num_online_racks", "offset": 40103, "name": "No. of Online Racks" },
                        {"id": "num_warning_racks", "offset": 40104, "name": "No. of Warning Racks" },
                        {"id": "num_fault_racks", "offset": 40105, "name": "No. of Fault Racks" },
                        {"id": "num_cb_closed_racks", "offset": 40106, "name": "No. of CB Closed Racks" },
                        {"id": "num_racks_module_fan_1_on", "offset": 40107, "name": "No. of Racks With Module Fan 1 On" },
                        {"id": "num_racks_module_fan_2_on", "offset": 40108, "name": "No. of Racks With Module Fan 2 On" },
                        {"id": "num_racks_bpu_fan_on", "offset": 40109, "name": "No. of Racks with BPU Fan On" },
                        {"id": "num_racks_with_cell_balancing", "offset": 40110, "name": "No. of Racks with Cell Balancing" },
                        {"id": "alarm_code", "offset": 40111, "name": "Bank Alarm Code" },
                        {"id": "warning_code", "offset": 40112, "name": "Bank Warning Code" },
                        {"id": "fault_code", "offset": 40113, "name": "Bank Fault Code" },
                        {"id": "other_fault_code", "offset": 40114, "name": "Other Fault Code" },
                        {"id": "bank_soc", "offset": 40115, "scale": 10, "name": "Bank SOC" },
                        {"id": "bank_max_min_soc_location", "offset": 40116, "name": "Bank Max/Min SOC Location" },
                        {"id": "bank_soh", "offset": 40117, "scale": 10, "name": "Bank SOH" },
                        {"id": "bank_max_min_soh_location", "offset": 40118, "name": "Bank Max/Min SOH Location" },
                        {"id": "sum_cell_voltages", "offset": 40119, "scale": 10, "name": "Sum of Cell Voltages" },
                        {"id": "bank_dc_current", "offset": 40120, "scale": 10, "name": "Bank DC Current", "signed": true },
                        {"id": "bank_max_min_dc_current_location", "offset": 40121, "name": "Bank Max/Min Current Location" },
                        {"id": "bank_dc_charge_power_limit", "offset": 40122, "scale": 10, "name": "Bank DC Charge Power Limit" },
                        {"id": "bank_dc_discharge_power_limit", "offset": 40123, "scale": 10, "name": "Bank DC Discharge Power Limit" },
                        {"id": "bank_avg_cell_voltage", "offset": 40124, "scale": 1000, "name": "Bank Average Cell Voltage" },
                        {"id": "bank_max_cell_voltage", "offset": 40125, "scale": 1000, "name": "Bank Max Cell Voltage" },
                        {"id": "bank_min_cell_voltage", "offset": 40126, "scale": 1000, "name": "Bank Min Cell Voltage" },
                        {"id": "bank_max_cell_voltage_location_1", "offset": 40127, "name": "Bank Max Cell Voltage Location 1" },
                        {"id": "bank_max_cell_voltage_location_2", "offset": 40128, "name": "Bank Max Cell Voltage Location 2" },
                        {"id": "bank_min_cell_voltage_location_1", "offset": 40129, "name": "Bank Min Cell Voltage Location 1" },
                        {"id": "bank_min_cell_voltage_location_2", "offset": 40130, "name": "Bank Min Cell Voltage Location 2" },
                        {"id": "bank_avg_module_temperature", "offset": 40131, "scale": 10, "name": "Bank Average Module Temperature", "signed": true },
                        {"id": "bank_max_module_temperature", "offset": 40132, "scale": 10, "name": "Bank Max Module Temperature", "signed": true },
                        {"id": "bank_min_module_temperature", "offset": 40133, "scale": 10, "name": "Bank Min Module Temperature", "signed": true },
                        {"id": "bank_max_module_temperature_location", "offset": 40134, "name": "Bank Max Module Temperature Location" },
                        {"id": "bank_min_module_temperature_location", "offset": 40136, "name": "Bank Min Module Temperature Location" },
                        {"id": "diagnosis_action_set", "offset": 40138, "name": "Diagnosis Action Set" },
                        {"id": "rack_1_status", "offset": 40150, "name": "Rack 1 Status" },
                        {"id": "rack_1_info_1", "offset": 40151, "name": "Rack 1 Information 1" },
                        {"id": "rack_1_info_2", "offset": 40152, "name": "Rack 1 Information 2" },
                        {"id": "rack_1_alarm_code", "offset": 40153, "name": "Rack 1 Alarm Code" },
                        {"id": "rack_1_warning_code", "offset": 40154, "name": "Rack 1 Warning Code" },
                        {"id": "rack_1_fault_code", "offset": 40155, "name": "Rack 1 Fault Code" },
                        {"id": "rack_1_other_fault_code", "offset": 40156, "name": "Rack 1 Other Fault Code" },
                        {"id": "rack_1_soc", "offset": 40157, "scale": 10, "name": "Rack 1 SOC" },
                        {"id": "rack_1_soh", "offset": 40158, "scale": 10, "name": "Rack 1 SOH" },
                        {"id": "rack_1_sum_cell_voltages", "offset": 40159, "scale": 10, "name": "Rack 1 Sum of Cell Voltages" },
                        {"id": "rack_1_dc_current", "offset": 40160, "scale": 10, "name": "Rack 1 DC Current", "signed": true },
                        {"id": "rack_1_dc_charge_power_limit", "offset": 40161, "scale": 10, "name": "Rack 1 DC Charge Power Limit" },
                        {"id": "rack_1_dc_discharge_power_limit", "offset": 40162, "scale": 10, "name": "Rack 1 DC Discharge Power Limit" },
                        {"id": "rack_1_avg_cell_voltage", "offset": 40163, "scale": 1000, "name": "Rack 1 Average Cell Voltage" },
                        {"id": "rack_1_max_cell_voltage", "offset": 40164, "scale": 1000, "name": "Rack 1 Max Cell Voltage" },
                        {"id": "rack_1_min_cell_voltage", "offset": 40165, "scale": 1000, "name": "Rack 1 Min Cell Voltage" }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 40166,
                    "number_of_registers": 69,
                    "map": [
                        {"id": "rack_1_max_cell_voltage_location", "offset": 40166, "name": "Rack 1 Max Cell Voltage Location" },
                        {"id": "rack_1_min_cell_voltage_location", "offset": 40167, "name": "Rack 1 Min Cell Voltage Location" },
                        {"id": "rack_1_avg_module_temperature", "offset": 40168, "scale": 10, "name": "Rack 1 Average Module Temperature", "signed": true },
                        {"id": "rack_1_max_module_temperature", "offset": 40169, "scale": 10, "name": "Rack 1 Max Module Temperature", "signed": true },
                        {"id": "rack_1_min_module_temperature", "offset": 40170, "scale": 10, "name": "Rack 1 Min Module Temperature", "signed": true },
                        {"id": "rack_1_max_module_temperature_location", "offset": 40171, "name": "Rack 1 Max Module Temperature Location" },
                        {"id": "rack_1_min_module_temperature_location", "offset": 40172, "name": "Rack 1 Min Module Temperature Location" },
                        {"id": "rack_1_max_deviation_temperature", "offset": 40173, "scale": 10, "name": "Rack 1 Max Deviation of Temperature" },
                        {"id": "rack_1_live_unit_num", "offset": 40174, "name": "Rack 1 Live Unit Number" },
                        {"id": "rack_2_status", "offset": 40180, "name": "Rack 2 Status", "repeat_of_offset": 40150 },
                        {"id": "rack_2_info_1", "offset": 40181, "name": "Rack 2 Information 1", "repeat_of_offset": 40151 },
                        {"id": "rack_2_info_2", "offset": 40182, "name": "Rack 2 Information 2", "repeat_of_offset": 40152 },
                        {"id": "rack_2_alarm_code", "offset": 40183, "name": "Rack 2 Alarm Code", "repeat_of_offset": 40153 },
                        {"id": "rack_2_warning_code", "offset": 40184, "name": "Rack 2 Warning Code", "repeat_of_offset": 40154 },
                        {"id": "rack_2_fault_code", "offset": 40185, "name": "Rack 2 Fault Code", "repeat_of_offset": 40155 },
                        {"id": "rack_2_other_fault_code", "offset": 40186, "name": "Rack 2 Other Fault Code", "repeat_of_offset": 40156 },
                        {"id": "rack_2_soc", "offset": 40187, "scale": 10, "name": "Rack 2 SOC", "repeat_of_offset": 40157 },
                        {"id": "rack_2_soh", "offset": 40188, "scale": 10, "name": "Rack 2 SOH", "repeat_of_offset": 40158 },
                        {"id": "rack_2_sum_cell_voltages", "offset": 40189, "scale": 10, "name": "Rack 2 Sum of Cell Voltages", "repeat_of_offset": 40159 },
                        {"id": "rack_2_dc_current", "offset": 40190, "scale": 10, "name": "Rack 2 DC Current", "signed": true, "repeat_of_offset": 40160 },
                        {"id": "rack_2_dc_charge_power_limit", "offset": 40191, "scale": 10, "name": "Rack 2 DC Charge Power Limit", "repeat_of_offset": 40161 },
                        {"id": "rack_2_dc_discharge_power_limit", "offset": 40192, "scale": 10, "name": "Rack 2 DC Discharge Power Limit", "repeat_of_offset": 40162 },
                        {"id": "rack_2_avg_cell_voltage", "offset": 40193, "scale": 1000, "name": "Rack 2 Average Cell Voltage", "repeat_of_offset": 40163 },
                        {"id": "rack_2_max_cell_voltage", "offset": 40194, "scale": 1000, "name": "Rack 2 Max Cell Voltage", "repeat_of_offset": 40164 },
                        {"id": "rack_2_min_cell_voltage", "offset": 40195, "scale": 1000, "name": "Rack 2 Min Cell Voltage", "repeat_of_offset": 40165 },
                        {"id": "rack_2_max_cell_voltage_location", "offset": 40196, "name": "Rack 2 Max Cell Voltage Location", "repeat_of_offset": 40166 },
                        {"id": "rack_2_min_cell_voltage_location", "offset": 40197, "name": "Rack 2 Min Cell Voltage Location", "repeat_of_offset": 40167 },
                        {"id": "rack_2_avg_module_temperature", "offset": 40198, "scale": 10, "name": "Rack 2 Average Module Temperature", "signed": true, "repeat_of_offset": 40168 },
                        {"id": "rack_2_max_module_temperature", "offset": 40199, "scale": 10, "name": "Rack 2 Max Module Temperature", "signed": true, "repeat_of_offset": 40169 },
                        {"id": "rack_2_min_module_temperature", "offset": 40200, "scale": 10, "name": "Rack 2 Min Module Temperature", "signed": true, "repeat_of_offset": 40170 },
                        {"id": "rack_2_max_module_temperature_location", "offset": 40201, "name": "Rack 2 Max Module Temperature Location", "repeat_of_offset": 40171 },
                        {"id": "rack_2_min_module_temperature_location", "offset": 40202, "name": "Rack 2 Min Module Temperature Location", "repeat_of_offset": 40172 },
                        {"id": "rack_2_max_deviation_temperature", "offset": 40203, "scale": 10, "name": "Rack 2 Max Deviation of Temperature", "repeat_of_offset": 40173 },
                        {"id": "rack_2_live_unit_num", "offset": 40204, "name": "Rack 2 Live Unit Number", "repeat_of_offset": 40174 },
                        {"id": "rack_3_status", "offset": 40210, "name": "Rack 3 Status", "repeat_of_offset": 40150 },
                        {"id": "rack_3_info_1", "offset": 40211, "name": "Rack 3 Information 1", "repeat_of_offset": 40151 },
                        {"id": "rack_3_info_2", "offset": 40212, "name": "Rack 3 Information 2", "repeat_of_offset": 40152 },
                        {"id": "rack_3_alarm_code", "offset": 40213, "name": "Rack 3 Alarm Code", "repeat_of_offset": 40153 },
                        {"id": "rack_3_warning_code", "offset": 40214, "name": "Rack 3 Warning Code", "repeat_of_offset": 40154 },
                        {"id": "rack_3_fault_code", "offset": 40215, "name": "Rack 3 Fault Code", "repeat_of_offset": 40155 },
                        {"id": "rack_3_other_fault_code", "offset": 40216, "name": "Rack 3 Other Fault Code", "repeat_of_offset": 40156 },
                        {"id": "rack_3_soc", "offset": 40217, "scale": 10, "name": "Rack 3 SOC", "repeat_of_offset": 40157 },
                        {"id": "rack_3_soh", "offset": 40218, "scale": 10, "name": "Rack 3 SOH", "repeat_of_offset": 40158 },
                        {"id": "rack_3_sum_cell_voltages", "offset": 40219, "scale": 10, "name": "Rack 3 Sum of Cell Voltages", "repeat_of_offset": 40159 },
                        {"id": "rack_3_dc_current", "offset": 40220, "scale": 10, "name": "Rack 3 DC Current", "signed": true, "repeat_of_offset": 40160 },
                        {"id": "rack_3_dc_charge_power_limit", "offset": 40221, "scale": 10, "name": "Rack 3 DC Charge Power Limit", "repeat_of_offset": 40161 },
                        {"id": "rack_3_dc_discharge_power_limit", "offset": 40222, "scale": 10, "name": "Rack 3 DC Discharge Power Limit", "repeat_of_offset": 40162 },
                        {"id": "rack_3_avg_cell_voltage", "offset": 40223, "scale": 1000, "name": "Rack 3 Average Cell Voltage", "repeat_of_offset": 40163 },
                        {"id": "rack_3_max_cell_voltage", "offset": 40224, "scale": 1000, "name": "Rack 3 Max Cell Voltage", "repeat_of_offset": 40164 },
                        {"id": "rack_3_min_cell_voltage", "offset": 40225, "scale": 1000, "name": "Rack 3 Min Cell Voltage", "repeat_of_offset": 40165 },
                        {"id": "rack_3_max_cell_voltage_location", "offset": 40226, "name": "Rack 3 Max Cell Voltage Location", "repeat_of_offset": 40166 },
                        {"id": "rack_3_min_cell_voltage_location", "offset": 40227, "name": "Rack 3 Min Cell Voltage Location", "repeat_of_offset": 40167 },
                        {"id": "rack_3_avg_module_temperature", "offset": 40228, "scale": 10, "name": "Rack 3 Average Module Temperature", "signed": true, "repeat_of_offset": 40168 },
                        {"id": "rack_3_max_module_temperature", "offset": 40229, "scale": 10, "name": "Rack 3 Max Module Temperature", "signed": true, "repeat_of_offset": 40169 },
                        {"id": "rack_3_min_module_temperature", "offset": 40230, "scale": 10, "name": "Rack 3 Min Module Temperature", "signed": true, "repeat_of_offset": 40170 },
                        {"id": "rack_3_max_module_temperature_location", "offset": 40231, "name": "Rack 3 Max Module Temperature Location", "repeat_of_offset": 40171 },
                        {"id": "rack_3_min_module_temperature_location", "offset": 40232, "name": "Rack 3 Min Module Temperature Location", "repeat_of_offset": 40172 },
                        {"id": "rack_3_max_deviation_temperature", "offset": 40233, "scale": 10, "name": "Rack 3 Max Deviation of Temperature", "repeat_of_offset": 40173 },
                        {"id": "rack_3_live_unit_num", "offset": 40234, "name": "Rack 3 Live Unit Number", "repeat_of_offset": 40174 }
                    ]
                }
            ]
        },
        {
            "id": "bms_controls",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 30000,
                    "number_of_registers": 8,
                    "map": [
                        {"id": "ems_heartbeat", "offset": 30000, "name": "Controller Heartbeat" },
                        {"id": "ems_status", "offset": 30001, "name": "Controller Status" },
                        {"id": "emergency", "offset": 30002, "name": "Emergency" },
                        {"id": "contactor_control", "offset": 30003, "name": "Contactor Control" },
                        {"id": "reset", "offset": 30004, "name": "Reset" },
                        {"id": "manual_mode", "offset": 30005, "name": "Manual Mode" },
                        {"id": "nps_request", "offset": 30006, "name": "Normal Power Saving (NPS) Request" },
                        {"id": "ups_request", "offset": 30007, "name": "UPS Request" }
                    ]
                }
            ]
        }
    ]
}
