{
    "fileInfo": {
        "sourceFileName": "LG_PCS_P250KH53231_Modbus_Map.xlsx",
        "sourceFileCreated": "2021-10-21T15:21:20.000Z",
        "sourceFileLastModified": "2021-10-21T19:18:18.000Z",
        "sourceFileCreatedBy": "Jimmy Nguyen",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "lg_pcs_modbus_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2021-11-03T16:36:00.443Z"
    },
    "connection": {
        "name": "LG PCS P250KH53231",
        "device name": "LG PCS P250KH53231",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device id string": "lg_pcs_p250kh53231",
        "ip_address": "192.168.1.136",
        "port": 502,
        "data bits (8 typical)": "Columns marked in green are REQUIRED"
    },
    "components": [
        {
            "id": "pcs_info",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 40101,
                    "number_of_registers": 83,
                    "map": [
                        {"id": "main_status", "offset": 40101, "name": "Main Status" },
                        {"id": "running_status", "offset": 40102, "name": "Running Status" },
                        {"id": "remote_local_status", "offset": 40103, "name": "PCS Remote/Local Status" },
                        {"id": "emergency_generator_status", "offset": 40104, "name": "Emergency Generator Status" },
                        {"id": "current_power_priority", "offset": 40105, "name": "Current Power Priority" },
                        {"id": "q_control_mode", "offset": 40106, "name": "PCS Q-control Mode" },
                        {"id": "current_set_grid_code_feedback", "offset": 40107, "name": "Current Set Grid Code Feedback" },
                        {"id": "circuit_breaker_status", "offset": 40108, "name": "Circuit Breaker Status" },
                        {"id": "active_power", "offset": 40109, "name": "Active Power", "signed": true },
                        {"id": "reactive_power", "offset": 40110, "name": "Reactive Power", "signed": true },
                        {"id": "dc_power", "offset": 40111, "name": "DC Power", "signed": true },
                        {"id": "scale_factor_power", "offset": 40112, "name": "Scale Factor Power", "signed": true },
                        {"id": "active_power_reference_feedback", "offset": 40113, "name": "Active Power Reference Feedback", "signed": true },
                        {"id": "reactive_power_reference_feedback", "offset": 40114, "name": "Reactive Power Reference Feedback", "signed": true },
                        {"id": "scale_factor_reference_power", "offset": 40115, "name": "Scale Factor Reference Power", "signed": true },
                        {"id": "dc_voltage", "offset": 40116, "name": "DC Voltage", "signed": true },
                        {"id": "l1_l2_line_voltage", "offset": 40117, "name": "L1-L2 Line Voltage", "signed": true },
                        {"id": "l2_l3_line_voltage", "offset": 40118, "name": "L2-L3 Line Voltage", "signed": true },
                        {"id": "l3_l1_line_voltage", "offset": 40119, "name": "L3-L1 Line Voltage", "signed": true },
                        {"id": "scale_factor_voltage", "offset": 40120, "name": "Scale Factor Voltage", "signed": true },
                        {"id": "dc_current", "offset": 40121, "name": "DC Current", "signed": true },
                        {"id": "l1_phase_current", "offset": 40122, "name": "L1 Phase Current", "signed": true },
                        {"id": "l2_phase_current", "offset": 40123, "name": "L2 Phase Current", "signed": true },
                        {"id": "l3_phase_current", "offset": 40124, "name": "L3 Phase Current", "signed": true },
                        {"id": "scale_factor_current", "offset": 40125, "name": "Scale Factor Current", "signed": true },
                        {"id": "frequency", "offset": 40126, "name": "Frequency" },
                        {"id": "scale_factor_frequency", "offset": 40127, "name": "Scale Factor Frequency", "signed": true },
                        {"id": "power_factor", "offset": 40128, "name": "Power Factor", "signed": true },
                        {"id": "charge_power_factor_reference_feedback", "offset": 40129, "name": "Charge Power Factor Reference Feedback", "signed": true },
                        {"id": "discharge_power_factor_reference_feedback", "offset": 40130, "name": "Discharge Power Factor Reference Feedback", "signed": true },
                        {"id": "scale_factor_power_factor", "offset": 40131, "name": "Scale Factor Power Factor", "signed": true },
                        {"id": "igbt_l1_max_temperature_f", "offset": 40132, "name": "IGBT L1 Max Temperature (°F)", "signed": true },
                        {"id": "igbt_l2_max_temperature_f", "offset": 40133, "name": "IGBT L2 Max Temperature (°F)", "signed": true },
                        {"id": "igbt_l3_max_temperature_f", "offset": 40134, "name": "IGBT L3 Max Temperature (°F)", "signed": true },
                        {"id": "external_temperature_f", "offset": 40135, "name": "External Temperature (°F)", "signed": true },
                        {"id": "ambient_temperature_f", "offset": 40136, "name": "Ambient Temperature (°F)", "signed": true },
                        {"id": "scale_factor_fahrenheit", "offset": 40137, "name": "Scale Factor Fahrenheit", "signed": true },
                        {"id": "igbt_l1_max_temperature_c", "offset": 40138, "name": "IGBT L1 Max Temperature (°C)", "signed": true },
                        {"id": "igbt_l2_max_temperature_c", "offset": 40139, "name": "IGBT L2 Max Temperature (°C)", "signed": true },
                        {"id": "igbt_l3_max_temperature_c", "offset": 40140, "name": "IGBT L3 Max Temperature (°C)", "signed": true },
                        {"id": "external_temperature_c", "offset": 40141, "name": "External Temperature (°C)", "signed": true },
                        {"id": "ambient_temperature_c", "offset": 40142, "name": "Ambient Temperature (°C)", "signed": true },
                        {"id": "scale_factor_celsius", "offset": 40143, "name": "Scale Factor Celsius", "signed": true },
                        {"id": "current_soc_feedback", "offset": 40144, "name": "Current SOC Feedback" },
                        {"id": "soc_high_limit", "offset": 40145, "name": "SOC High Limit" },
                        {"id": "soc_emergency_range", "offset": 40146, "name": "SOC Emergency Range" },
                        {"id": "soc_low_limit", "offset": 40147, "name": "SOC Low Limit" },
                        {"id": "scale_factor_soc", "offset": 40148, "name": "Scale Factor SOC", "signed": true },
                        {"id": "humidity", "offset": 40149, "name": "Humidity" },
                        {"id": "scale_factor_humidity", "offset": 40150, "name": "Scale Factor Humidity", "signed": true },
                        {"id": "accumulated_ac_charge_energy", "offset": 40151, "name": "Accumulated AC Charge Energy" },
                        {"id": "accumulated_ac_discharge_energy", "offset": 40153, "name": "Accumulated AC Discharge Energy" },
                        {"id": "scale_factor_energy", "offset": 40155, "name": "Scale Factor Energy", "signed": true },
                        {"id": "rated_power_output", "offset": 40156, "name": "Rated Power Output" },
                        {"id": "scale_factor_rated_power_output", "offset": 40157, "name": "Scale Factor Rated Power Output", "signed": true },
                        {"id": "enter_service_activation_status", "offset": 40158, "name": "Enter-service Activation Status" },
                        {"id": "remain_time_until_ready_status", "offset": 40159, "name": "Remaining Time Until PCS Ready Status (In Enter-service Activation)" },
                        {"id": "max_allowable_overload_power", "offset": 40160, "name": "Maximum Allowable Overload Power" },
                        {"id": "max_allowable_time_of_overload", "offset": 40161, "name": "Maximum Allowable Time of Overload" },
                        {"id": "warning_count", "offset": 40171, "name": "Warning Count" },
                        {"id": "fault_count", "offset": 40172, "name": "Fault Count" },
                        {"id": "warning", "offset": 40173, "name": "Warning" },
                        {"id": "sw_powerline_fault", "offset": 40174, "name": "S/W Powerline Fault" },
                        {"id": "sw_sequence_fault", "offset": 40175, "name": "S/W Sequence Fault" },
                        {"id": "sw_protection_fault", "offset": 40176, "name": "S/W Protection Fault" },
                        {"id": "num_stacks", "offset": 40177, "name": "Number of Stacks" },
                        {"id": "stack_1_power_fault_status", "offset": 40178, "name": "Stack 1 Power Fault Status" },
                        {"id": "stack_1_wiring_fault_status", "offset": 40179, "name": "Stack 1 Wiring Fault Status" },
                        {"id": "stack_1_system_fault_status", "offset": 40180, "name": "Stack 1 System Fault Status" },
                        {"id": "stack_1_hw_fault_status", "offset": 40181, "name": "Stack 1 HW Fault Status" },
                        {"id": "stack_1_grid_1_fault_status", "offset": 40182, "name": "Stack 1 Grid 1 Fault Status" },
                        {"id": "stack_1_grid_2_fault_status", "offset": 40183, "name": "Stack 1 Grid 2 Fault Status" }
                    ]
                }
            ]
        },
        {
            "id": "pcs_controls",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 40301,
                    "number_of_registers": 13,
                    "map": [
                        {"id": "control_cmd", "offset": 40301, "name": "Control Command" },
                        {"id": "operation_mode_cmd", "offset": 40302, "name": "Operation Mode Command" },
                        {"id": "reset_cmd", "offset": 40303, "name": "Reset Command" },
                        {"id": "active_power_reference", "offset": 40304, "name": "Active Power Reference", "signed": true },
                        {"id": "power_priority_cmd", "offset": 40305, "name": "Power Priority Command" },
                        {"id": "q_control_mode_cmd", "offset": 40306, "name": "Q-Control Mode Command" },
                        {"id": "reactive_power_reference", "offset": 40307, "name": "Reactive Power Reference", "signed": true },
                        {"id": "charge_power_factor_setting", "offset": 40308, "name": "Charge Power Factor Setting", "signed": true },
                        {"id": "discharge_power_factor_setting", "offset": 40309, "name": "Discharge Power Factor Setting", "signed": true },
                        {"id": "soc_high_limit_setting", "offset": 40310, "name": "SOC High Limit Setting" },
                        {"id": "soc_low_limit_setting", "offset": 40311, "name": "SOC Low Limit Setting" },
                        {"id": "soc_emergency_limit_setting", "offset": 40312, "name": "SOC Emergency Limit Setting" },
                        {"id": "battery_capacity", "offset": 40313, "name": "Battery Capacity" }
                    ]
                }
            ]
        }
    ]
}
