{
	"system":
	{
		"id": "flexgen_ess",
		"ip_address": "10.239.2.32",
		"port": 27564,
		"frequency": 200,
		"byte_swap": false
	},
	"registers":
	[
		{
			"type": "Input Registers",
			"starting_offset": 6,
			"number_of_registers": 73,
			"map":
			[
				{
					"id": "heartbeat",
					"offset": 6,
					"signed": true,
					"scale": 1
				},
				{
					"id": "ac_voltage_l1",
					"offset": 30,
					"signed": true,
					"scale": 10
				},
				{
					"id": "ac_voltage_l2",
					"offset": 31,
					"signed": true,
					"scale": 10
				},
				{
					"id": "ac_voltage_l3",
					"offset": 32,
					"signed": true,
					"scale": 10
				},
				{
					"id": "ac_current_l1",
					"offset": 33,
					"signed": true,
					"scale": 1
				},
				{
					"id": "ac_current_l2",
					"offset": 34,
					"signed": true,
					"scale": 1
				},
				{
					"id": "ac_current_l3",
					"offset": 35,
					"signed": true,
					"scale": 1
				},
				{
					"id": "active_power",
					"offset": 36,
					"signed": true,
					"scale": 1
				 },
				{
					"id": "reactive_power",
					"offset": 37,
					"signed": true,
					"scale": 1
				},
				{
					"id": "frequency",
					"offset": 38,
					"signed": true,
					"scale": 100
				},
				{
					"id": "vdc_high",
					"offset": 39,
					"signed": true,
					"scale": 10
				},
				{
					"id": "ambient_temp",
					"offset": 45,
					"signed": true,
					"scale": 10
				},
				{
					"id": "igbt_temp",
					"offset": 46,
					"signed": true,
					"scale": 10
				},
				{
					"id": "ground_current",
					"offset": 51,
					"signed": true,
					"scale": 1
				},
				{
					"id": "dc_current_l1",
					"offset": 52,
					"signed": true,
					"scale": 1
				},
				{
					"id": "dc_current_l2",
					"offset": 53,
					"signed": true,
					"scale": 1
				},
				{
					"id": "dc_current_l3",
					"offset": 54,
					"signed": true,
					"scale": 1
				},
				{
					"id": "24 Volt Supply",
					"offset": 77,
					"signed": true,
					"scale": 10
				}
			]
		},
		{
			"type": "Input Registers",
			"starting_offset": 7001,
			"number_of_registers": 16,
			"map":
			[
				{
					"id": "racks_in_service",
					"offset": 7001,
					"signed": true,
					"scale": 1
				},
				{
					"id": "soc",
					"offset": 7005,
					"signed": true,
					"scale": 10
				},
				{
					"id": "system_chargeable_power",
					"offset": 7014,
					"signed": true,
					"scale": 10
				},
				{
					"id": "system_dischargeable_power",
					"offset": 7015,
					"signed": true,
					"scale": 10
				},
				{
					"id": "counter",
					"offset": 7016,
					"signed": true,
					"scale": 1
				}
			]
		},
		{
			"type": "Input Registers",
			"starting_offset": 152,
			"number_of_registers": 32,
			"map":
			[
				{
					"id": "status",
					"offset": 152,
					"size": 1,
					"bit_field": true,
					"bit_strings":
					[
						"Shutdown",
						"Ready",
						"Startup",
						"Black Start",
						"Running",
						"Idle",
						"Reserved (Discharge)",
						"Reserved",
						"CB1 State",
						"CB2 State",
						"Input 1 Status",
						"Input 2 Status",
						"BS Request Key",
						"BS Precharge Status",
						"CB1 Close Request"
					]
				},
				{
					"id": "system_status_1",
					"offset": 152,
					"size": 1,
					"individual_bits": true,
					"bit_strings":
					[
						null, null, null, null,
						null, null, null, null,
						"cb1_state",
						"cb2_state",
						"input_1_status",
						"input_2_status",
						"bs_request_key",
						"bs_precharge_status",
						"cb1_close_request"
					]
				},
				{
					"id": "system_status_2",
					"offset": 153,
					"size": 1,
					"bit_field": true,
					"bit_strings":
					[
						"Modbus Watchdog",
						"Charge Control",
						"Virtual Inertia",
						"Voltage Support",
						"Grid Forming",
						"Idle",
						"Reserved (DC Link Regulation)",
						"Reserved (Discharge)",
						"Reserved","Reserved","Reserved","Reserved",
						"SSG Contactor",
						"Precharge Contactor"
					]
				},
				{
					"id": "system_alarms",
					"offset": 154,
					"size": 1,
					"bit_field": true,
					"bit_strings":
					[
						"AC Control MCB",
						"DC Control MCB",
						"DC Supply",
						"UPS",
						"BS Precharge Contactor"
					]
				},
				{
					"id": "system_faults",
					"offset": 155,
					"size": 1,
					"bit_field": true,
					"bit_strings":
					[
						"Battery Derate",
						"Battery Comms",
						"Battery Undervoltage",
						"Estop",
						"CB1 Fault",
						"Unit 1 Comm",
						"Unit 2 Comm",
						"Unit 3 Comm",
						"Unit 4 Comm",
						"Unit 5 Comm",
						"Unit 6 Comm",
						"BS Precharge Timeout",
						"Unit Level Fault"
					]
				}
			]
		},
		{
			"type": "Holding Registers",
			"starting_offset": 0,
			"number_of_registers": 32,
			"map":
			[
				{
					"id": "control_word_1",
					"offset": 0,
					"size": 1,
					"individual_bits": true,
					"bit_strings":
					[
						"stop",
						"start",
						"clear_faults",
						null,
						null,
						null,
						null,
						null,
						null,
						null,
						null,
						null,
						null,
						null,
						null,
						null
					]
				},
				{
					"id": "active_power_setpoint",
					"offset": 5,
					"signed": true,
					"scale": 12,
					"size": 1
				},
				{
					"id": "reactive_power_setpoint",
					"offset": 6,
					"signed": true,
					"scale": 12,
					"size": 1
				}
			]
		}
	]
}
