{
    "fileInfo": {
        "sourceFileName": "flexgen_ess_controller.xlsx",
        "sourceFileCreated": "2021-06-11T16:26:07.000Z",
        "sourceFileLastModified": "2021-08-24T20:44:15.000Z",
        "sourceFileCreatedBy": "Jimmy Nguyen",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "flexgen_ess_modbus_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2021-08-24T20:48:34.438Z"
    },
    "connection": {
        "name": "FlexGen_ESS_Controller",
        "ip_address": "192.168.114.14",
        "port": 502,
        "device name": "FlexGen_ESS_Controller",
        "device id string": "/site"
    },
    "components": [
        {
            "id": "flexgen_ess_01_hs",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "frequency": 100,
            "offset_time": 20,
            "device_id": 98,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1000,
                    "number_of_registers": 15,
                    "map": [
                        {"id": "life", "offset": 1000, "size": 2, "name": "Heartbeat Write", "signed": true },
                        {"id": "start_stop", "offset": 1002, "name": "Start/Stop/Standby Command" },
                        {"id": "run_mode", "offset": 1003, "name": "On-grid Charging/Discharging Mode" },
                        {"id": "on_off_grid_mode", "offset": 1004, "name": "On/Off grid Mode Setting" },
                        {"id": "active_power_setpoint", "offset": 1005, "name": "Active Power Setpoint", "signed": true },
                        {"id": "reactive_power_setpoint", "offset": 1006, "name": "Reactive Power Setpoint", "signed": true },
                        {"id": "clear_faults", "offset": 1011, "name": "Clear Faults Command", "uri": "/site/ess_hs", "individual_bits": true, "bit_strings": [ "clear_faults" ] },
                        {"id": "bms_dc_contactors", "offset": 1012, "name": "BMS DC Contactor Control" },
                        {"id": "frequency_setpoint", "offset": 1013, "name": "Off-grid Frequency Setpoint" },
                        {"id": "voltage_setpoint", "offset": 1014, "name": "Off-grid Voltage Setpoint" }
                    ]
                }
            ]
        },
        {
            "id": "flexgen_ess_01_ls",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "life_signal",
            "component_heartbeat_write_uri": "life",
            "frequency": 1000,
            "offset_time": 10,
            "device_id": 98,
            "registers": [
                {
                    "type": "Input Registers",
                    "starting_offset": 2000,
                    "number_of_registers": 100,
                    "map": [
                        {"id": "life_signal", "offset": 2000, "size": 2, "name": "Heartbeat Read", "signed": true },
                        {"id": "chargeable_energy", "offset": 2002, "scale": 10, "name": "Chargeable Energy" },
                        {"id": "dischargeable_energy", "offset": 2003, "scale": 10, "name": "Dischargeable Energy" },
                        {"id": "chargeable_power", "offset": 2004, "name": "Chargeable Power", "signed": true },
                        {"id": "dischargeable_power", "offset": 2005, "name": "Dischargeable Power", "signed": true },
                        {"id": "system_state", "offset": 2006, "name": "System State", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Stop", "Run", "Fault", "Standby" ] },
                        {"id": "com_status", "offset": 2007, "name": "Comms Status", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "PCS Communication Offline", "BMS Communication Offline", "EMS Communication Offline", "FSS Communication Offline" ] },
                        {"id": "ems_alarms", "offset": 2008, "name": "External Management System Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "FSS Fault Signal Abnormal", "FSS Alarm Signal Abnormal", "Lightning Protector Abnormal", "Transformer High Temperature", "Emergency Stop Triggered", "DC Load Switch Open", "Access Control Open", "DC Fuse Abnormal" ] },
                        {"id": "ess_faults", "offset": 2009, "name": "ESS Faults", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMS Max Cell Voltage Threshold Exceeded", "BMS Min Cell Voltage Threshold Exceeded", "BMS Max Cell Temperature Threshold Exceeded", "BMS Min Cell Temperature Threshold Exceeded", "BMS Current Max Threshold Exceeded", "BMS Current Min Threshold Exceeded", "Number of Closed-in Battery Racks Below Threshold", "BMS State of Health Below Threshold", "PCS DC Voltage Threshold Exceeded", "Number of PCS Modules Below Threshold", "PCS Active Power Threshold Exceeded" ] },
                        {"id": "ess_alarms", "offset": 2010, "name": "ESS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMS Max Cell Voltage Threshold Exceeded", "BMS Min Cell Voltage Threshold Exceeded", "BMS Max Cell Temperature Threshold Exceeded", "BMS Min Cell Temperature Threshold Exceeded", "BMS Current Max Threshold Exceeded", "BMS Current Min Threshold Exceeded", "Number of Closed-in Battery Racks Below Threshold", "BMS State of Health Below Threshold", "PCS DC Voltage Threshold Exceeded", "Number of PCS Modules Below Threshold", "PCS Active Power Threshold Exceeded" ] },
                        {"id": "voltage_l1_l2", "offset": 2011, "name": "Grid Voltage 1" },
                        {"id": "voltage_l2_l3", "offset": 2012, "name": "Grid Voltage 2" },
                        {"id": "voltage_l3_l1", "offset": 2013, "name": "Grid Voltage 3" },
                        {"id": "current_l1", "offset": 2014, "scale": 10, "name": "Grid Current 1" },
                        {"id": "current_l2", "offset": 2015, "scale": 10, "name": "Grid Current 2" },
                        {"id": "current_l3", "offset": 2016, "scale": 10, "name": "Grid Current 3" },
                        {"id": "frequency", "offset": 2017, "scale": 100, "name": "Frequency" },
                        {"id": "active_power", "offset": 2018, "scale": 10, "name": "Active Power", "signed": true },
                        {"id": "reactive_power", "offset": 2019, "scale": 10, "name": "Reactive Power", "signed": true },
                        {"id": "apparent_power", "offset": 2020, "scale": 10, "name": "Apparent Power", "signed": true },
                        {"id": "pf", "offset": 2021, "scale": 1000, "name": "Power Factor" },
                        {"id": "voltage_dc", "offset": 2022, "scale": 10, "name": "DC Voltage", "signed": true },
                        {"id": "current_dc", "offset": 2023, "scale": 10, "name": "DC Current", "signed": true },
                        {"id": "active_power_dc", "offset": 2024, "scale": 10, "name": "DC Active Power", "signed": true },
                        {"id": "pcs_mode", "offset": 2025, "name": "PCS Mode", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "On-grid constant current (CC)", "On-grid constant voltage (CV)", "On-grid constant power (AC)", "On-grid constant power (DC)", "Reserved Address:2025 Bit:4", "Reserved Address:2025 Bit:5", "Reserved Address:2025 Bit:6", "Reserved Address:2025 Bit:7", "Reserved Address:2025 Bit:8", "On-grid Mode", "Off-grid Mode" ] },
                        {"id": "pcs_state", "offset": 2026, "size": 2, "name": "PCS State1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Off", "Starting", "Ready", "Running", "Shutdown", "Fault" ] },
                        {"id": "pcs_modules_in_service", "offset": 2028, "name": "Number of PCS Modules in Service" },
                        {"id": "derating_active", "offset": 2029, "name": "Derating Active", "uri": "/site/ess_ls", "individual_bits": true, "bit_strings": [ "derating_active" ] },
                        {"id": "pcs1_overall_alarms", "offset": 2085, "name": "PCS 1 Overall Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Heartbeat Stop", "SCU-Metering Board Comms Error" ] },
                        {"id": "pcs1_alarm_running_state", "offset": 2086, "name": "PCS 1 Alarm Running State", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Abnormal Alarm", "Low Insulation Resistance Alarm", "GFRT Running", "DC Fuse Abnormal", "DC Sensor Abnormal", "DC SPD Alarm", "AC SPD Alarm", "Battery Voltage High", "Battery Voltage Low", "DC Switch Abnormal", "Fan 1 Abnormal", "Branch Circuit Board Comms Error", "AC Switch Abnormal", "Fan 2 Abnormal", "AC Main Contactor Abnormal" ] },
                        {"id": "pcs1_overall_faults", "offset": 2095, "name": "PCS 1 Overall Faults", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Door-Opening Protection", "Local Emergency Stop", "Remove Emergency Stop", "LV Room Smoke Sensor" ] },
                        {"id": "pcs1_fault_state1", "offset": 2096, "size": 2, "name": "PCS 1 Fault State 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Undervoltage", "DC Overvoltage", "AC Undervoltage", "AC Overvoltage", "AC Underfrequency", "AC Overfrequency", "AC Contactor Fault", "Islanding Protection", "PDP Protection", "Module Overtemperature", "Reactor Overtemperature", "Transformer Overtemperature", "Leakage Current Protection", "Overload Protection", "Fan 1 Fault", "DC Fuse Fault", "DC Overcurrent", "AC Overcurrent", "Ambient Temperature Abnormal", "Hardware Fault" ] },
                        {"id": "pcs1_fault_state2", "offset": 2098, "size": 2, "name": "PCS 1 Fault State 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Insulation Resistance", "AC SPD Fault", "Sampling Fault", "Battery Polarity Reversed", "LCD-DSP Fault", "AC Current Unbalance 1", "Host Fault", "DC SPD Fault", "DC Injection Fault", "DC Switch Fault", "Device Code Repeat Fault", "Parallel Comms Errror", "Control Cabinet Temperature Abnormal", "AC Voltage Unbalance", "AC Switch Fault", "Soft Start Fault", "DC Voltage Sampling Fault", "Fan 2 Fault", "AC Current Unbalance 2", "AC Current Unbalance 3", "Drive Board Fault", "Neutral Point Potential Shift", "Carrier Sync Fault" ] }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2200,
                    "number_of_registers": 93,
                    "map": [
                        {"id": "bms_maximum_cell_voltage", "offset": 2200, "scale": 10000, "name": "BMS Maximum Cell Voltage" },
                        {"id": "bms_minimum_cell_voltage", "offset": 2201, "scale": 10000, "name": "BMS Minimum Cell Voltage" },
                        {"id": "bms_average_cell_voltage", "offset": 2202, "scale": 10000, "name": "BMS Average Cell Voltage" },
                        {"id": "bms_maximum_cell_temperature", "offset": 2203, "scale": 100, "name": "BMS Maximum Cell Temperature", "signed": true },
                        {"id": "bms_minimum_cell_temperature", "offset": 2204, "scale": 100, "name": "BMS Minimum Cell Temperature", "signed": true },
                        {"id": "bms_average_cell_temperature", "offset": 2205, "scale": 100, "name": "BMS Average Cell Temperature", "signed": true },
                        {"id": "bms_soc", "offset": 2206, "scale": 10, "name": "BMS SOC" },
                        {"id": "bms_soh", "offset": 2207, "scale": 10, "name": "BMS SOH" },
                        {"id": "bms_power", "offset": 2208, "scale": 10, "name": "BMS power" },
                        {"id": "bms_poweron", "offset": 2211, "name": "BMS Power On", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Power off Ready", "Power on Ready", "Power on Fault", "Power off Fault" ] },
                        {"id": "bms_status", "offset": 2216, "name": "BMS Status", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Initial status", "Normal Status", "Full Charge status", "Full Discharge status", "Warning status", "Fault status" ] },
                        {"id": "dc_contactors_closed", "offset": 2217, "name": "DC Contactors Closed Status", "uri": "/site/ess_ls", "individual_bits": true, "bit_strings": [ "dc_contactors_closed" ] },
                        {"id": "racks_in_service", "offset": 2218, "name": "Number of Battery Racks in Service" },
                        {"id": "bms_alarms", "offset": 2284, "name": "BMS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMS Internal Comms Failure", "Racks Voltage Diff Over Limit Warning", "Racks Current Diff Over Limit Warning", "Emergency Stop", "SOC High Level 2", "SOC High Level 1", "SOC Low Level 2", "SOC Low Level 1" ] },
                        {"id": "bms_rack_warnings", "offset": 2285, "name": "BMS Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ] },
                        {"id": "bms_rack_alarms", "offset": 2286, "name": "BMS Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ] },
                        {"id": "bms_rack_critical_alarms", "offset": 2287, "name": "BMS Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ] },
                        {"id": "bau_bcu_comms_alarms", "offset": 2288, "size": 2, "name": "BAU BCU Communication Fault Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BCU1 Comms Fault", "BCU2 Comms Fault", "BCU3 Comms Fault", "BCU4 Comms Fault", "BCU5 Comms Fault", "BCU5 Comms Fault", "BCU6 Comms Fault", "BCU7 Comms Fault", "BCU8 Comms Fault", "BCU9 Comms Fault", "BCU10 Comms Fault", "BCU11 Comms Fault", "BCU12 Comms Fault", "BCU13 Comms Fault", "BCU14 Comms Fault", "BCU15 Comms Fault", "BCU16 Comms Fault", "BCU17 Comms Fault", "BCU18 Comms Fault", "BCU19 Comms Fault", "BCU20 Comms Fault", "BCU21 Comms Fault", "BCU22 Comms Fault", "BCU23 Comms Fault", "BCU24 Comms Fault", "BCU25 Comms Fault", "BCU26 Comms Fault", "BCU27 Comms Fault", "BCU28 Comms Fault", "BCU29 Comms Fault", "BCU30 Comms Fault", "BCU31 Comms Fault", "BCU32 Comms Fault" ] },
                        {"id": "bms_hvac_comms_alarms1", "offset": 2290, "size": 2, "name": "BMS HVAC Communication Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "HVAC 1 Comms Abnormal", "HVAC 2 Comms Abnormal", "HVAC 3 Comms Abnormal", "HVAC 4 Comms Abnormal", "HVAC 5 Comms Abnormal", "HVAC 6 Comms Abnormal", "HVAC 7 Comms Abnormal", "HVAC 8 Comms Abnormal", "HVAC 9 Comms Abnormal", "HVAC 10 Comms Abnormal", "HVAC 11 Comms Abnormal", "HVAC 12 Comms Abnormal", "HVAC 13 Comms Abnormal", "HVAC 14 Comms Abnormal", "HVAC 15 Comms Abnormal", "HVAC 16 Comms Abnormal", "HVAC 17 Comms Abnormal", "HVAC 18 Comms Abnormal", "HVAC 19 Comms Abnormal", "HVAC 20 Comms Abnormal", "HVAC 21 Comms Abnormal", "HVAC 22 Comms Abnormal", "HVAC 23 Comms Abnormal", "HVAC 24 Comms Abnormal", "HVAC 25 Comms Abnormal", "HVAC 26 Comms Abnormal", "HVAC 27 Comms Abnormal", "HVAC 28 Comms Abnormal", "HVAC 29 Comms Abnormal", "HVAC 30 Comms Abnormal" ] },
                        {"id": "bms_hvac_comms_alarms2", "offset": 2292, "name": "BMS HVAC Communication Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "HVAC 31 Comms Abnormal", "HVAC 32 Comms Abnormal", "HVAC 33 Comms Abnormal", "HVAC 34 Comms Abnormal", "HVAC 35 Comms Abnormal", "HVAC 36 Comms Abnormal", "HVAC 37 Comms Abnormal" ] }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2412,
                    "number_of_registers": 89,
                    "map": [
                        {"id": "rack_01_warnings", "offset": 2412, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ] },
                        {"id": "rack_01_alarms", "offset": 2414, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ] },
                        {"id": "rack_01_critical_alarms", "offset": 2416, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ] },
                        {"id": "rack_01_alarm_info", "offset": 2418, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ] },
                        {"id": "rack_01_hvac_1_alarms1", "offset": 2419, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ] },
                        {"id": "rack_01_hvac_1_alarms2", "offset": 2421, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ] },
                        {"id": "rack_01_hvac_2_alarms1", "offset": 2422, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ] },
                        {"id": "rack_01_hvac_2_alarms2", "offset": 2424, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ] },
                        {"id": "rack_01_fss_alarms", "offset": 2425, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ] },
                        {"id": "rack_01_step_in_failure_alarms", "offset": 2426, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ] },
                        {"id": "rack_02_warnings", "offset": 2439, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_02_alarms", "offset": 2441, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_02_critical_alarms", "offset": 2443, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_02_alarm_info", "offset": 2445, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_02_hvac_1_alarms1", "offset": 2446, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_02_hvac_1_alarms2", "offset": 2448, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_02_hvac_2_alarms1", "offset": 2449, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_02_hvac_2_alarms2", "offset": 2451, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_02_fss_alarms", "offset": 2452, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_02_step_in_failure_alarms", "offset": 2453, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_03_warnings", "offset": 2467, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_03_alarms", "offset": 2469, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_03_critical_alarms", "offset": 2471, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_03_alarm_info", "offset": 2473, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_03_hvac_1_alarms1", "offset": 2474, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_03_hvac_1_alarms2", "offset": 2476, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_03_hvac_2_alarms1", "offset": 2477, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_03_hvac_2_alarms2", "offset": 2479, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_03_fss_alarms", "offset": 2480, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_03_step_in_failure_alarms", "offset": 2481, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_04_warnings", "offset": 2495, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_04_alarms", "offset": 2497, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_04_critical_alarms", "offset": 2499, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2501,
                    "number_of_registers": 93,
                    "map": [
                        {"id": "rack_04_alarm_info", "offset": 2501, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_04_hvac_1_alarms1", "offset": 2502, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_04_hvac_1_alarms2", "offset": 2504, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_04_hvac_2_alarms1", "offset": 2505, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_04_hvac_2_alarms2", "offset": 2507, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_04_fss_alarms", "offset": 2508, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_04_step_in_failure_alarms", "offset": 2509, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_05_warnings", "offset": 2523, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_05_alarms", "offset": 2525, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_05_critical_alarms", "offset": 2527, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_05_alarm_info", "offset": 2529, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_05_hvac_1_alarms1", "offset": 2530, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_05_hvac_1_alarms2", "offset": 2532, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_05_hvac_2_alarms1", "offset": 2533, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_05_hvac_2_alarms2", "offset": 2535, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_05_fss_alarms", "offset": 2536, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_05_step_in_failure_alarms", "offset": 2537, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_06_warnings", "offset": 2551, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_06_alarms", "offset": 2553, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_06_critical_alarms", "offset": 2555, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_06_alarm_info", "offset": 2557, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_06_hvac_1_alarms1", "offset": 2558, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_06_hvac_1_alarms2", "offset": 2560, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_06_hvac_2_alarms1", "offset": 2561, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_06_hvac_2_alarms2", "offset": 2563, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_06_fss_alarms", "offset": 2564, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_06_step_in_failure_alarms", "offset": 2565, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_07_warnings", "offset": 2579, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_07_alarms", "offset": 2581, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_07_critical_alarms", "offset": 2583, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_07_alarm_info", "offset": 2585, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_07_hvac_1_alarms1", "offset": 2586, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_07_hvac_1_alarms2", "offset": 2588, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_07_hvac_2_alarms1", "offset": 2589, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_07_hvac_2_alarms2", "offset": 2591, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_07_fss_alarms", "offset": 2592, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_07_step_in_failure_alarms", "offset": 2593, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2607,
                    "number_of_registers": 90,
                    "map": [
                        {"id": "rack_08_warnings", "offset": 2607, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_08_alarms", "offset": 2609, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_08_critical_alarms", "offset": 2611, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_08_alarm_info", "offset": 2613, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_08_hvac_1_alarms1", "offset": 2614, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_08_hvac_1_alarms2", "offset": 2616, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_08_hvac_2_alarms1", "offset": 2617, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_08_hvac_2_alarms2", "offset": 2619, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_08_fss_alarms", "offset": 2620, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_08_step_in_failure_alarms", "offset": 2621, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_09_warnings", "offset": 2635, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_09_alarms", "offset": 2637, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_09_critical_alarms", "offset": 2639, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_09_alarm_info", "offset": 2641, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_09_hvac_1_alarms1", "offset": 2642, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_09_hvac_1_alarms2", "offset": 2644, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_09_hvac_2_alarms1", "offset": 2645, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_09_hvac_2_alarms2", "offset": 2647, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_09_fss_alarms", "offset": 2648, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_09_step_in_failure_alarms", "offset": 2649, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_10_warnings", "offset": 2663, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_10_alarms", "offset": 2665, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_10_critical_alarms", "offset": 2667, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_10_alarm_info", "offset": 2669, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_10_hvac_1_alarms1", "offset": 2670, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_10_hvac_1_alarms2", "offset": 2672, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_10_hvac_2_alarms1", "offset": 2673, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_10_hvac_2_alarms2", "offset": 2675, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_10_fss_alarms", "offset": 2676, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_10_step_in_failure_alarms", "offset": 2677, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_11_warnings", "offset": 2691, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_11_alarms", "offset": 2693, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_11_critical_alarms", "offset": 2695, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2697,
                    "number_of_registers": 93,
                    "map": [
                        {"id": "rack_11_alarm_info", "offset": 2697, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_11_hvac_1_alarms1", "offset": 2698, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_11_hvac_1_alarms2", "offset": 2700, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_11_hvac_2_alarms1", "offset": 2701, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_11_hvac_2_alarms2", "offset": 2703, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_11_fss_alarms", "offset": 2704, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_11_step_in_failure_alarms", "offset": 2705, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_12_warnings", "offset": 2719, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_12_alarms", "offset": 2721, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_12_critical_alarms", "offset": 2723, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_12_alarm_info", "offset": 2725, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_12_hvac_1_alarms1", "offset": 2726, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_12_hvac_1_alarms2", "offset": 2728, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_12_hvac_2_alarms1", "offset": 2729, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_12_hvac_2_alarms2", "offset": 2731, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_12_fss_alarms", "offset": 2732, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_12_step_in_failure_alarms", "offset": 2733, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_13_warnings", "offset": 2747, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_13_alarms", "offset": 2749, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_13_critical_alarms", "offset": 2751, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_13_alarm_info", "offset": 2753, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_13_hvac_1_alarms1", "offset": 2754, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_13_hvac_1_alarms2", "offset": 2756, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_13_hvac_2_alarms1", "offset": 2757, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_13_hvac_2_alarms2", "offset": 2759, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_13_fss_alarms", "offset": 2760, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_13_step_in_failure_alarms", "offset": 2761, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_14_warnings", "offset": 2775, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_14_alarms", "offset": 2777, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_14_critical_alarms", "offset": 2779, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_14_alarm_info", "offset": 2781, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_14_hvac_1_alarms1", "offset": 2782, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_14_hvac_1_alarms2", "offset": 2784, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_14_hvac_2_alarms1", "offset": 2785, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_14_hvac_2_alarms2", "offset": 2787, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_14_fss_alarms", "offset": 2788, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_14_step_in_failure_alarms", "offset": 2789, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2803,
                    "number_of_registers": 99,
                    "map": [
                        {"id": "rack_15_warnings", "offset": 2803, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_15_alarms", "offset": 2805, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_15_critical_alarms", "offset": 2807, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_15_alarm_info", "offset": 2809, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_15_hvac_1_alarms1", "offset": 2810, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_15_hvac_1_alarms2", "offset": 2812, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_15_hvac_2_alarms1", "offset": 2813, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_15_hvac_2_alarms2", "offset": 2815, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_15_fss_alarms", "offset": 2816, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_15_step_in_failure_alarms", "offset": 2817, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_16_warnings", "offset": 2831, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_16_alarms", "offset": 2833, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_16_critical_alarms", "offset": 2835, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_16_alarm_info", "offset": 2837, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_16_hvac_1_alarms1", "offset": 2838, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_16_hvac_1_alarms2", "offset": 2840, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_16_hvac_2_alarms1", "offset": 2841, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_16_hvac_2_alarms2", "offset": 2843, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_16_fss_alarms", "offset": 2844, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_16_step_in_failure_alarms", "offset": 2845, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_17_warnings", "offset": 2859, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_17_alarms", "offset": 2861, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_17_critical_alarms", "offset": 2863, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_17_alarm_info", "offset": 2865, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_17_hvac_1_alarms1", "offset": 2866, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_17_hvac_1_alarms2", "offset": 2868, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_17_hvac_2_alarms1", "offset": 2869, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_17_hvac_2_alarms2", "offset": 2871, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_17_fss_alarms", "offset": 2872, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_17_step_in_failure_alarms", "offset": 2873, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 },
                        {"id": "rack_18_warnings", "offset": 2887, "size": 2, "name": "Battery Rack Warnings", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Warning", "Rack Voltage Low Warning", "Cell Voltage High Warning", "Cell Voltage Low Warning", "Discharge Overcurrent Warning", "Charge Overcurrent Warning", "Discharge Temperature High Warning", "Discharge Temperature Low Warning", "Charge Temperature High Warning", "Charge Temperature Low Warning", "Insulation Low Warning", "Terminal Temperature High Warning", "HVB Temperature High Warning", "Cell Voltage Diff High Warning", "Cell Temperature Diff High Warning" ], "repeat_of_offset": 2412 },
                        {"id": "rack_18_alarms", "offset": 2889, "size": 2, "name": "Battery Rack Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Alarm", "Rack Voltage Low Alarm", "Cell Voltage High Alarm", "Cell Voltage Low Alarm", "Discharge Overcurrent Alarm", "Charge Overcurrent Alarm", "Discharge Temperature High Alarm", "Discharge Temperature Low Alarm", "Charge Temperature High Alarm", "Charge Temperature Low Alarm", "Insulation Low Alarm", "Terminal Temperature High Alarm", "HVB Temperature High Alarm", "Cell Voltage Diff High Alarm", "Cell Temperature Diff High Alarm" ], "repeat_of_offset": 2414 },
                        {"id": "rack_18_critical_alarms", "offset": 2891, "size": 2, "name": "Battery Rack Critical Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage High Critical Alarm", "Rack Voltage Low Critical Alarm", "Cell Voltage High Critical Alarm", "Cell Voltage Low Critical Alarm", "Discharge Overcurrent Critical Alarm", "Charge Overcurrent Critical Alarm", "Discharge Temperature High Critical Alarm", "Discharge Temperature Low Critical Alarm", "Charge Temperature High Critical Alarm", "Charge Temperature Low Critical Alarm", "Insulation Low Critical Alarm", "Terminal Temperature High Critical Alarm", "HVB Temperature High Critical Alarm", "Cell Voltage Diff High Critical Alarm", "Cell Temperature Diff High Critical Alarm" ], "repeat_of_offset": 2416 },
                        {"id": "rack_18_alarm_info", "offset": 2893, "name": "Battery Rack Alarm Info", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "BMU Hardware", "BCU Hardware", "Fuse Protector", "Contactor Adhesion", "BMU Communications", "BAU Communications", "Current Sensor", "IMD", "Disconnector Open when Rack Enabled" ], "repeat_of_offset": 2418 },
                        {"id": "rack_18_hvac_1_alarms1", "offset": 2894, "size": 2, "name": "Battery Rack HVAC 1 Alarms 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2419 },
                        {"id": "rack_18_hvac_1_alarms2", "offset": 2896, "name": "Battery Rack HVAC 1 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2421 },
                        {"id": "rack_18_hvac_2_alarms1", "offset": 2897, "size": 2, "name": "Battery Rack HVAC 2 Alarm 1", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "High Temperature Warning", "Low Temperature Warning", "High Humidity Warning", "Low Humidity Warning", "Heat Exchanger Coil (Tubing) Frost Warning", "Exhaust Temperature High Warning", "Heat Exchanger Coil (Tubing) Temperature Sensing Failure Warning", "Exterior Temperature Sensing Failure Warning", "Condensation Temperature Sensing Failure Warning", "Interior Temperature Sensing Failure Warning", "Exhaust Temperature Sensing Failure Warning", "Humidity Sensing Failure Warning", "Interior Fan Failure Warning", "Exterior Fan Failure Warning", "Compressor Failure Warning", "Electric Heating Failure Warning", "Emergency Air Fan Failure Warning", "High Air Pressure Warning", "Low Air Pressure Warning", "Flood Warning", "Smoke Warning", "Door Open Warning", "High Air Pressure Lockdown Warning", "Low Air Pressure Lockdown Warning", "Exhaust Lockdown Warning", "AC High Voltage Warning", "AC Low Voltage Warning", "AC Drop Out Warning", "Phase Loss Warning", "Freq. Abnormal Warning", "Phase Reversal Warning", "DC High Voltage Warning" ], "repeat_of_offset": 2422 },
                        {"id": "rack_18_hvac_2_alarms2", "offset": 2899, "name": "Battery Rack HVAC 2 Alarms 2", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "DC Low Voltage Warning" ], "repeat_of_offset": 2424 },
                        {"id": "rack_18_fss_alarms", "offset": 2900, "name": "Battery Rack FFS Alarms", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Temperature Alarm", "Temperature Sensor Fault", "Smoke Alarm", "Labyrinth Pollution Fault", "Smoke Sensor Failure", "Fire Gas Release" ], "repeat_of_offset": 2425 },
                        {"id": "rack_18_step_in_failure_alarms", "offset": 2901, "name": "Battery Rack Step-in Failure Alarm", "uri": "/site/ess_ls", "bit_field": true, "bit_strings": [ "Rack Voltage Difference High", "SMS Confirmation Overtime" ], "repeat_of_offset": 2426 }
                    ]
                }
            ]
        }
    ]
}