{
    "system":
    {
        "id": "sungrow_ess_1",
        "ip_address": "192.168.1.100",
        "port": 502,
        "device_id": 1,
        "frequency": 100,
        "off_by_one": true,
        "byte_swap": true
    },
    "registers": [
        {
            "type": "Holding Registers",
            "starting_offset": 10056,
            "number_of_registers": 72,
            "map": [
                {
                    "id": "start_stop",
                    "offset": 10056,
                    "comment": "1 = start, 2 = stop",
                    "name": "Start/Stop"
                },
                {
                    "id": "bms_close_open_reset",
                    "offset": 10057,
                    "comment": "1 = Open DC Contacts, 2 = Close contacts, 3 = Reset BMS",
                    "name": "BMS Close/Open/Reset"
                },
                {
                    "id": "reactive_power_mode",
                    "offset": 10060,
                    "comment": "0x55 = off, 0xA1 = pf mode, 0xA2 = reactive power setpoint mode, 0xA4 = volt-var",
                    "name": "Selection of reactive power mode"
                },
                {
                    "id": "standby_mode",
                    "offset": 10061,
                    "comment": "0xAA = standby active, 0x55 = exit standby",
                    "name": "PCS standby cmd"
                },
                {
                    "id": "hvac_low_temp_setpoint",
                    "offset": 10065,
                    "scale": 10,
                    "name": "HVAC temperature set 1",
                    "signed": true
                },
                {
                    "id": "hvac_high_temp_setpoint",
                    "offset": 10066,
                    "scale": 10,
                    "name": "HVAC temperature set 2",
                    "signed": true
                },
                {
                    "id": "grid_forming_voltage_slew",
                    "offset": 10075,
                    "scale": 10,
                    "name": "Grid Forming Voltage Slew"
                },
                {
                    "id": "power_factor_setpoint",
                    "offset": 10103,
                    "scale": 1000,
                    "name": "Power factor",
                    "signed": true
                },
                {
                    "id": "reactive_power_setpoint",
                    "offset": 10104,
                    "name": "Reactive power",
                    "signed": true
                },
                {
                    "id": "set_grid_mode",
                    "offset": 10125,
                    "comment": "0 = on grid, 1 = off grid",
                    "name": "Grid/Off grid"
                },
                {
                    "id": "active_power_setpoint",
                    "offset": 10127,
                    "name": "Active power",
                    "signed": true
                }
            ]
        },
        {
            "type": "Holding Registers",
            "starting_offset": 10313,
            "number_of_registers": 12,
            "map": [
                {
                    "id": "upper_soc_limit_2",
                    "offset": 10313,
                    "scale": 10,
                    "name": "Upper limit SOC level 2"
                },
                {
                    "id": "upper_soc_limit_1",
                    "offset": 10314,
                    "scale": 10,
                    "name": "Upper limit SOC level 1"
                },
                {
                    "id": "upper_soc_recovery_limit_2",
                    "offset": 10315,
                    "scale": 10,
                    "name": "Upper limit SOC level 2 recovery"
                },
                {
                    "id": "upper_soc_recovery_limit_1",
                    "offset": 10316,
                    "scale": 10,
                    "name": "Upper limit SOC level 1 recovery"
                },
                {
                    "id": "lower_soc_limit_1",
                    "offset": 10317,
                    "scale": 10,
                    "name": "Lower limit SOC level 1"
                },
                {
                    "id": "lower_soc_limit_2",
                    "offset": 10318,
                    "scale": 10,
                    "name": "Lower limit SOC level 2"
                },
                {
                    "id": "lower_soc_recovery_limit_1",
                    "offset": 10319,
                    "scale": 10,
                    "name": "Lower limit SOC level 1 recovery"
                },
                {
                    "id": "lower_soc_recovery_limit_2",
                    "offset": 10320,
                    "scale": 10,
                    "name": "Lower limit SOC level 2 recovery"
                },
                {
                    "id": "soc_limit_2_timeout",
                    "offset": 10324,
                    "name": "Lower limit SOC level2 timeout delay"
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10053,
            "number_of_registers": 30,
            "map": [
                {
                    "id": "voltage_ac",
                    "offset": 10053,
                    "scale": 10,
                    "name": "AC bus voltage"
                },
                {
                    "id": "frequency",
                    "offset": 10054,
                    "scale": 100,
                    "name": "AC bus frequency"
                },
                {
                    "id": "system_chargeable_power",
                    "offset": 10055,
                    "size": 2,
                    "name": "System chargeable power"
                },
                {
                    "id": "system_dischargeable_power",
                    "offset": 10057,
                    "size": 2,
                    "name": "System dischargeable power"
                },
                {
                    "id": "system_chargeable_energy",
                    "offset": 10059,
                    "size": 2,
                    "name": "System chargeable energy"
                },
                {
                    "id": "system_dischargeable_energy",
                    "offset": 10061,
                    "size": 2,
                    "name": "System dischargeable energy"
                },
                {
                    "id": "grid_mode",
                    "offset": 10071,
                    "comment": "0= on grid, 1=off grid mode",
                    "name": "Grid/Off-grid mode"
                },
                {
                    "id": "grid_status",
                    "offset": 10072,
                    "name": "Grid status"
                },
                {
                    "id": "status",
                    "offset": 10073,
                    "size": 2,
                    "name": "System status",
                    "bit_field": true,
                    "bit_strings": [
                        "Self-checking",
                        "Microgrid power supply starting",
                        "Grid power supply starting",
                        "Microgrid power supply running",
                        "Grid power supply running",
                        "Fault",
                        "Stopping",
                        "Stop",
                        "Emergency Stop"
                    ]
                },
                {
                    "id": "faults",
                    "offset": 10075,
                    "size": 4,
                    "name": "Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "PCS Fault",
                        "PCS Communication Fault",
                        "PCS Address Conflict",
                        "Reserved Address:10075 Bit:3",
                        "Reserved Address:10075 Bit:4",
                        "Reserved Address:10075 Bit:5",
                        "Reserved Address:10075 Bit:6",
                        "Reserved Address:10075 Bit:7",
                        "Reserved Address:10075 Bit:8",
                        "Reserved Address:10075 Bit:9",
                        "Reserved Address:10075 Bit:10",
                        "Reserved Address:10075 Bit:11",
                        "Reserved Address:10075 Bit:12",
                        "Reserved Address:10075 Bit:13",
                        "Reserved Address:10075 Bit:14",
                        "Self Check Fail",
                        "Self Check Timeout",
                        "Micro Grid Start Timeout",
                        "Micro Grid Start Fail",
                        "Grid Start Timeout",
                        "Grid Start Fail",
                        "Reserved Address:10075 Bit:21",
                        "Reserved Address:10075 Bit:22",
                        "Stop Timeout",
                        "Reserved Address:10075 Bit:24",
                        "Reserved Address:10075 Bit:25",
                        "Reserved Address:10075 Bit:26",
                        "Reserved Address:10075 Bit:27",
                        "Host PCS setting abnormal",
                        "PC Comm Fault",
                        "PCS not ready fault",
                        "Reserved Address:10075 Bit:31",
                        "Node 1 Fault",
                        "Node 2 Fault",
                        "Node 3 Fault",
                        "Node 4 Fault",
                        "Node 5 Fault",
                        "Node 6 Fault",
                        "Node 7 Fault",
                        "Node 8 Fault"
                    ]
                },
                {
                    "id": "alarms",
                    "offset": 10079,
                    "size": 4,
                    "name": "Alarm State",
                    "bit_field": true,
                    "bit_strings": [
                        "PCS Fault / Alarm / Emergency Stop",
                        "PCS Communication Fault Alarm",
                        "Reserved Address:10079 Bit:2",
                        "Reserved Address:10079 Bit:3",
                        "Reserved Address:10079 Bit:4",
                        "Reserved Address:10079 Bit:5",
                        "PCS Grid-side Contact Alarm",
                        "One or More Low Battery Level 1",
                        "One or More High Battery Level 1",
                        "BMS/BCP Communication Fault Alarm",
                        "BMS Fault Alarm",
                        "BMS Alarm",
                        "Reserved Address:10079 Bit:12",
                        "Reserved Address:10079 Bit:13",
                        "Reserved Address:10079 Bit:14",
                        "Reserved Address:10079 Bit:15",
                        "Reserved Address:10079 Bit:16",
                        "Reserved Address:10079 Bit:17",
                        "Reserved Address:10079 Bit:18",
                        "Node Collector Communication Fault Alarm",
                        "Node 1 Alarm",
                        "Node 2 Alarm",
                        "Node 3 Alarm",
                        "Node 4 Alarm",
                        "Node 5 Alarm",
                        "Node 6 Alarm",
                        "Node 7 Alarm",
                        "Node 8 Alarm",
                        "One or More Low Battery Level 2",
                        "One or More High Battery Level 2",
                        "BCP Fault / Alarm / Emergency Stop",
                        "Node Collector Node Abnormal",
                        "Battery Disconnected",
                        "PCS not ready",
                        "Battery DC voltage difference abnormal in group",
                        "HVAC Temp Abnormal",
                        "Master PCS setting abnormal",
                        "Low online rack num",
                        "Battery system stop alarm"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10147,
            "number_of_registers": 44,
            "map": [
                {
                    "id": "active_power",
                    "offset": 10147,
                    "size": 2,
                    "scale": 10,
                    "name": "Total PCS active power",
                    "signed": true
                },
                {
                    "id": "reactive_power",
                    "offset": 10149,
                    "size": 2,
                    "scale": 10,
                    "name": "Total PCS reactive power",
                    "signed": true
                },
                {
                    "id": "power_factor",
                    "offset": 10151,
                    "scale": 1000,
                    "name": "Total PCS power factor",
                    "signed": true
                },
                {
                    "id": "voltage_dc",
                    "offset": 10184,
                    "scale": 10,
                    "name": "Average DC voltage of system"
                },
                {
                    "id": "soc",
                    "offset": 10187,
                    "scale": 10,
                    "name": "Average SOC of system"
                },
                {
                    "id": "soh",
                    "offset": 10190,
                    "scale": 10,
                    "name": "Average SOH of system"
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10227,
            "number_of_registers": 61,
            "map": [
                {
                    "id": "pcs1_1_voltage_l1",
                    "offset": 10227,
                    "scale": 10,
                    "name": "PCS 1-1 Overall grid voltage VAB"
                },
                {
                    "id": "pcs1_1_voltage_l2",
                    "offset": 10228,
                    "scale": 10,
                    "name": "PCS 1-1 Overall grid voltage VBC"
                },
                {
                    "id": "pcs1_1_voltage_l3",
                    "offset": 10229,
                    "scale": 10,
                    "name": "PCS 1-1 Overall grid voltage VCA"
                },
                {
                    "id": "pcs1_1_current_l1",
                    "offset": 10230,
                    "scale": 10,
                    "name": "PCS 1-1 Overall phase A current"
                },
                {
                    "id": "pcs1_1_current_l2",
                    "offset": 10231,
                    "scale": 10,
                    "name": "PCS 1-1 Overall phase B current"
                },
                {
                    "id": "pcs1_1_current_l3",
                    "offset": 10232,
                    "scale": 10,
                    "name": "PCS 1-1 Overall phase C current"
                },
                {
                    "id": "pcs1_1_dc_power",
                    "offset": 10233,
                    "scale": 10,
                    "name": "PCS 1-1 Overall DC power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_active_power",
                    "offset": 10234,
                    "scale": 10,
                    "name": "PCS 1-1 Overall active power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_reactive_power",
                    "offset": 10235,
                    "scale": 10,
                    "name": "PCS 1-1 Overall reactive power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_apparent_power",
                    "offset": 10236,
                    "scale": 10,
                    "name": "PCS 1-1 Overall apparent power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_power_factor",
                    "offset": 10237,
                    "scale": 1000,
                    "name": "PCS 1-1 Overall power factor"
                },
                {
                    "id": "pcs1_1_temperature",
                    "offset": 10255,
                    "scale": 10,
                    "name": "PCS 1-1 Temperature",
                    "signed": true
                },
                {
                    "id": "pcs1_1_humidity",
                    "offset": 10256,
                    "scale": 10,
                    "name": "PCS 1-1 Humidity"
                },
                {
                    "id": "pcs1_1_mode",
                    "offset": 10257,
                    "name": "PCS 1-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10257 Bit:4",
                        "Reserved Address:10257 Bit:5",
                        "Reserved Address:10257 Bit:6",
                        "Reserved Address:10257 Bit:7",
                        "Reserved Address:10257 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs1_1_status",
                    "offset": 10258,
                    "size": 2,
                    "name": "PCS 1-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10258 Bit:1",
                        "Reserved Address:10258 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10258 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10258 Bit:12",
                        "Reserved Address:10258 Bit:13",
                        "Reserved Address:10258 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs1_1_fault_state",
                    "offset": 10261,
                    "name": "PCS 1-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "Smoke Alarm",
                        "Door Open Protection"
                    ]
                },
                {
                    "id": "pcs1_1_ac_dist_alarm",
                    "offset": 10262,
                    "name": "PCS 1-1 AC Distribution alarm",
                    "bit_field": true,
                    "bit_strings": [
                        "reserved",
                        "reserved",
                        "Over Voltage",
                        "Under Voltage"
                    ]
                },
                {
                    "id": "pcs1_1_alarm_state",
                    "offset": 10263,
                    "size": 2,
                    "name": "PCS 1-1 Alarm state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temp & Humidity Board Comm Error",
                        "Switch Board Comm Error",
                        "Tributary Board Comm Error"
                    ]
                },
                {
                    "id": "pcs1_1_1_dc_voltage",
                    "offset": 10269,
                    "scale": 10,
                    "name": "PCS 1-1-1 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs1_1_1_dc_current",
                    "offset": 10270,
                    "scale": 10,
                    "name": "PCS 1-1-1 DC current",
                    "signed": true
                },
                {
                    "id": "pcs1_1_1_dc_power",
                    "offset": 10271,
                    "scale": 10,
                    "name": "PCS 1-1-1 DC power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_1_voltage_l1",
                    "offset": 10272,
                    "scale": 10,
                    "name": "PCS 1-1-1 Grid voltage VAB"
                },
                {
                    "id": "pcs1_1_1_voltage_l2",
                    "offset": 10273,
                    "scale": 10,
                    "name": "PCS 1-1-1 Grid voltage VBC"
                },
                {
                    "id": "pcs1_1_1_voltage_l3",
                    "offset": 10274,
                    "scale": 10,
                    "name": "PCS 1-1-1 Grid voltage VCA"
                },
                {
                    "id": "pcs1_1_1_current_l1",
                    "offset": 10275,
                    "scale": 10,
                    "name": "PCS 1-1-1 Phase-A current"
                },
                {
                    "id": "pcs1_1_1_current_l2",
                    "offset": 10276,
                    "scale": 10,
                    "name": "PCS 1-1-1 Phase-B current"
                },
                {
                    "id": "pcs1_1_1_current_l3",
                    "offset": 10277,
                    "scale": 10,
                    "name": "PCS 1-1-1 Phase-C current"
                },
                {
                    "id": "pcs1_1_1_active_power",
                    "offset": 10278,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-1-1 Active power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_1_reactive_power",
                    "offset": 10280,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-1-1 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_1_alarms",
                    "offset": 10282,
                    "size": 2,
                    "name": "PCS 1-1-1 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs1_1_1_faults",
                    "offset": 10284,
                    "size": 4,
                    "name": "PCS 1-1-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10297,
            "number_of_registers": 61,
            "map": [
                {
                    "id": "pcs1_1_1_status",
                    "offset": 10297,
                    "size": 2,
                    "name": "PCS 1-1-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs1_1_1_mode",
                    "offset": 10299,
                    "name": "PCS 1-1-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs1_1_2_dc_voltage",
                    "offset": 10307,
                    "scale": 10,
                    "name": "PCS 1-1-2 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs1_1_2_dc_current",
                    "offset": 10308,
                    "scale": 10,
                    "name": "PCS 1-1-2 DC current",
                    "signed": true
                },
                {
                    "id": "pcs1_1_2_dc_power",
                    "offset": 10309,
                    "scale": 10,
                    "name": "PCS 1-1-2 DC power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_2_voltage_l1",
                    "offset": 10310,
                    "scale": 10,
                    "name": "PCS 1-1-2 Grid voltage VAB"
                },
                {
                    "id": "pcs1_1_2_voltage_l2",
                    "offset": 10311,
                    "scale": 10,
                    "name": "PCS 1-1-2 Grid voltage VBC"
                },
                {
                    "id": "pcs1_1_2_voltage_l3",
                    "offset": 10312,
                    "scale": 10,
                    "name": "PCS 1-1-2 Grid voltage VCA"
                },
                {
                    "id": "pcs1_1_2_current_l1",
                    "offset": 10313,
                    "scale": 10,
                    "name": "PCS 1-1-2 Phase-A current"
                },
                {
                    "id": "pcs1_1_2_current_l2",
                    "offset": 10314,
                    "scale": 10,
                    "name": "PCS 1-1-2 Phase-B current"
                },
                {
                    "id": "pcs1_1_2_current_l3",
                    "offset": 10315,
                    "scale": 10,
                    "name": "PCS 1-1-2 Phase-C current"
                },
                {
                    "id": "pcs1_1_2_active_power",
                    "offset": 10316,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-1-2 Active power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_2_reactive_power",
                    "offset": 10318,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-1-2 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs1_1_2_alarms",
                    "offset": 10320,
                    "size": 2,
                    "name": "PCS 1-1-2 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs1_1_2_faults",
                    "offset": 10322,
                    "size": 4,
                    "name": "PCS 1-1-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                },
                {
                    "id": "pcs1_1_2_status",
                    "offset": 10335,
                    "size": 2,
                    "name": "PCS 1-1-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs1_1_2_mode",
                    "offset": 10337,
                    "name": "PCS 1-1-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs1_1_transformer_oil_temp",
                    "offset": 10343,
                    "scale": 10,
                    "name": "PCS 1-1 Transformer oil temperature",
                    "signed": true
                },
                {
                    "id": "pcs1_2_voltage_l1",
                    "offset": 10347,
                    "scale": 10,
                    "name": "PCS 1-2 Overall grid voltage VAB"
                },
                {
                    "id": "pcs1_2_voltage_l2",
                    "offset": 10348,
                    "scale": 10,
                    "name": "PCS 1-2 Overall grid voltage VBC"
                },
                {
                    "id": "pcs1_2_voltage_l3",
                    "offset": 10349,
                    "scale": 10,
                    "name": "PCS 1-2 Overall grid voltage VCA"
                },
                {
                    "id": "pcs1_2_current_l1",
                    "offset": 10350,
                    "scale": 10,
                    "name": "PCS 1-2 Overall phase A current"
                },
                {
                    "id": "pcs1_2_current_l2",
                    "offset": 10351,
                    "scale": 10,
                    "name": "PCS 1-2 Overall phase B current"
                },
                {
                    "id": "pcs1_2_current_l3",
                    "offset": 10352,
                    "scale": 10,
                    "name": "PCS 1-2 Overall phase C current"
                },
                {
                    "id": "pcs1_2_dc_power",
                    "offset": 10353,
                    "scale": 10,
                    "name": "PCS 1-2 Overall DC power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_active_power",
                    "offset": 10354,
                    "scale": 10,
                    "name": "PCS 1-2 Overall active power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_reactive_power",
                    "offset": 10355,
                    "scale": 10,
                    "name": "PCS 1-2 Overall reactive power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_apparent_power",
                    "offset": 10356,
                    "scale": 10,
                    "name": "PCS 1-2 Overall apparent power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_power_factor",
                    "offset": 10357,
                    "scale": 1000,
                    "name": "PCS 1-2 Overall power factor"
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10375,
            "number_of_registers": 71,
            "map": [
                {
                    "id": "pcs1_2_temperature",
                    "offset": 10375,
                    "scale": 10,
                    "name": "PCS 1-2 Temperature",
                    "signed": true
                },
                {
                    "id": "pcs1_2_humidity",
                    "offset": 10376,
                    "scale": 10,
                    "name": "PCS 1-2 Humidity"
                },
                {
                    "id": "pcs1_2_mode",
                    "offset": 10377,
                    "name": "PCS 1-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10257 Bit:4",
                        "Reserved Address:10257 Bit:5",
                        "Reserved Address:10257 Bit:6",
                        "Reserved Address:10257 Bit:7",
                        "Reserved Address:10257 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs1_2_status",
                    "offset": 10378,
                    "size": 2,
                    "name": "PCS 1-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10258 Bit:1",
                        "Reserved Address:10258 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10258 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10258 Bit:12",
                        "Reserved Address:10258 Bit:13",
                        "Reserved Address:10258 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs1_2_fault_state",
                    "offset": 10381,
                    "name": "PCS 1-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "Smoke Alarm",
                        "Door Open Protection"
                    ]
                },
                {
                    "id": "pcs1_2_ac_dist_alarm",
                    "offset": 10382,
                    "name": "PCS 1-2 AC Distribution alarm",
                    "bit_field": true,
                    "bit_strings": [
                        "reserved",
                        "reserved",
                        "Over Voltage",
                        "Under Voltage"
                    ]
                },
                {
                    "id": "pcs1_2_alarm_state",
                    "offset": 10383,
                    "size": 2,
                    "name": "PCS 1-2 Alarm state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temp & Humidity Board Comm Error",
                        "Switch Board Comm Error",
                        "Tributary Board Comm Error"
                    ]
                },
                {
                    "id": "pcs1_2_1_dc_voltage",
                    "offset": 10389,
                    "scale": 10,
                    "name": "PCS 1-2-1 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs1_2_1_dc_current",
                    "offset": 10390,
                    "scale": 10,
                    "name": "PCS 1-2-1 DC current",
                    "signed": true
                },
                {
                    "id": "pcs1_2_1_dc_power",
                    "offset": 10391,
                    "scale": 10,
                    "name": "PCS 1-2-1 DC power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_1_voltage_l1",
                    "offset": 10392,
                    "scale": 10,
                    "name": "PCS 1-2-1 Grid voltage VAB"
                },
                {
                    "id": "pcs1_2_1_voltage_l2",
                    "offset": 10393,
                    "scale": 10,
                    "name": "PCS 1-2-1 Grid voltage VBC"
                },
                {
                    "id": "pcs1_2_1_voltage_l3",
                    "offset": 10394,
                    "scale": 10,
                    "name": "PCS 1-2-1 Grid voltage VCA"
                },
                {
                    "id": "pcs1_2_1_current_l1",
                    "offset": 10395,
                    "scale": 10,
                    "name": "PCS 1-2-1 Phase-A current"
                },
                {
                    "id": "pcs1_2_1_current_l2",
                    "offset": 10396,
                    "scale": 10,
                    "name": "PCS 1-2-1 Phase-B current"
                },
                {
                    "id": "pcs1_2_1_current_l3",
                    "offset": 10397,
                    "scale": 10,
                    "name": "PCS 1-2-1 Phase-C current"
                },
                {
                    "id": "pcs1_2_1_active_power",
                    "offset": 10398,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-2-1 Active power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_1_reactive_power",
                    "offset": 10400,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-2-1 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_1_alarms",
                    "offset": 10402,
                    "size": 2,
                    "name": "PCS 1-2-1 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs1_2_1_faults",
                    "offset": 10404,
                    "size": 4,
                    "name": "PCS 1-2-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                },
                {
                    "id": "pcs1_2_1_status",
                    "offset": 10417,
                    "size": 2,
                    "name": "PCS 1-2-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs1_2_1_mode",
                    "offset": 10419,
                    "name": "PCS 1-2-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs1_2_2_dc_voltage",
                    "offset": 10427,
                    "scale": 10,
                    "name": "PCS 1-2-2 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs1_2_2_dc_current",
                    "offset": 10428,
                    "scale": 10,
                    "name": "PCS 1-2-2 DC current",
                    "signed": true
                },
                {
                    "id": "pcs1_2_2_dc_power",
                    "offset": 10429,
                    "scale": 10,
                    "name": "PCS 1-2-2 DC power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_2_voltage_l1",
                    "offset": 10430,
                    "scale": 10,
                    "name": "PCS 1-2-2 Grid voltage VAB"
                },
                {
                    "id": "pcs1_2_2_voltage_l2",
                    "offset": 10431,
                    "scale": 10,
                    "name": "PCS 1-2-2 Grid voltage VBC"
                },
                {
                    "id": "pcs1_2_2_voltage_l3",
                    "offset": 10432,
                    "scale": 10,
                    "name": "PCS 1-2-2 Grid voltage VCA"
                },
                {
                    "id": "pcs1_2_2_current_l1",
                    "offset": 10433,
                    "scale": 10,
                    "name": "PCS 1-2-2 Phase-A current"
                },
                {
                    "id": "pcs1_2_2_current_l2",
                    "offset": 10434,
                    "scale": 10,
                    "name": "PCS 1-2-2 Phase-B current"
                },
                {
                    "id": "pcs1_2_2_current_l3",
                    "offset": 10435,
                    "scale": 10,
                    "name": "PCS 1-2-2 Phase-C current"
                },
                {
                    "id": "pcs1_2_2_active_power",
                    "offset": 10436,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-2-2 Active power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_2_reactive_power",
                    "offset": 10438,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 1-2-2 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs1_2_2_alarms",
                    "offset": 10440,
                    "size": 2,
                    "name": "PCS 1-2-2 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs1_2_2_faults",
                    "offset": 10442,
                    "size": 4,
                    "name": "PCS 1-2-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10455,
            "number_of_registers": 73,
            "map": [
                {
                    "id": "pcs1_2_2_status",
                    "offset": 10455,
                    "size": 2,
                    "name": "PCS 1-2-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs1_2_2_mode",
                    "offset": 10457,
                    "name": "PCS 1-2-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs1_2_transformer_oil_temp",
                    "offset": 10463,
                    "scale": 10,
                    "name": "PCS 1-2 Transformer oil temperature",
                    "signed": true
                },
                {
                    "id": "pcs2_1_voltage_l1",
                    "offset": 10467,
                    "scale": 10,
                    "name": "PCS 2-1 Overall grid voltage VAB"
                },
                {
                    "id": "pcs2_1_voltage_l2",
                    "offset": 10468,
                    "scale": 10,
                    "name": "PCS 2-1 Overall grid voltage VBC"
                },
                {
                    "id": "pcs2_1_voltage_l3",
                    "offset": 10469,
                    "scale": 10,
                    "name": "PCS 2-1 Overall grid voltage VCA"
                },
                {
                    "id": "pcs2_1_current_l1",
                    "offset": 10470,
                    "scale": 10,
                    "name": "PCS 2-1 Overall phase A current"
                },
                {
                    "id": "pcs2_1_current_l2",
                    "offset": 10471,
                    "scale": 10,
                    "name": "PCS 2-1 Overall phase B current"
                },
                {
                    "id": "pcs2_1_current_l3",
                    "offset": 10472,
                    "scale": 10,
                    "name": "PCS 2-1 Overall phase C current"
                },
                {
                    "id": "pcs2_1_dc_power",
                    "offset": 10473,
                    "scale": 10,
                    "name": "PCS 2-1 Overall DC power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_active_power",
                    "offset": 10474,
                    "scale": 10,
                    "name": "PCS 2-1 Overall active power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_reactive_power",
                    "offset": 10475,
                    "scale": 10,
                    "name": "PCS 2-1 Overall reactive power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_apparent_power",
                    "offset": 10476,
                    "scale": 10,
                    "name": "PCS 2-1 Overall apparent power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_power_factor",
                    "offset": 10477,
                    "scale": 1000,
                    "name": "PCS 2-1 Overall power factor"
                },
                {
                    "id": "pcs2_1_temperature",
                    "offset": 10495,
                    "scale": 10,
                    "name": "PCS 2-1 Temperature",
                    "signed": true
                },
                {
                    "id": "pcs2_1_humidity",
                    "offset": 10496,
                    "scale": 10,
                    "name": "PCS 2-1 Humidity"
                },
                {
                    "id": "pcs2_1_mode",
                    "offset": 10497,
                    "name": "PCS 2-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10257 Bit:4",
                        "Reserved Address:10257 Bit:5",
                        "Reserved Address:10257 Bit:6",
                        "Reserved Address:10257 Bit:7",
                        "Reserved Address:10257 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs2_1_status",
                    "offset": 10498,
                    "size": 2,
                    "name": "PCS 2-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10258 Bit:1",
                        "Reserved Address:10258 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10258 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10258 Bit:12",
                        "Reserved Address:10258 Bit:13",
                        "Reserved Address:10258 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs2_1_fault_state",
                    "offset": 10501,
                    "name": "PCS 2-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "Smoke Alarm",
                        "Door Open Protection"
                    ]
                },
                {
                    "id": "pcs2_1_ac_dist_alarm",
                    "offset": 10502,
                    "name": "PCS 2-1 AC Distribution alarm",
                    "bit_field": true,
                    "bit_strings": [
                        "reserved",
                        "reserved",
                        "Over Voltage",
                        "Under Voltage"
                    ]
                },
                {
                    "id": "pcs2_1_alarm_state",
                    "offset": 10503,
                    "size": 2,
                    "name": "PCS 2-1 Alarm state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temp & Humidity Board Comm Error",
                        "Switch Board Comm Error",
                        "Tributary Board Comm Error"
                    ]
                },
                {
                    "id": "pcs2_1_1_dc_voltage",
                    "offset": 10509,
                    "scale": 10,
                    "name": "PCS 2-1-1 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs2_1_1_dc_current",
                    "offset": 10510,
                    "scale": 10,
                    "name": "PCS 2-1-1 DC current",
                    "signed": true
                },
                {
                    "id": "pcs2_1_1_dc_power",
                    "offset": 10511,
                    "scale": 10,
                    "name": "PCS 2-1-1 DC power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_1_voltage_l1",
                    "offset": 10512,
                    "scale": 10,
                    "name": "PCS 2-1-1 Grid voltage VAB"
                },
                {
                    "id": "pcs2_1_1_voltage_l2",
                    "offset": 10513,
                    "scale": 10,
                    "name": "PCS 2-1-1 Grid voltage VBC"
                },
                {
                    "id": "pcs2_1_1_voltage_l3",
                    "offset": 10514,
                    "scale": 10,
                    "name": "PCS 2-1-1 Grid voltage VCA"
                },
                {
                    "id": "pcs2_1_1_current_l1",
                    "offset": 10515,
                    "scale": 10,
                    "name": "PCS 2-1-1 Phase-A current"
                },
                {
                    "id": "pcs2_1_1_current_l2",
                    "offset": 10516,
                    "scale": 10,
                    "name": "PCS 2-1-1 Phase-B current"
                },
                {
                    "id": "pcs2_1_1_current_l3",
                    "offset": 10517,
                    "scale": 10,
                    "name": "PCS 2-1-1 Phase-C current"
                },
                {
                    "id": "pcs2_1_1_active_power",
                    "offset": 10518,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-1-1 Active power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_1_reactive_power",
                    "offset": 10520,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-1-1 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_1_alarms",
                    "offset": 10522,
                    "size": 2,
                    "name": "PCS 2-1-1 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs2_1_1_faults",
                    "offset": 10524,
                    "size": 4,
                    "name": "PCS 2-1-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10537,
            "number_of_registers": 61,
            "map": [
                {
                    "id": "pcs2_1_1_status",
                    "offset": 10537,
                    "size": 2,
                    "name": "PCS 2-1-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs2_1_1_mode",
                    "offset": 10539,
                    "name": "PCS 2-1-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs2_1_2_dc_voltage",
                    "offset": 10547,
                    "scale": 10,
                    "name": "PCS 2-1-2 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs2_1_2_dc_current",
                    "offset": 10548,
                    "scale": 10,
                    "name": "PCS 2-1-2 DC current",
                    "signed": true
                },
                {
                    "id": "pcs2_1_2_dc_power",
                    "offset": 10549,
                    "scale": 10,
                    "name": "PCS 2-1-2 DC power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_2_voltage_l1",
                    "offset": 10550,
                    "scale": 10,
                    "name": "PCS 2-1-2 Grid voltage VAB"
                },
                {
                    "id": "pcs2_1_2_voltage_l2",
                    "offset": 10551,
                    "scale": 10,
                    "name": "PCS 2-1-2 Grid voltage VBC"
                },
                {
                    "id": "pcs2_1_2_voltage_l3",
                    "offset": 10552,
                    "scale": 10,
                    "name": "PCS 2-1-2 Grid voltage VCA"
                },
                {
                    "id": "pcs2_1_2_current_l1",
                    "offset": 10553,
                    "scale": 10,
                    "name": "PCS 2-1-2 Phase-A current"
                },
                {
                    "id": "pcs2_1_2_current_l2",
                    "offset": 10554,
                    "scale": 10,
                    "name": "PCS 2-1-2 Phase-B current"
                },
                {
                    "id": "pcs2_1_2_current_l3",
                    "offset": 10555,
                    "scale": 10,
                    "name": "PCS 2-1-2 Phase-C current"
                },
                {
                    "id": "pcs2_1_2_active_power",
                    "offset": 10556,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-1-2 Active power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_2_reactive_power",
                    "offset": 10558,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-1-2 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs2_1_2_alarms",
                    "offset": 10560,
                    "size": 2,
                    "name": "PCS 2-1-2 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs2_1_2_faults",
                    "offset": 10562,
                    "size": 4,
                    "name": "PCS 2-1-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                },
                {
                    "id": "pcs2_1_2_status",
                    "offset": 10575,
                    "size": 2,
                    "name": "PCS 2-1-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs2_1_2_mode",
                    "offset": 10577,
                    "name": "PCS 2-1-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs2_1_transformer_oil_temp",
                    "offset": 10583,
                    "scale": 10,
                    "name": "PCS 2-1 Transformer oil temperature",
                    "signed": true
                },
                {
                    "id": "pcs2_2_voltage_l1",
                    "offset": 10587,
                    "scale": 10,
                    "name": "PCS 2-2 Overall grid voltage VAB"
                },
                {
                    "id": "pcs2_2_voltage_l2",
                    "offset": 10588,
                    "scale": 10,
                    "name": "PCS 2-2 Overall grid voltage VBC"
                },
                {
                    "id": "pcs2_2_voltage_l3",
                    "offset": 10589,
                    "scale": 10,
                    "name": "PCS 2-2 Overall grid voltage VCA"
                },
                {
                    "id": "pcs2_2_current_l1",
                    "offset": 10590,
                    "scale": 10,
                    "name": "PCS 2-2 Overall phase A current"
                },
                {
                    "id": "pcs2_2_current_l2",
                    "offset": 10591,
                    "scale": 10,
                    "name": "PCS 2-2 Overall phase B current"
                },
                {
                    "id": "pcs2_2_current_l3",
                    "offset": 10592,
                    "scale": 10,
                    "name": "PCS 2-2 Overall phase C current"
                },
                {
                    "id": "pcs2_2_dc_power",
                    "offset": 10593,
                    "scale": 10,
                    "name": "PCS 2-2 Overall DC power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_active_power",
                    "offset": 10594,
                    "scale": 10,
                    "name": "PCS 2-2 Overall active power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_reactive_power",
                    "offset": 10595,
                    "scale": 10,
                    "name": "PCS 2-2 Overall reactive power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_apparent_power",
                    "offset": 10596,
                    "scale": 10,
                    "name": "PCS 2-2 Overall apparent power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_power_factor",
                    "offset": 10597,
                    "scale": 1000,
                    "name": "PCS 2-2 Overall power factor"
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10615,
            "number_of_registers": 71,
            "map": [
                {
                    "id": "pcs2_2_temperature",
                    "offset": 10615,
                    "scale": 10,
                    "name": "PCS 2-2 Temperature",
                    "signed": true
                },
                {
                    "id": "pcs2_2_humidity",
                    "offset": 10616,
                    "scale": 10,
                    "name": "PCS 2-2 Humidity"
                },
                {
                    "id": "pcs2_2_mode",
                    "offset": 10617,
                    "name": "PCS 2-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10257 Bit:4",
                        "Reserved Address:10257 Bit:5",
                        "Reserved Address:10257 Bit:6",
                        "Reserved Address:10257 Bit:7",
                        "Reserved Address:10257 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs2_2_status",
                    "offset": 10618,
                    "size": 2,
                    "name": "PCS 2-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10258 Bit:1",
                        "Reserved Address:10258 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10258 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10258 Bit:12",
                        "Reserved Address:10258 Bit:13",
                        "Reserved Address:10258 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs2_2_fault_state",
                    "offset": 10621,
                    "name": "PCS 2-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "Smoke Alarm",
                        "Door Open Protection"
                    ]
                },
                {
                    "id": "pcs2_2_ac_dist_alarm",
                    "offset": 10622,
                    "name": "PCS 2-2 AC Distribution alarm",
                    "bit_field": true,
                    "bit_strings": [
                        "reserved",
                        "reserved",
                        "Over Voltage",
                        "Under Voltage"
                    ]
                },
                {
                    "id": "pcs2_2_alarm_state",
                    "offset": 10623,
                    "size": 2,
                    "name": "PCS 2-2 Alarm state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temp & Humidity Board Comm Error",
                        "Switch Board Comm Error",
                        "Tributary Board Comm Error"
                    ]
                },
                {
                    "id": "pcs2_2_1_dc_voltage",
                    "offset": 10629,
                    "scale": 10,
                    "name": "PCS 2-2-1 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs2_2_1_dc_current",
                    "offset": 10630,
                    "scale": 10,
                    "name": "PCS 2-2-1 DC current",
                    "signed": true
                },
                {
                    "id": "pcs2_2_1_dc_power",
                    "offset": 10631,
                    "scale": 10,
                    "name": "PCS 2-2-1 DC power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_1_voltage_l1",
                    "offset": 10632,
                    "scale": 10,
                    "name": "PCS 2-2-1 Grid voltage VAB"
                },
                {
                    "id": "pcs2_2_1_voltage_l2",
                    "offset": 10633,
                    "scale": 10,
                    "name": "PCS 2-2-1 Grid voltage VBC"
                },
                {
                    "id": "pcs2_2_1_voltage_l3",
                    "offset": 10634,
                    "scale": 10,
                    "name": "PCS 2-2-1 Grid voltage VCA"
                },
                {
                    "id": "pcs2_2_1_current_l1",
                    "offset": 10635,
                    "scale": 10,
                    "name": "PCS 2-2-1 Phase-A current"
                },
                {
                    "id": "pcs2_2_1_current_l2",
                    "offset": 10636,
                    "scale": 10,
                    "name": "PCS 2-2-1 Phase-B current"
                },
                {
                    "id": "pcs2_2_1_current_l3",
                    "offset": 10637,
                    "scale": 10,
                    "name": "PCS 2-2-1 Phase-C current"
                },
                {
                    "id": "pcs2_2_1_active_power",
                    "offset": 10638,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-2-1 Active power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_1_reactive_power",
                    "offset": 10640,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-2-1 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_1_alarms",
                    "offset": 10642,
                    "size": 2,
                    "name": "PCS 2-2-1 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs2_2_1_faults",
                    "offset": 10644,
                    "size": 4,
                    "name": "PCS 2-2-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                },
                {
                    "id": "pcs2_2_1_status",
                    "offset": 10657,
                    "size": 2,
                    "name": "PCS 2-2-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs2_2_1_mode",
                    "offset": 10659,
                    "name": "PCS 2-2-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs2_2_2_dc_voltage",
                    "offset": 10667,
                    "scale": 10,
                    "name": "PCS 2-2-2 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs2_2_2_dc_current",
                    "offset": 10668,
                    "scale": 10,
                    "name": "PCS 2-2-2 DC current",
                    "signed": true
                },
                {
                    "id": "pcs2_2_2_dc_power",
                    "offset": 10669,
                    "scale": 10,
                    "name": "PCS 2-2-2 DC power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_2_voltage_l1",
                    "offset": 10670,
                    "scale": 10,
                    "name": "PCS 2-2-2 Grid voltage VAB"
                },
                {
                    "id": "pcs2_2_2_voltage_l2",
                    "offset": 10671,
                    "scale": 10,
                    "name": "PCS 2-2-2 Grid voltage VBC"
                },
                {
                    "id": "pcs2_2_2_voltage_l3",
                    "offset": 10672,
                    "scale": 10,
                    "name": "PCS 2-2-2 Grid voltage VCA"
                },
                {
                    "id": "pcs2_2_2_current_l1",
                    "offset": 10673,
                    "scale": 10,
                    "name": "PCS 2-2-2 Phase-A current"
                },
                {
                    "id": "pcs2_2_2_current_l2",
                    "offset": 10674,
                    "scale": 10,
                    "name": "PCS 2-2-2 Phase-B current"
                },
                {
                    "id": "pcs2_2_2_current_l3",
                    "offset": 10675,
                    "scale": 10,
                    "name": "PCS 2-2-2 Phase-C current"
                },
                {
                    "id": "pcs2_2_2_active_power",
                    "offset": 10676,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-2-2 Active power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_2_reactive_power",
                    "offset": 10678,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 2-2-2 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs2_2_2_alarms",
                    "offset": 10680,
                    "size": 2,
                    "name": "PCS 2-2-2 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs2_2_2_faults",
                    "offset": 10682,
                    "size": 4,
                    "name": "PCS 2-2-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10695,
            "number_of_registers": 73,
            "map": [
                {
                    "id": "pcs2_2_2_status",
                    "offset": 10695,
                    "size": 2,
                    "name": "PCS 2-2-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs2_2_2_mode",
                    "offset": 10697,
                    "name": "PCS 2-2-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs2_2_transformer_oil_temp",
                    "offset": 10703,
                    "scale": 10,
                    "name": "PCS 2-2 Transformer oil temperature",
                    "signed": true
                },
                {
                    "id": "pcs3_1_voltage_l1",
                    "offset": 10707,
                    "scale": 10,
                    "name": "PCS 3-1 Overall grid voltage VAB"
                },
                {
                    "id": "pcs3_1_voltage_l2",
                    "offset": 10708,
                    "scale": 10,
                    "name": "PCS 3-1 Overall grid voltage VBC"
                },
                {
                    "id": "pcs3_1_voltage_l3",
                    "offset": 10709,
                    "scale": 10,
                    "name": "PCS 3-1 Overall grid voltage VCA"
                },
                {
                    "id": "pcs3_1_current_l1",
                    "offset": 10710,
                    "scale": 10,
                    "name": "PCS 3-1 Overall phase A current"
                },
                {
                    "id": "pcs3_1_current_l2",
                    "offset": 10711,
                    "scale": 10,
                    "name": "PCS 3-1 Overall phase B current"
                },
                {
                    "id": "pcs3_1_current_l3",
                    "offset": 10712,
                    "scale": 10,
                    "name": "PCS 3-1 Overall phase C current"
                },
                {
                    "id": "pcs3_1_dc_power",
                    "offset": 10713,
                    "scale": 10,
                    "name": "PCS 3-1 Overall DC power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_active_power",
                    "offset": 10714,
                    "scale": 10,
                    "name": "PCS 3-1 Overall active power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_reactive_power",
                    "offset": 10715,
                    "scale": 10,
                    "name": "PCS 3-1 Overall reactive power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_apparent_power",
                    "offset": 10716,
                    "scale": 10,
                    "name": "PCS 3-1 Overall apparent power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_power_factor",
                    "offset": 10717,
                    "scale": 1000,
                    "name": "PCS 3-1 Overall power factor"
                },
                {
                    "id": "pcs3_1_temperature",
                    "offset": 10735,
                    "scale": 10,
                    "name": "PCS 3-1 Temperature",
                    "signed": true
                },
                {
                    "id": "pcs3_1_humidity",
                    "offset": 10736,
                    "scale": 10,
                    "name": "PCS 3-1 Humidity"
                },
                {
                    "id": "pcs3_1_mode",
                    "offset": 10737,
                    "name": "PCS 3-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10257 Bit:4",
                        "Reserved Address:10257 Bit:5",
                        "Reserved Address:10257 Bit:6",
                        "Reserved Address:10257 Bit:7",
                        "Reserved Address:10257 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs3_1_status",
                    "offset": 10738,
                    "size": 2,
                    "name": "PCS 3-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10258 Bit:1",
                        "Reserved Address:10258 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10258 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10258 Bit:12",
                        "Reserved Address:10258 Bit:13",
                        "Reserved Address:10258 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs3_1_fault_state",
                    "offset": 10741,
                    "name": "PCS 3-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "Smoke Alarm",
                        "Door Open Protection"
                    ]
                },
                {
                    "id": "pcs3_1_ac_dist_alarm",
                    "offset": 10742,
                    "name": "PCS 3-1 AC Distribution alarm",
                    "bit_field": true,
                    "bit_strings": [
                        "reserved",
                        "reserved",
                        "Over Voltage",
                        "Under Voltage"
                    ]
                },
                {
                    "id": "pcs3_1_alarm_state",
                    "offset": 10743,
                    "size": 2,
                    "name": "PCS 3-1 Alarm state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temp & Humidity Board Comm Error",
                        "Switch Board Comm Error",
                        "Tributary Board Comm Error"
                    ]
                },
                {
                    "id": "pcs3_1_1_dc_voltage",
                    "offset": 10749,
                    "scale": 10,
                    "name": "PCS 3-1-1 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs3_1_1_dc_current",
                    "offset": 10750,
                    "scale": 10,
                    "name": "PCS 3-1-1 DC current",
                    "signed": true
                },
                {
                    "id": "pcs3_1_1_dc_power",
                    "offset": 10751,
                    "scale": 10,
                    "name": "PCS 3-1-1 DC power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_1_voltage_l1",
                    "offset": 10752,
                    "scale": 10,
                    "name": "PCS 3-1-1 Grid voltage VAB"
                },
                {
                    "id": "pcs3_1_1_voltage_l2",
                    "offset": 10753,
                    "scale": 10,
                    "name": "PCS 3-1-1 Grid voltage VBC"
                },
                {
                    "id": "pcs3_1_1_voltage_l3",
                    "offset": 10754,
                    "scale": 10,
                    "name": "PCS 3-1-1 Grid voltage VCA"
                },
                {
                    "id": "pcs3_1_1_current_l1",
                    "offset": 10755,
                    "scale": 10,
                    "name": "PCS 3-1-1 Phase-A current"
                },
                {
                    "id": "pcs3_1_1_current_l2",
                    "offset": 10756,
                    "scale": 10,
                    "name": "PCS 3-1-1 Phase-B current"
                },
                {
                    "id": "pcs3_1_1_current_l3",
                    "offset": 10757,
                    "scale": 10,
                    "name": "PCS 3-1-1 Phase-C current"
                },
                {
                    "id": "pcs3_1_1_active_power",
                    "offset": 10758,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-1-1 Active power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_1_reactive_power",
                    "offset": 10760,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-1-1 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_1_alarms",
                    "offset": 10762,
                    "size": 2,
                    "name": "PCS 3-1-1 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs3_1_1_faults",
                    "offset": 10764,
                    "size": 4,
                    "name": "PCS 3-1-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10777,
            "number_of_registers": 61,
            "map": [
                {
                    "id": "pcs3_1_1_status",
                    "offset": 10777,
                    "size": 2,
                    "name": "PCS 3-1-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs3_1_1_mode",
                    "offset": 10779,
                    "name": "PCS 3-1-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs3_1_2_dc_voltage",
                    "offset": 10787,
                    "scale": 10,
                    "name": "PCS 3-1-2 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs3_1_2_dc_current",
                    "offset": 10788,
                    "scale": 10,
                    "name": "PCS 3-1-2 DC current",
                    "signed": true
                },
                {
                    "id": "pcs3_1_2_dc_power",
                    "offset": 10789,
                    "scale": 10,
                    "name": "PCS 3-1-2 DC power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_2_voltage_l1",
                    "offset": 10790,
                    "scale": 10,
                    "name": "PCS 3-1-2 Grid voltage VAB"
                },
                {
                    "id": "pcs3_1_2_voltage_l2",
                    "offset": 10791,
                    "scale": 10,
                    "name": "PCS 3-1-2 Grid voltage VBC"
                },
                {
                    "id": "pcs3_1_2_voltage_l3",
                    "offset": 10792,
                    "scale": 10,
                    "name": "PCS 3-1-2 Grid voltage VCA"
                },
                {
                    "id": "pcs3_1_2_current_l1",
                    "offset": 10793,
                    "scale": 10,
                    "name": "PCS 3-1-2 Phase-A current"
                },
                {
                    "id": "pcs3_1_2_current_l2",
                    "offset": 10794,
                    "scale": 10,
                    "name": "PCS 3-1-2 Phase-B current"
                },
                {
                    "id": "pcs3_1_2_current_l3",
                    "offset": 10795,
                    "scale": 10,
                    "name": "PCS 3-1-2 Phase-C current"
                },
                {
                    "id": "pcs3_1_2_active_power",
                    "offset": 10796,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-1-2 Active power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_2_reactive_power",
                    "offset": 10798,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-1-2 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs3_1_2_alarms",
                    "offset": 10800,
                    "size": 2,
                    "name": "PCS 3-1-2 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs3_1_2_faults",
                    "offset": 10802,
                    "size": 4,
                    "name": "PCS 3-1-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                },
                {
                    "id": "pcs3_1_2_status",
                    "offset": 10815,
                    "size": 2,
                    "name": "PCS 3-1-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs3_1_2_mode",
                    "offset": 10817,
                    "name": "PCS 3-1-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs3_1_transformer_oil_temp",
                    "offset": 10823,
                    "scale": 10,
                    "name": "PCS 3-1 Transformer oil temperature",
                    "signed": true
                },
                {
                    "id": "pcs3_2_voltage_l1",
                    "offset": 10827,
                    "scale": 10,
                    "name": "PCS 3-2 Overall grid voltage VAB"
                },
                {
                    "id": "pcs3_2_voltage_l2",
                    "offset": 10828,
                    "scale": 10,
                    "name": "PCS 3-2 Overall grid voltage VBC"
                },
                {
                    "id": "pcs3_2_voltage_l3",
                    "offset": 10829,
                    "scale": 10,
                    "name": "PCS 3-2 Overall grid voltage VCA"
                },
                {
                    "id": "pcs3_2_current_l1",
                    "offset": 10830,
                    "scale": 10,
                    "name": "PCS 3-2 Overall phase A current"
                },
                {
                    "id": "pcs3_2_current_l2",
                    "offset": 10831,
                    "scale": 10,
                    "name": "PCS 3-2 Overall phase B current"
                },
                {
                    "id": "pcs3_2_current_l3",
                    "offset": 10832,
                    "scale": 10,
                    "name": "PCS 3-2 Overall phase C current"
                },
                {
                    "id": "pcs3_2_dc_power",
                    "offset": 10833,
                    "scale": 10,
                    "name": "PCS 3-2 Overall DC power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_active_power",
                    "offset": 10834,
                    "scale": 10,
                    "name": "PCS 3-2 Overall active power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_reactive_power",
                    "offset": 10835,
                    "scale": 10,
                    "name": "PCS 3-2 Overall reactive power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_apparent_power",
                    "offset": 10836,
                    "scale": 10,
                    "name": "PCS 3-2 Overall apparent power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_power_factor",
                    "offset": 10837,
                    "scale": 1000,
                    "name": "PCS 3-2 Overall power factor"
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 10855,
            "number_of_registers": 89,
            "map": [
                {
                    "id": "pcs3_2_temperature",
                    "offset": 10855,
                    "scale": 10,
                    "name": "PCS 3-2 Temperature",
                    "signed": true
                },
                {
                    "id": "pcs3_2_humidity",
                    "offset": 10856,
                    "scale": 10,
                    "name": "PCS 3-2 Humidity"
                },
                {
                    "id": "pcs3_2_mode",
                    "offset": 10857,
                    "name": "PCS 3-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10257 Bit:4",
                        "Reserved Address:10257 Bit:5",
                        "Reserved Address:10257 Bit:6",
                        "Reserved Address:10257 Bit:7",
                        "Reserved Address:10257 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs3_2_status",
                    "offset": 10858,
                    "size": 2,
                    "name": "PCS 3-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10258 Bit:1",
                        "Reserved Address:10258 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10258 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10258 Bit:12",
                        "Reserved Address:10258 Bit:13",
                        "Reserved Address:10258 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs3_2_fault_state",
                    "offset": 10861,
                    "name": "PCS 3-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "Smoke Alarm",
                        "Door Open Protection"
                    ]
                },
                {
                    "id": "pcs3_2_ac_dist_alarm",
                    "offset": 10862,
                    "name": "PCS 3-2 AC Distribution alarm",
                    "bit_field": true,
                    "bit_strings": [
                        "reserved",
                        "reserved",
                        "Over Voltage",
                        "Under Voltage"
                    ]
                },
                {
                    "id": "pcs3_2_alarm_state",
                    "offset": 10863,
                    "size": 2,
                    "name": "PCS 3-2 Alarm state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temp & Humidity Board Comm Error",
                        "Switch Board Comm Error",
                        "Tributary Board Comm Error"
                    ]
                },
                {
                    "id": "pcs3_2_1_dc_voltage",
                    "offset": 10869,
                    "scale": 10,
                    "name": "PCS 3-2-1 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs3_2_1_dc_current",
                    "offset": 10870,
                    "scale": 10,
                    "name": "PCS 3-2-1 DC current",
                    "signed": true
                },
                {
                    "id": "pcs3_2_1_dc_power",
                    "offset": 10871,
                    "scale": 10,
                    "name": "PCS 3-2-1 DC power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_1_voltage_l1",
                    "offset": 10872,
                    "scale": 10,
                    "name": "PCS 3-2-1 Grid voltage VAB"
                },
                {
                    "id": "pcs3_2_1_voltage_l2",
                    "offset": 10873,
                    "scale": 10,
                    "name": "PCS 3-2-1 Grid voltage VBC"
                },
                {
                    "id": "pcs3_2_1_voltage_l3",
                    "offset": 10874,
                    "scale": 10,
                    "name": "PCS 3-2-1 Grid voltage VCA"
                },
                {
                    "id": "pcs3_2_1_current_l1",
                    "offset": 10875,
                    "scale": 10,
                    "name": "PCS 3-2-1 Phase-A current"
                },
                {
                    "id": "pcs3_2_1_current_l2",
                    "offset": 10876,
                    "scale": 10,
                    "name": "PCS 3-2-1 Phase-B current"
                },
                {
                    "id": "pcs3_2_1_current_l3",
                    "offset": 10877,
                    "scale": 10,
                    "name": "PCS 3-2-1 Phase-C current"
                },
                {
                    "id": "pcs3_2_1_active_power",
                    "offset": 10878,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-2-1 Active power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_1_reactive_power",
                    "offset": 10880,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-2-1 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_1_alarms",
                    "offset": 10882,
                    "size": 2,
                    "name": "PCS 3-2-1 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs3_2_1_faults",
                    "offset": 10884,
                    "size": 4,
                    "name": "PCS 3-2-1 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                },
                {
                    "id": "pcs3_2_1_status",
                    "offset": 10897,
                    "size": 2,
                    "name": "PCS 3-2-1 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs3_2_1_mode",
                    "offset": 10899,
                    "name": "PCS 3-2-1 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs3_2_2_dc_voltage",
                    "offset": 10907,
                    "scale": 10,
                    "name": "PCS 3-2-2 DC voltage",
                    "signed": true
                },
                {
                    "id": "pcs3_2_2_dc_current",
                    "offset": 10908,
                    "scale": 10,
                    "name": "PCS 3-2-2 DC current",
                    "signed": true
                },
                {
                    "id": "pcs3_2_2_dc_power",
                    "offset": 10909,
                    "scale": 10,
                    "name": "PCS 3-2-2 DC power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_2_voltage_l1",
                    "offset": 10910,
                    "scale": 10,
                    "name": "PCS 3-2-2 Grid voltage VAB"
                },
                {
                    "id": "pcs3_2_2_voltage_l2",
                    "offset": 10911,
                    "scale": 10,
                    "name": "PCS 3-2-2 Grid voltage VBC"
                },
                {
                    "id": "pcs3_2_2_voltage_l3",
                    "offset": 10912,
                    "scale": 10,
                    "name": "PCS 3-2-2 Grid voltage VCA"
                },
                {
                    "id": "pcs3_2_2_current_l1",
                    "offset": 10913,
                    "scale": 10,
                    "name": "PCS 3-2-2 Phase-A current"
                },
                {
                    "id": "pcs3_2_2_current_l2",
                    "offset": 10914,
                    "scale": 10,
                    "name": "PCS 3-2-2 Phase-B current"
                },
                {
                    "id": "pcs3_2_2_current_l3",
                    "offset": 10915,
                    "scale": 10,
                    "name": "PCS 3-2-2 Phase-C current"
                },
                {
                    "id": "pcs3_2_2_active_power",
                    "offset": 10916,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-2-2 Active power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_2_reactive_power",
                    "offset": 10918,
                    "size": 2,
                    "scale": 10,
                    "name": "PCS 3-2-2 Reactive power",
                    "signed": true
                },
                {
                    "id": "pcs3_2_2_alarms",
                    "offset": 10920,
                    "size": 2,
                    "name": "PCS 3-2-2 Alarm running state",
                    "bit_field": true,
                    "bit_strings": [
                        "Temperature abnormal",
                        "Reserved Address:10282 Bit:1",
                        "GFRT operation",
                        "Reserved Address:10282 Bit:3",
                        "DC Fuse abnormal",
                        "Reserved Address:10282 Bit:5",
                        "DC sensor abnormal",
                        "DC SPD Alarm",
                        "AC SPD Alarm",
                        "Charging condition not met",
                        "Discharging condition not met",
                        "Reserved Address:10282 Bit:11",
                        "DC Switch abnormal",
                        "Fan 1 abnormal",
                        "Reserved Address:10282 Bit:14",
                        "Reserved Address:10282 Bit:15",
                        "Reserved Address:10282 Bit:16",
                        "AC Switch abnormal",
                        "Fan 2 abnormal",
                        "AC Main Contactor Abnormal",
                        "Reserved Address:10282 Bit:20",
                        "IO-LCD Communication Error"
                    ]
                },
                {
                    "id": "pcs3_2_2_faults",
                    "offset": 10922,
                    "size": 4,
                    "name": "PCS 3-2-2 Fault state",
                    "bit_field": true,
                    "bit_strings": [
                        "DC under-voltage",
                        "DC over-voltage",
                        "Grid under-voltage",
                        "Grid over-voltage",
                        "Grid under-frequency",
                        "Grid over-frequency",
                        "Grid Contactor",
                        "Islanding protection",
                        "Reserved Address:10284 Bit:8",
                        "PDP protection",
                        "Module over temperature",
                        "Reactor over temperature",
                        "Transformer over temperature",
                        "AC leakage current protection",
                        "Reserved Address:10284 Bit:14",
                        "Overload protection",
                        "Reserved Address:10284 Bit:16",
                        "Fan 1 fault",
                        "DC Fuse Fault",
                        "Reserved Address:10284 Bit:19",
                        "DC over-current",
                        "AC over-current",
                        "Reserved Address:10284 Bit:22",
                        "Ambient Over temperature",
                        "Hardware fault",
                        "Reserved Address:10284 Bit:25",
                        "Reserved Address:10284 Bit:26",
                        "Reserved Address:10284 Bit:27",
                        "Reserved Address:10284 Bit:28",
                        "Reserved Address:10284 Bit:29",
                        "Reserved Address:10284 Bit:30",
                        "Reserved Address:10284 Bit:31",
                        "Insulation impedance",
                        "AC SPD Fault",
                        "Sampling Fault",
                        "Battery Polarity reversed",
                        "reserved",
                        "LCD-DSP fault",
                        "AC current unbalanced 1",
                        "Host Fault",
                        "DC SPD fault",
                        "Reserved Address:10284 Bit:41",
                        "DC Injection fault",
                        "DC Switch fault",
                        "Device Code Repeat Fault",
                        "Parallel operation communication fault",
                        "Control cabinet temperature abnormal",
                        "Reserved Address:10284 Bit:47",
                        "AC Voltage unbalance",
                        "Reserved Address:10284 Bit:49",
                        "Reserved Address:10284 Bit:50",
                        "AC Switch Fault",
                        "Soft start fault",
                        "DC Voltage sampling fault",
                        "Fan 2 Fault",
                        "AC Current unbalanced 2",
                        "AC Current unbalanced 3",
                        "Drive Board Fault",
                        "Neutral point potential shift",
                        "Carrier Sync Fault"
                    ]
                },
                {
                    "id": "pcs3_2_2_status",
                    "offset": 10935,
                    "size": 2,
                    "name": "PCS 3-2-2 Work state",
                    "bit_field": true,
                    "bit_strings": [
                        "Running",
                        "Reserved Address:10297 Bit:1",
                        "Reserved Address:10297 Bit:2",
                        "Key Stop",
                        "Standby",
                        "Emergency Stop",
                        "Starting",
                        "Stopping",
                        "Reserved Address:10297 Bit:8",
                        "Fault Stop",
                        "Alarm Running",
                        "Derating Running",
                        "Reserved Address:10297 Bit:12",
                        "Reserved Address:10297 Bit:13",
                        "Reserved Address:10297 Bit:14",
                        "DSP Communication Error"
                    ]
                },
                {
                    "id": "pcs3_2_2_mode",
                    "offset": 10937,
                    "name": "PCS 3-2-2 Operating mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Constant Current",
                        "Constant Voltage",
                        "Constant Power (AC)",
                        "Constant Power (DC)",
                        "Reserved Address:10299 Bit:4",
                        "Reserved Address:10299 Bit:5",
                        "Reserved Address:10299 Bit:6",
                        "Reserved Address:10299 Bit:7",
                        "Reserved Address:10299 Bit:8",
                        "On-grid Mode",
                        "Off-grid Mode"
                    ]
                },
                {
                    "id": "pcs3_2_transformer_oil_temp",
                    "offset": 10943,
                    "scale": 10,
                    "name": "PCS 3-2 Transformer oil temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 13602,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms1_1_dc_voltage",
                    "offset": 13602,
                    "scale": 10,
                    "name": "BMS 1-1 System voltage"
                },
                {
                    "id": "bms1_1_dc_current",
                    "offset": 13603,
                    "name": "BMS 1-1 System current",
                    "signed": true
                },
                {
                    "id": "bms1_1_soc",
                    "offset": 13604,
                    "scale": 10,
                    "name": "BMS 1-1 System SOC"
                },
                {
                    "id": "bms1_1_soh",
                    "offset": 13605,
                    "scale": 10,
                    "name": "BMS 1-1 System SOH"
                },
                {
                    "id": "bms1_1_status",
                    "offset": 13606,
                    "name": "BMS 1-1 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms1_1_max_cell_voltage",
                    "offset": 13607,
                    "scale": 1000,
                    "name": "BMS 1-1 Maximum cell voltage of system"
                },
                {
                    "id": "bms1_1_min_cell_voltage",
                    "offset": 13608,
                    "scale": 1000,
                    "name": "BMS 1-1 Minimum cell voltage of system"
                },
                {
                    "id": "bms1_1_max_cell_temp",
                    "offset": 13609,
                    "scale": 100,
                    "name": "BMS 1-1 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_1_min_cell_temp",
                    "offset": 13610,
                    "scale": 100,
                    "name": "BMS 1-1 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_1_faults",
                    "offset": 13611,
                    "size": 4,
                    "name": "BMS 1-1 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_1_alarms",
                    "offset": 13615,
                    "size": 4,
                    "name": "BMS 1-1 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_1_discharge_current_limit",
                    "offset": 13619,
                    "scale": 10,
                    "name": "BMS 1-1 Discharge limit"
                },
                {
                    "id": "bms1_1_charge_current_limit",
                    "offset": 13620,
                    "scale": 10,
                    "name": "BMS 1-1 Charge limit"
                },
                {
                    "id": "bms1_1_total_racks",
                    "offset": 13621,
                    "name": "BMS 1-1 Total rack count"
                },
                {
                    "id": "bms1_1_racks_in_service",
                    "offset": 13622,
                    "name": "BMS 1-1 Number of racks in service"
                },
                {
                    "id": "bms1_1_in_service_voltage",
                    "offset": 13623,
                    "scale": 10,
                    "name": "BMS 1-1 Service voltage"
                },
                {
                    "id": "bms1_1_in_service_soc",
                    "offset": 13624,
                    "scale": 10,
                    "name": "BMS 1-1 Service SOC"
                },
                {
                    "id": "bms1_1_alarm_status",
                    "offset": 13625,
                    "name": "BMS 1-1 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 13702,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms1_2_dc_voltage",
                    "offset": 13702,
                    "scale": 10,
                    "name": "BMS 1-2 System voltage"
                },
                {
                    "id": "bms1_2_dc_current",
                    "offset": 13703,
                    "name": "BMS 1-2 System current",
                    "signed": true
                },
                {
                    "id": "bms1_2_soc",
                    "offset": 13704,
                    "scale": 10,
                    "name": "BMS 1-2 System SOC"
                },
                {
                    "id": "bms1_2_soh",
                    "offset": 13705,
                    "scale": 10,
                    "name": "BMS 1-2 System SOH"
                },
                {
                    "id": "bms1_2_status",
                    "offset": 13706,
                    "name": "BMS 1-2 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms1_2_max_cell_voltage",
                    "offset": 13707,
                    "scale": 1000,
                    "name": "BMS 1-2 Maximum cell voltage of system"
                },
                {
                    "id": "bms1_2_min_cell_voltage",
                    "offset": 13708,
                    "scale": 1000,
                    "name": "BMS 1-2 Minimum cell voltage of system"
                },
                {
                    "id": "bms1_2_max_cell_temp",
                    "offset": 13709,
                    "scale": 100,
                    "name": "BMS 1-2 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_2_min_cell_temp",
                    "offset": 13710,
                    "scale": 100,
                    "name": "BMS 1-2 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_2_faults",
                    "offset": 13711,
                    "size": 4,
                    "name": "BMS 1-2 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_2_alarms",
                    "offset": 13715,
                    "size": 4,
                    "name": "BMS 1-2 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_2_discharge_current_limit",
                    "offset": 13719,
                    "scale": 10,
                    "name": "BMS 1-2 Discharge limit"
                },
                {
                    "id": "bms1_2_charge_current_limit",
                    "offset": 13720,
                    "scale": 10,
                    "name": "BMS 1-2 Charge limit"
                },
                {
                    "id": "bms1_2_total_racks",
                    "offset": 13721,
                    "name": "BMS 1-2 Total rack count"
                },
                {
                    "id": "bms1_2_racks_in_service",
                    "offset": 13722,
                    "name": "BMS 1-2 Number of racks in service"
                },
                {
                    "id": "bms1_2_in_service_voltage",
                    "offset": 13723,
                    "scale": 10,
                    "name": "BMS 1-2 Service voltage"
                },
                {
                    "id": "bms1_2_in_service_soc",
                    "offset": 13724,
                    "scale": 10,
                    "name": "BMS 1-2 Service SOC"
                },
                {
                    "id": "bms1_2_alarm_status",
                    "offset": 13725,
                    "name": "BMS 1-2 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 13802,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms1_3_dc_voltage",
                    "offset": 13802,
                    "scale": 10,
                    "name": "BMS 1-3 System voltage"
                },
                {
                    "id": "bms1_3_dc_current",
                    "offset": 13803,
                    "name": "BMS 1-3 System current",
                    "signed": true
                },
                {
                    "id": "bms1_3_soc",
                    "offset": 13804,
                    "scale": 10,
                    "name": "BMS 1-3 System SOC"
                },
                {
                    "id": "bms1_3_soh",
                    "offset": 13805,
                    "scale": 10,
                    "name": "BMS 1-3 System SOH"
                },
                {
                    "id": "bms1_3_status",
                    "offset": 13806,
                    "name": "BMS 1-3 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms1_3_max_cell_voltage",
                    "offset": 13807,
                    "scale": 1000,
                    "name": "BMS 1-3 Maximum cell voltage of system"
                },
                {
                    "id": "bms1_3_min_cell_voltage",
                    "offset": 13808,
                    "scale": 1000,
                    "name": "BMS 1-3 Minimum cell voltage of system"
                },
                {
                    "id": "bms1_3_max_cell_temp",
                    "offset": 13809,
                    "scale": 100,
                    "name": "BMS 1-3 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_3_min_cell_temp",
                    "offset": 13810,
                    "scale": 100,
                    "name": "BMS 1-3 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_3_faults",
                    "offset": 13811,
                    "size": 4,
                    "name": "BMS 1-3 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_3_alarms",
                    "offset": 13815,
                    "size": 4,
                    "name": "BMS 1-3 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_3_discharge_current_limit",
                    "offset": 13819,
                    "scale": 10,
                    "name": "BMS 1-3 Discharge limit"
                },
                {
                    "id": "bms1_3_charge_current_limit",
                    "offset": 13820,
                    "scale": 10,
                    "name": "BMS 1-3 Charge limit"
                },
                {
                    "id": "bms1_3_total_racks",
                    "offset": 13821,
                    "name": "BMS 1-3 Total rack count"
                },
                {
                    "id": "bms1_3_racks_in_service",
                    "offset": 13822,
                    "name": "BMS 1-3 Number of racks in service"
                },
                {
                    "id": "bms1_3_in_service_voltage",
                    "offset": 13823,
                    "scale": 10,
                    "name": "BMS 1-3 Service voltage"
                },
                {
                    "id": "bms1_3_in_service_soc",
                    "offset": 13824,
                    "scale": 10,
                    "name": "BMS 1-3 Service SOC"
                },
                {
                    "id": "bms1_3_alarm_status",
                    "offset": 13825,
                    "name": "BMS 1-3 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 13902,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms1_4_dc_voltage",
                    "offset": 13902,
                    "scale": 10,
                    "name": "BMS 1-4 System voltage"
                },
                {
                    "id": "bms1_4_dc_current",
                    "offset": 13903,
                    "name": "BMS 1-4 System current",
                    "signed": true
                },
                {
                    "id": "bms1_4_soc",
                    "offset": 13904,
                    "scale": 10,
                    "name": "BMS 1-4 System SOC"
                },
                {
                    "id": "bms1_4_soh",
                    "offset": 13905,
                    "scale": 10,
                    "name": "BMS 1-4 System SOH"
                },
                {
                    "id": "bms1_4_status",
                    "offset": 13906,
                    "name": "BMS 1-4 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms1_4_max_cell_voltage",
                    "offset": 13907,
                    "scale": 1000,
                    "name": "BMS 1-4 Maximum cell voltage of system"
                },
                {
                    "id": "bms1_4_min_cell_voltage",
                    "offset": 13908,
                    "scale": 1000,
                    "name": "BMS 1-4 Minimum cell voltage of system"
                },
                {
                    "id": "bms1_4_max_cell_temp",
                    "offset": 13909,
                    "scale": 100,
                    "name": "BMS 1-4 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_4_min_cell_temp",
                    "offset": 13910,
                    "scale": 100,
                    "name": "BMS 1-4 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms1_4_faults",
                    "offset": 13911,
                    "size": 4,
                    "name": "BMS 1-4 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_4_alarms",
                    "offset": 13915,
                    "size": 4,
                    "name": "BMS 1-4 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms1_4_discharge_current_limit",
                    "offset": 13919,
                    "scale": 10,
                    "name": "BMS 1-4 Discharge limit"
                },
                {
                    "id": "bms1_4_charge_current_limit",
                    "offset": 13920,
                    "scale": 10,
                    "name": "BMS 1-4 Charge limit"
                },
                {
                    "id": "bms1_4_total_racks",
                    "offset": 13921,
                    "name": "BMS 1-4 Total rack count"
                },
                {
                    "id": "bms1_4_racks_in_service",
                    "offset": 13922,
                    "name": "BMS 1-4 Number of racks in service"
                },
                {
                    "id": "bms1_4_in_service_voltage",
                    "offset": 13923,
                    "scale": 10,
                    "name": "BMS 1-4 Service voltage"
                },
                {
                    "id": "bms1_4_in_service_soc",
                    "offset": 13924,
                    "scale": 10,
                    "name": "BMS 1-4 Service SOC"
                },
                {
                    "id": "bms1_4_alarm_status",
                    "offset": 13925,
                    "name": "BMS 1-4 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14002,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms2_1_dc_voltage",
                    "offset": 14002,
                    "scale": 10,
                    "name": "BMS 2-1 System voltage"
                },
                {
                    "id": "bms2_1_dc_current",
                    "offset": 14003,
                    "name": "BMS 2-1 System current",
                    "signed": true
                },
                {
                    "id": "bms2_1_soc",
                    "offset": 14004,
                    "scale": 10,
                    "name": "BMS 2-1 System SOC"
                },
                {
                    "id": "bms2_1_soh",
                    "offset": 14005,
                    "scale": 10,
                    "name": "BMS 2-1 System SOH"
                },
                {
                    "id": "bms2_1_status",
                    "offset": 14006,
                    "name": "BMS 2-1 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms2_1_max_cell_voltage",
                    "offset": 14007,
                    "scale": 1000,
                    "name": "BMS 2-1 Maximum cell voltage of system"
                },
                {
                    "id": "bms2_1_min_cell_voltage",
                    "offset": 14008,
                    "scale": 1000,
                    "name": "BMS 2-1 Minimum cell voltage of system"
                },
                {
                    "id": "bms2_1_max_cell_temp",
                    "offset": 14009,
                    "scale": 100,
                    "name": "BMS 2-1 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_1_min_cell_temp",
                    "offset": 14010,
                    "scale": 100,
                    "name": "BMS 2-1 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_1_faults",
                    "offset": 14011,
                    "size": 4,
                    "name": "BMS 2-1 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_1_alarms",
                    "offset": 14015,
                    "size": 4,
                    "name": "BMS 2-1 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_1_discharge_current_limit",
                    "offset": 14019,
                    "scale": 10,
                    "name": "BMS 2-1 Discharge limit"
                },
                {
                    "id": "bms2_1_charge_current_limit",
                    "offset": 14020,
                    "scale": 10,
                    "name": "BMS 2-1 Charge limit"
                },
                {
                    "id": "bms2_1_total_racks",
                    "offset": 14021,
                    "name": "BMS 2-1 Total rack count"
                },
                {
                    "id": "bms2_1_racks_in_service",
                    "offset": 14022,
                    "name": "BMS 2-1 Number of racks in service"
                },
                {
                    "id": "bms2_1_in_service_voltage",
                    "offset": 14023,
                    "scale": 10,
                    "name": "BMS 2-1 Service voltage"
                },
                {
                    "id": "bms2_1_in_service_soc",
                    "offset": 14024,
                    "scale": 10,
                    "name": "BMS 2-1 Service SOC"
                },
                {
                    "id": "bms2_1_alarm_status",
                    "offset": 14025,
                    "name": "BMS 2-1 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14102,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms2_2_dc_voltage",
                    "offset": 14102,
                    "scale": 10,
                    "name": "BMS 2-2 System voltage"
                },
                {
                    "id": "bms2_2_dc_current",
                    "offset": 14103,
                    "name": "BMS 2-2 System current",
                    "signed": true
                },
                {
                    "id": "bms2_2_soc",
                    "offset": 14104,
                    "scale": 10,
                    "name": "BMS 2-2 System SOC"
                },
                {
                    "id": "bms2_2_soh",
                    "offset": 14105,
                    "scale": 10,
                    "name": "BMS 2-2 System SOH"
                },
                {
                    "id": "bms2_2_status",
                    "offset": 14106,
                    "name": "BMS 2-2 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms2_2_max_cell_voltage",
                    "offset": 14107,
                    "scale": 1000,
                    "name": "BMS 2-2 Maximum cell voltage of system"
                },
                {
                    "id": "bms2_2_min_cell_voltage",
                    "offset": 14108,
                    "scale": 1000,
                    "name": "BMS 2-2 Minimum cell voltage of system"
                },
                {
                    "id": "bms2_2_max_cell_temp",
                    "offset": 14109,
                    "scale": 100,
                    "name": "BMS 2-2 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_2_min_cell_temp",
                    "offset": 14110,
                    "scale": 100,
                    "name": "BMS 2-2 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_2_faults",
                    "offset": 14111,
                    "size": 4,
                    "name": "BMS 2-2 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_2_alarms",
                    "offset": 14115,
                    "size": 4,
                    "name": "BMS 2-2 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_2_discharge_current_limit",
                    "offset": 14119,
                    "scale": 10,
                    "name": "BMS 2-2 Discharge limit"
                },
                {
                    "id": "bms2_2_charge_current_limit",
                    "offset": 14120,
                    "scale": 10,
                    "name": "BMS 2-2 Charge limit"
                },
                {
                    "id": "bms2_2_total_racks",
                    "offset": 14121,
                    "name": "BMS 2-2 Total rack count"
                },
                {
                    "id": "bms2_2_racks_in_service",
                    "offset": 14122,
                    "name": "BMS 2-2 Number of racks in service"
                },
                {
                    "id": "bms2_2_in_service_voltage",
                    "offset": 14123,
                    "scale": 10,
                    "name": "BMS 2-2 Service voltage"
                },
                {
                    "id": "bms2_2_in_service_soc",
                    "offset": 14124,
                    "scale": 10,
                    "name": "BMS 2-2 Service SOC"
                },
                {
                    "id": "bms2_2_alarm_status",
                    "offset": 14125,
                    "name": "BMS 2-2 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14202,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms2_3_dc_voltage",
                    "offset": 14202,
                    "scale": 10,
                    "name": "BMS 2-3 System voltage"
                },
                {
                    "id": "bms2_3_dc_current",
                    "offset": 14203,
                    "name": "BMS 2-3 System current",
                    "signed": true
                },
                {
                    "id": "bms2_3_soc",
                    "offset": 14204,
                    "scale": 10,
                    "name": "BMS 2-3 System SOC"
                },
                {
                    "id": "bms2_3_soh",
                    "offset": 14205,
                    "scale": 10,
                    "name": "BMS 2-3 System SOH"
                },
                {
                    "id": "bms2_3_status",
                    "offset": 14206,
                    "name": "BMS 2-3 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms2_3_max_cell_voltage",
                    "offset": 14207,
                    "scale": 1000,
                    "name": "BMS 2-3 Maximum cell voltage of system"
                },
                {
                    "id": "bms2_3_min_cell_voltage",
                    "offset": 14208,
                    "scale": 1000,
                    "name": "BMS 2-3 Minimum cell voltage of system"
                },
                {
                    "id": "bms2_3_max_cell_temp",
                    "offset": 14209,
                    "scale": 100,
                    "name": "BMS 2-3 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_3_min_cell_temp",
                    "offset": 14210,
                    "scale": 100,
                    "name": "BMS 2-3 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_3_faults",
                    "offset": 14211,
                    "size": 4,
                    "name": "BMS 2-3 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_3_alarms",
                    "offset": 14215,
                    "size": 4,
                    "name": "BMS 2-3 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_3_discharge_current_limit",
                    "offset": 14219,
                    "scale": 10,
                    "name": "BMS 2-3 Discharge limit"
                },
                {
                    "id": "bms2_3_charge_current_limit",
                    "offset": 14220,
                    "scale": 10,
                    "name": "BMS 2-3 Charge limit"
                },
                {
                    "id": "bms2_3_total_racks",
                    "offset": 14221,
                    "name": "BMS 2-3 Total rack count"
                },
                {
                    "id": "bms2_3_racks_in_service",
                    "offset": 14222,
                    "name": "BMS 2-3 Number of racks in service"
                },
                {
                    "id": "bms2_3_in_service_voltage",
                    "offset": 14223,
                    "scale": 10,
                    "name": "BMS 2-3 Service voltage"
                },
                {
                    "id": "bms2_3_in_service_soc",
                    "offset": 14224,
                    "scale": 10,
                    "name": "BMS 2-3 Service SOC"
                },
                {
                    "id": "bms2_3_alarm_status",
                    "offset": 14225,
                    "name": "BMS 2-3 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14302,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms2_4_dc_voltage",
                    "offset": 14302,
                    "scale": 10,
                    "name": "BMS 2-4 System voltage"
                },
                {
                    "id": "bms2_4_dc_current",
                    "offset": 14303,
                    "name": "BMS 2-4 System current",
                    "signed": true
                },
                {
                    "id": "bms2_4_soc",
                    "offset": 14304,
                    "scale": 10,
                    "name": "BMS 2-4 System SOC"
                },
                {
                    "id": "bms2_4_soh",
                    "offset": 14305,
                    "scale": 10,
                    "name": "BMS 2-4 System SOH"
                },
                {
                    "id": "bms2_4_status",
                    "offset": 14306,
                    "name": "BMS 2-4 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms2_4_max_cell_voltage",
                    "offset": 14307,
                    "scale": 1000,
                    "name": "BMS 2-4 Maximum cell voltage of system"
                },
                {
                    "id": "bms2_4_min_cell_voltage",
                    "offset": 14308,
                    "scale": 1000,
                    "name": "BMS 2-4 Minimum cell voltage of system"
                },
                {
                    "id": "bms2_4_max_cell_temp",
                    "offset": 14309,
                    "scale": 100,
                    "name": "BMS 2-4 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_4_min_cell_temp",
                    "offset": 14310,
                    "scale": 100,
                    "name": "BMS 2-4 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms2_4_faults",
                    "offset": 14311,
                    "size": 4,
                    "name": "BMS 2-4 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_4_alarms",
                    "offset": 14315,
                    "size": 4,
                    "name": "BMS 2-4 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms2_4_discharge_current_limit",
                    "offset": 14319,
                    "scale": 10,
                    "name": "BMS 2-4 Discharge limit"
                },
                {
                    "id": "bms2_4_charge_current_limit",
                    "offset": 14320,
                    "scale": 10,
                    "name": "BMS 2-4 Charge limit"
                },
                {
                    "id": "bms2_4_total_racks",
                    "offset": 14321,
                    "name": "BMS 2-4 Total rack count"
                },
                {
                    "id": "bms2_4_racks_in_service",
                    "offset": 14322,
                    "name": "BMS 2-4 Number of racks in service"
                },
                {
                    "id": "bms2_4_in_service_voltage",
                    "offset": 14323,
                    "scale": 10,
                    "name": "BMS 2-4 Service voltage"
                },
                {
                    "id": "bms2_4_in_service_soc",
                    "offset": 14324,
                    "scale": 10,
                    "name": "BMS 2-4 Service SOC"
                },
                {
                    "id": "bms2_4_alarm_status",
                    "offset": 14325,
                    "name": "BMS 2-4 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14402,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms3_1_dc_voltage",
                    "offset": 14402,
                    "scale": 10,
                    "name": "BMS 3-1 System voltage"
                },
                {
                    "id": "bms3_1_dc_current",
                    "offset": 14403,
                    "name": "BMS 3-1 System current",
                    "signed": true
                },
                {
                    "id": "bms3_1_soc",
                    "offset": 14404,
                    "scale": 10,
                    "name": "BMS 3-1 System SOC"
                },
                {
                    "id": "bms3_1_soh",
                    "offset": 14405,
                    "scale": 10,
                    "name": "BMS 3-1 System SOH"
                },
                {
                    "id": "bms3_1_status",
                    "offset": 14406,
                    "name": "BMS 3-1 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms3_1_max_cell_voltage",
                    "offset": 14407,
                    "scale": 1000,
                    "name": "BMS 3-1 Maximum cell voltage of system"
                },
                {
                    "id": "bms3_1_min_cell_voltage",
                    "offset": 14408,
                    "scale": 1000,
                    "name": "BMS 3-1 Minimum cell voltage of system"
                },
                {
                    "id": "bms3_1_max_cell_temp",
                    "offset": 14409,
                    "scale": 100,
                    "name": "BMS 3-1 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_1_min_cell_temp",
                    "offset": 14410,
                    "scale": 100,
                    "name": "BMS 3-1 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_1_faults",
                    "offset": 14411,
                    "size": 4,
                    "name": "BMS 3-1 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_1_alarms",
                    "offset": 14415,
                    "size": 4,
                    "name": "BMS 3-1 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_1_discharge_current_limit",
                    "offset": 14419,
                    "scale": 10,
                    "name": "BMS 3-1 Discharge limit"
                },
                {
                    "id": "bms3_1_charge_current_limit",
                    "offset": 14420,
                    "scale": 10,
                    "name": "BMS 3-1 Charge limit"
                },
                {
                    "id": "bms3_1_total_racks",
                    "offset": 14421,
                    "name": "BMS 3-1 Total rack count"
                },
                {
                    "id": "bms3_1_racks_in_service",
                    "offset": 14422,
                    "name": "BMS 3-1 Number of racks in service"
                },
                {
                    "id": "bms3_1_in_service_voltage",
                    "offset": 14423,
                    "scale": 10,
                    "name": "BMS 3-1 Service voltage"
                },
                {
                    "id": "bms3_1_in_service_soc",
                    "offset": 14424,
                    "scale": 10,
                    "name": "BMS 3-1 Service SOC"
                },
                {
                    "id": "bms3_1_alarm_status",
                    "offset": 14425,
                    "name": "BMS 3-1 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14502,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms3_2_dc_voltage",
                    "offset": 14502,
                    "scale": 10,
                    "name": "BMS 3-2 System voltage"
                },
                {
                    "id": "bms3_2_dc_current",
                    "offset": 14503,
                    "name": "BMS 3-2 System current",
                    "signed": true
                },
                {
                    "id": "bms3_2_soc",
                    "offset": 14504,
                    "scale": 10,
                    "name": "BMS 3-2 System SOC"
                },
                {
                    "id": "bms3_2_soh",
                    "offset": 14505,
                    "scale": 10,
                    "name": "BMS 3-2 System SOH"
                },
                {
                    "id": "bms3_2_status",
                    "offset": 14506,
                    "name": "BMS 3-2 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms3_2_max_cell_voltage",
                    "offset": 14507,
                    "scale": 1000,
                    "name": "BMS 3-2 Maximum cell voltage of system"
                },
                {
                    "id": "bms3_2_min_cell_voltage",
                    "offset": 14508,
                    "scale": 1000,
                    "name": "BMS 3-2 Minimum cell voltage of system"
                },
                {
                    "id": "bms3_2_max_cell_temp",
                    "offset": 14509,
                    "scale": 100,
                    "name": "BMS 3-2 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_2_min_cell_temp",
                    "offset": 14510,
                    "scale": 100,
                    "name": "BMS 3-2 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_2_faults",
                    "offset": 14511,
                    "size": 4,
                    "name": "BMS 3-2 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_2_alarms",
                    "offset": 14515,
                    "size": 4,
                    "name": "BMS 3-2 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_2_discharge_current_limit",
                    "offset": 14519,
                    "scale": 10,
                    "name": "BMS 3-2 Discharge limit"
                },
                {
                    "id": "bms3_2_charge_current_limit",
                    "offset": 14520,
                    "scale": 10,
                    "name": "BMS 3-2 Charge limit"
                },
                {
                    "id": "bms3_2_total_racks",
                    "offset": 14521,
                    "name": "BMS 3-2 Total rack count"
                },
                {
                    "id": "bms3_2_racks_in_service",
                    "offset": 14522,
                    "name": "BMS 3-2 Number of racks in service"
                },
                {
                    "id": "bms3_2_in_service_voltage",
                    "offset": 14523,
                    "scale": 10,
                    "name": "BMS 3-2 Service voltage"
                },
                {
                    "id": "bms3_2_in_service_soc",
                    "offset": 14524,
                    "scale": 10,
                    "name": "BMS 3-2 Service SOC"
                },
                {
                    "id": "bms3_2_alarm_status",
                    "offset": 14525,
                    "name": "BMS 3-2 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14602,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms3_3_dc_voltage",
                    "offset": 14602,
                    "scale": 10,
                    "name": "BMS 3-3 System voltage"
                },
                {
                    "id": "bms3_3_dc_current",
                    "offset": 14603,
                    "name": "BMS 3-3 System current",
                    "signed": true
                },
                {
                    "id": "bms3_3_soc",
                    "offset": 14604,
                    "scale": 10,
                    "name": "BMS 3-3 System SOC"
                },
                {
                    "id": "bms3_3_soh",
                    "offset": 14605,
                    "scale": 10,
                    "name": "BMS 3-3 System SOH"
                },
                {
                    "id": "bms3_3_status",
                    "offset": 14606,
                    "name": "BMS 3-3 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms3_3_max_cell_voltage",
                    "offset": 14607,
                    "scale": 1000,
                    "name": "BMS 3-3 Maximum cell voltage of system"
                },
                {
                    "id": "bms3_3_min_cell_voltage",
                    "offset": 14608,
                    "scale": 1000,
                    "name": "BMS 3-3 Minimum cell voltage of system"
                },
                {
                    "id": "bms3_3_max_cell_temp",
                    "offset": 14609,
                    "scale": 100,
                    "name": "BMS 3-3 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_3_min_cell_temp",
                    "offset": 14610,
                    "scale": 100,
                    "name": "BMS 3-3 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_3_faults",
                    "offset": 14611,
                    "size": 4,
                    "name": "BMS 3-3 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_3_alarms",
                    "offset": 14615,
                    "size": 4,
                    "name": "BMS 3-3 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_3_discharge_current_limit",
                    "offset": 14619,
                    "scale": 10,
                    "name": "BMS 3-3 Discharge limit"
                },
                {
                    "id": "bms3_3_charge_current_limit",
                    "offset": 14620,
                    "scale": 10,
                    "name": "BMS 3-3 Charge limit"
                },
                {
                    "id": "bms3_3_total_racks",
                    "offset": 14621,
                    "name": "BMS 3-3 Total rack count"
                },
                {
                    "id": "bms3_3_racks_in_service",
                    "offset": 14622,
                    "name": "BMS 3-3 Number of racks in service"
                },
                {
                    "id": "bms3_3_in_service_voltage",
                    "offset": 14623,
                    "scale": 10,
                    "name": "BMS 3-3 Service voltage"
                },
                {
                    "id": "bms3_3_in_service_soc",
                    "offset": 14624,
                    "scale": 10,
                    "name": "BMS 3-3 Service SOC"
                },
                {
                    "id": "bms3_3_alarm_status",
                    "offset": 14625,
                    "name": "BMS 3-3 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 14702,
            "number_of_registers": 24,
            "map": [
                {
                    "id": "bms3_4_dc_voltage",
                    "offset": 14702,
                    "scale": 10,
                    "name": "BMS 3-4 System voltage"
                },
                {
                    "id": "bms3_4_dc_current",
                    "offset": 14703,
                    "name": "BMS 3-4 System current",
                    "signed": true
                },
                {
                    "id": "bms3_4_soc",
                    "offset": 14704,
                    "scale": 10,
                    "name": "BMS 3-4 System SOC"
                },
                {
                    "id": "bms3_4_soh",
                    "offset": 14705,
                    "scale": 10,
                    "name": "BMS 3-4 System SOH"
                },
                {
                    "id": "bms3_4_status",
                    "offset": 14706,
                    "name": "BMS 3-4 System mode",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13606 Bit:0",
                        "Reserved Address:13606 Bit:1",
                        "Reserved Address:13606 Bit:2",
                        "Reserved Address:13606 Bit:3",
                        "Reserved Address:13606 Bit:4",
                        "Reserved Address:13606 Bit:5",
                        "Reserved Address:13606 Bit:6",
                        "Reserved Address:13606 Bit:7",
                        "Ready",
                        "Idle",
                        "Offline",
                        "Reserved Address:13606 Bit:11",
                        "[CMD] Main SW Off",
                        "[CMD] Main SW On",
                        "Discharge",
                        "Charge"
                    ]
                },
                {
                    "id": "bms3_4_max_cell_voltage",
                    "offset": 14707,
                    "scale": 1000,
                    "name": "BMS 3-4 Maximum cell voltage of system"
                },
                {
                    "id": "bms3_4_min_cell_voltage",
                    "offset": 14708,
                    "scale": 1000,
                    "name": "BMS 3-4 Minimum cell voltage of system"
                },
                {
                    "id": "bms3_4_max_cell_temp",
                    "offset": 14709,
                    "scale": 100,
                    "name": "BMS 3-4 Max cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_4_min_cell_temp",
                    "offset": 14710,
                    "scale": 100,
                    "name": "BMS 3-4 Min cell temperature of system",
                    "signed": true
                },
                {
                    "id": "bms3_4_faults",
                    "offset": 14711,
                    "size": 4,
                    "name": "BMS 3-4 Fault summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Rack's DC Switch count fail",
                        "Reserved Address:13611 Bit:3",
                        "Reserved Address:13611 Bit:4",
                        "Reserved Address:13611 Bit:5",
                        "Reserved Address:13611 Bit:6",
                        "Reserved Address:13611 Bit:7",
                        "Reserved Address:13611 Bit:8",
                        "Reserved Address:13611 Bit:9",
                        "Reserved Address:13611 Bit:10",
                        "Reserved Address:13611 Bit:11",
                        "Reserved Address:13611 Bit:12",
                        "Reserved Address:13611 Bit:13",
                        "Reserved Address:13611 Bit:14",
                        "Reserved Address:13611 Bit:15",
                        "Reserved Address:13611 Bit:16",
                        "Reserved Address:13611 Bit:17",
                        "Reserved Address:13611 Bit:18",
                        "Reserved Address:13611 Bit:19",
                        "Reserved Address:13611 Bit:20",
                        "Reserved Address:13611 Bit:21",
                        "Reserved Address:13611 Bit:22",
                        "Reserved Address:13611 Bit:23",
                        "DC Switch 1 sensing fault",
                        "DC Switch 2 sensing fault",
                        "DC Switch 1 fail",
                        "DC Switch 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String Current-imbalance",
                        "Reserved Address:13611 Bit:34",
                        "Reserved Address:13611 Bit:35",
                        "Reserved Address:13611 Bit:36",
                        "Reserved Address:13611 Bit:37",
                        "Reserved Address:13611 Bit:38",
                        "Reserved Address:13611 Bit:39",
                        "Reserved Address:13611 Bit:40",
                        "Reserved Address:13611 Bit:41",
                        "Reserved Address:13611 Bit:42",
                        "Reserved Address:13611 Bit:43",
                        "Reserved Address:13611 Bit:44",
                        "Reserved Address:13611 Bit:45",
                        "Reserved Address:13611 Bit:46",
                        "Reserved Address:13611 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "Rack to Module Communication Failure",
                        "Rack to System Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack Current sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_4_alarms",
                    "offset": 14715,
                    "size": 4,
                    "name": "BMS 3-4 Alarm summary",
                    "bit_field": true,
                    "bit_strings": [
                        "Module PCB Under Temperature",
                        "Module PCB Over Temperature",
                        "Reserved Address:13615 Bit:2",
                        "Reserved Address:13615 Bit:3",
                        "Reserved Address:13615 Bit:4",
                        "Reserved Address:13615 Bit:5",
                        "Reserved Address:13615 Bit:6",
                        "Reserved Address:13615 Bit:7",
                        "Reserved Address:13615 Bit:8",
                        "Reserved Address:13615 Bit:9",
                        "Reserved Address:13615 Bit:10",
                        "Reserved Address:13615 Bit:11",
                        "Reserved Address:13615 Bit:12",
                        "Reserved Address:13615 Bit:13",
                        "Reserved Address:13615 Bit:14",
                        "Reserved Address:13615 Bit:15",
                        "Reserved Address:13615 Bit:16",
                        "Reserved Address:13615 Bit:17",
                        "Reserved Address:13615 Bit:18",
                        "Reserved Address:13615 Bit:19",
                        "Reserved Address:13615 Bit:20",
                        "Reserved Address:13615 Bit:21",
                        "Reserved Address:13615 Bit:22",
                        "Reserved Address:13615 Bit:23",
                        "DCSW 1 sensing fault",
                        "DCSW 2 sensing fault",
                        "DCSW 1 fail",
                        "DCSW 2 fail",
                        "Fan fail",
                        "Additional protection Fault",
                        "Cell Charge Operation Limit Fault",
                        "Cell Discharge Operation Limit Fault",
                        "Rack String Voltage-imbalance",
                        "Rack String I-imbalance",
                        "Reserved Address:13615 Bit:34",
                        "Reserved Address:13615 Bit:35",
                        "Reserved Address:13615 Bit:36",
                        "Reserved Address:13615 Bit:37",
                        "Reserved Address:13615 Bit:38",
                        "Reserved Address:13615 Bit:39",
                        "Reserved Address:13615 Bit:40",
                        "Reserved Address:13615 Bit:41",
                        "Reserved Address:13615 Bit:42",
                        "Reserved Address:13615 Bit:43",
                        "Reserved Address:13615 Bit:44",
                        "Reserved Address:13615 Bit:45",
                        "Reserved Address:13615 Bit:46",
                        "Reserved Address:13615 Bit:47",
                        "Module Under Temperature",
                        "Module Over Temperature",
                        "Module Under Voltage",
                        "Module Over Voltage",
                        "Module Voltage Imbalance",
                        "Module Temperature Imbalance",
                        "R-M Communication Failure",
                        "R-S Communication Failure",
                        "Rack Charge Over Current",
                        "Rack Discharge Over Current",
                        "Rack Under Voltage",
                        "Rack Over Voltage",
                        "Rack Voltage Sensing Difference",
                        "Rack I sensor fail",
                        "Rack Fuse Fail",
                        "Permanent Under Voltage"
                    ]
                },
                {
                    "id": "bms3_4_discharge_current_limit",
                    "offset": 14719,
                    "scale": 10,
                    "name": "BMS 3-4 Discharge limit"
                },
                {
                    "id": "bms3_4_charge_current_limit",
                    "offset": 14720,
                    "scale": 10,
                    "name": "BMS 3-4 Charge limit"
                },
                {
                    "id": "bms3_4_total_racks",
                    "offset": 14721,
                    "name": "BMS 3-4 Total rack count"
                },
                {
                    "id": "bms3_4_racks_in_service",
                    "offset": 14722,
                    "name": "BMS 3-4 Number of racks in service"
                },
                {
                    "id": "bms3_4_in_service_voltage",
                    "offset": 14723,
                    "scale": 10,
                    "name": "BMS 3-4 Service voltage"
                },
                {
                    "id": "bms3_4_in_service_soc",
                    "offset": 14724,
                    "scale": 10,
                    "name": "BMS 3-4 Service SOC"
                },
                {
                    "id": "bms3_4_alarm_status",
                    "offset": 14725,
                    "name": "BMS 3-4 System alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Reserved Address:13625 Bit:0",
                        "Reserved Address:13625 Bit:1",
                        "Reserved Address:13625 Bit:2",
                        "Reserved Address:13625 Bit:3",
                        "Reserved Address:13625 Bit:4",
                        "Reserved Address:13625 Bit:5",
                        "Reserved Address:13625 Bit:6",
                        "Reserved Address:13625 Bit:7",
                        "Reserved Address:13625 Bit:8",
                        "Reserved Address:13625 Bit:9",
                        "Rack Voltage Imbalance",
                        "System Stop"
                    ]
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18001,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp1_1_status",
                    "offset": 18001,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp1_1_faults",
                    "offset": 18003,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp1_1_alarms",
                    "offset": 18005,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp1_1_inside_temp",
                    "offset": 18008,
                    "scale": 10,
                    "name": "BCP 1 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp1_1_hvac_status",
                    "offset": 18009,
                    "name": "BCP 1 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp1_1_hvac_in_temp",
                    "offset": 18010,
                    "scale": 10,
                    "name": "BCP 1 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18101,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp1_2_status",
                    "offset": 18101,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp1_2_faults",
                    "offset": 18103,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp1_2_alarms",
                    "offset": 18105,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp1_2_inside_temp",
                    "offset": 18108,
                    "scale": 10,
                    "name": "BCP 1 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp1_2_hvac_status",
                    "offset": 18109,
                    "name": "BCP 1 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp1_2_hvac_in_temp",
                    "offset": 18110,
                    "scale": 10,
                    "name": "BCP 1 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18201,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp1_3_status",
                    "offset": 18201,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp1_3_faults",
                    "offset": 18203,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp1_3_alarms",
                    "offset": 18205,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp1_3_inside_temp",
                    "offset": 18208,
                    "scale": 10,
                    "name": "BCP 1 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp1_3_hvac_status",
                    "offset": 18209,
                    "name": "BCP 1 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp1_3_hvac_in_temp",
                    "offset": 18210,
                    "scale": 10,
                    "name": "BCP 1 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18301,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp1_4_status",
                    "offset": 18301,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp1_4_faults",
                    "offset": 18303,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp1_4_alarms",
                    "offset": 18305,
                    "size": 2,
                    "name": "BCP 1 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp1_4_inside_temp",
                    "offset": 18308,
                    "scale": 10,
                    "name": "BCP 1 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp1_4_hvac_status",
                    "offset": 18309,
                    "name": "BCP 1 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp1_4_hvac_in_temp",
                    "offset": 18310,
                    "scale": 10,
                    "name": "BCP 1 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18401,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp2_1_status",
                    "offset": 18401,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp2_1_faults",
                    "offset": 18403,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp2_1_alarms",
                    "offset": 18405,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp2_1_inside_temp",
                    "offset": 18408,
                    "scale": 10,
                    "name": "BCP 2 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp2_1_hvac_status",
                    "offset": 18409,
                    "name": "BCP 2 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp2_1_hvac_in_temp",
                    "offset": 18410,
                    "scale": 10,
                    "name": "BCP 2 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18501,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp2_2_status",
                    "offset": 18501,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp2_2_faults",
                    "offset": 18503,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp2_2_alarms",
                    "offset": 18505,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp2_2_inside_temp",
                    "offset": 18508,
                    "scale": 10,
                    "name": "BCP 2 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp2_2_hvac_status",
                    "offset": 18509,
                    "name": "BCP 2 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp2_2_hvac_in_temp",
                    "offset": 18510,
                    "scale": 10,
                    "name": "BCP 2 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18601,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp2_3_status",
                    "offset": 18601,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp2_3_faults",
                    "offset": 18603,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp2_3_alarms",
                    "offset": 18605,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp2_3_inside_temp",
                    "offset": 18608,
                    "scale": 10,
                    "name": "BCP 2 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp2_3_hvac_status",
                    "offset": 18609,
                    "name": "BCP 2 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp2_3_hvac_in_temp",
                    "offset": 18610,
                    "scale": 10,
                    "name": "BCP 2 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18701,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp2_4_status",
                    "offset": 18701,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp2_4_faults",
                    "offset": 18703,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp2_4_alarms",
                    "offset": 18705,
                    "size": 2,
                    "name": "BCP 2 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp2_4_inside_temp",
                    "offset": 18708,
                    "scale": 10,
                    "name": "BCP 2 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp2_4_hvac_status",
                    "offset": 18709,
                    "name": "BCP 2 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp2_4_hvac_in_temp",
                    "offset": 18710,
                    "scale": 10,
                    "name": "BCP 2 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18801,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp3_1_status",
                    "offset": 18801,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp3_1_faults",
                    "offset": 18803,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp3_1_alarms",
                    "offset": 18805,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp3_1_inside_temp",
                    "offset": 18808,
                    "scale": 10,
                    "name": "BCP 3 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp3_1_hvac_status",
                    "offset": 18809,
                    "name": "BCP 3 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp3_1_hvac_in_temp",
                    "offset": 18810,
                    "scale": 10,
                    "name": "BCP 3 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 18901,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp3_2_status",
                    "offset": 18901,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp3_2_faults",
                    "offset": 18903,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp3_2_alarms",
                    "offset": 18905,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp3_2_inside_temp",
                    "offset": 18908,
                    "scale": 10,
                    "name": "BCP 3 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp3_2_hvac_status",
                    "offset": 18909,
                    "name": "BCP 3 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp3_2_hvac_in_temp",
                    "offset": 18910,
                    "scale": 10,
                    "name": "BCP 3 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 19001,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp3_3_status",
                    "offset": 19001,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp3_3_faults",
                    "offset": 19003,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp3_3_alarms",
                    "offset": 19005,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp3_3_inside_temp",
                    "offset": 19008,
                    "scale": 10,
                    "name": "BCP 3 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp3_3_hvac_status",
                    "offset": 19009,
                    "name": "BCP 3 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp3_3_hvac_in_temp",
                    "offset": 19010,
                    "scale": 10,
                    "name": "BCP 3 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        },
        {
            "type": "Input Registers",
            "starting_offset": 19101,
            "number_of_registers": 10,
            "map": [
                {
                    "id": "bcp3_4_status",
                    "offset": 19101,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP system status",
                    "bit_field": true,
                    "bit_strings": [
                        "Idle",
                        "Charge",
                        "Discharge",
                        "Fault",
                        "Emergency"
                    ]
                },
                {
                    "id": "bcp3_4_faults",
                    "offset": 19103,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP fault status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Fault",
                        "BMS Communication Fault",
                        "DC Fuse",
                        "Power Trans. Over temperature",
                        "Trans. #1 over temperature",
                        "Trans. #2 over temperature",
                        "Reserved Address:18003 Bit:6",
                        "Reserved Address:18003 Bit:7",
                        "Reserved Address:18003 Bit:8",
                        "Reserved Address:18003 Bit:9",
                        "Reserved Address:18003 Bit:10",
                        "Reserved Address:18003 Bit:11",
                        "Reserved Address:18003 Bit:12",
                        "Reserved Address:18003 Bit:13",
                        "Reserved Address:18003 Bit:14",
                        "BCP over temperature",
                        "Smoke alarm",
                        "FFS action",
                        "Fire alarm"
                    ]
                },
                {
                    "id": "bcp3_4_alarms",
                    "offset": 19105,
                    "size": 2,
                    "name": "BCP 3 Battery system BCP alarm status",
                    "bit_field": true,
                    "bit_strings": [
                        "Battery Alarm",
                        "HVAC Communication Fault",
                        "HVAC Fault",
                        "Reserved Address:18005 Bit:3",
                        "Reserved Address:18005 Bit:4",
                        "Reserved Address:18005 Bit:5",
                        "Reserved Address:18005 Bit:6",
                        "Reserved Address:18005 Bit:7",
                        "SPD #1 Fail",
                        "SPD #2 Fail",
                        "No power supply",
                        "DC Breaker off",
                        "Reserved Address:18005 Bit:12",
                        "Reserved Address:18005 Bit:13",
                        "HVAC breaker off",
                        "Security Door",
                        "Ambient over temperature",
                        "Reserved Address:18005 Bit:17",
                        "Reserved Address:18005 Bit:18",
                        "FFS Fail",
                        "UPS Fail",
                        "UPS Alarm",
                        "UPS Battery Low",
                        "UPS Utility Failure"
                    ]
                },
                {
                    "id": "bcp3_4_inside_temp",
                    "offset": 19108,
                    "scale": 10,
                    "name": "BCP 3 Battery systemBCP inside temperature",
                    "signed": true
                },
                {
                    "id": "bcp3_4_hvac_status",
                    "offset": 19109,
                    "name": "BCP 3 Battery system1#HVAC work status"
                },
                {
                    "id": "bcp3_4_hvac_in_temp",
                    "offset": 19110,
                    "scale": 10,
                    "name": "BCP 3 Battery system1#HVAC return air temperature",
                    "signed": true
                }
            ]
        }
    ]
}
