{
    "fileInfo": {
        "sourceFileName": "BMS_Risen_340_Map.xlsx",
        "sourceFileCreated": "2021-05-27T18:35:59.000Z",
        "sourceFileLastModified": "2021-07-09T14:32:35.000Z",
        "sourceFileCreatedBy": "Jimmy Nguyen",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "bms_modbus_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2021-07-09T14:33:44.029Z"
    },
    "connection": {
        "name": "Risen BMS 2 340",
        "device name": "Risen BMS 2 340",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device id string": "risen_bms_2_340",
        "ip_address": "172.30.0.20",
        "port": 5030,
        "data bits (8 typical)": "Columns marked in green are REQUIRED"
    },
    "components": [
        {
            "id": "bms_2_info",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Input Registers",
                    "starting_offset": 4608,
                    "number_of_registers": 57,
                    "map": [
                        {"id": "connection_status", "offset": 4608, "name": "Status of Connection Process" },
                        {"id": "rack_enable_status", "offset": 4609, "name": "Rack Enable Status" },
                        {"id": "rack_request_step_in", "offset": 4610, "name": "Rack Request Step in" },
                        {"id": "rack_request_quit_out", "offset": 4611, "name": "Rack Request Step out" },
                        {"id": "rack_request_status", "offset": 4612, "name": "Allow Quit out Step in Status" },
                        {"id": "system_operation_state", "offset": 4613, "name": "System Operation State" },
                        {"id": "system_charge_state", "offset": 4614, "name": "System Charge State" },
                        {"id": "bau_alarm_state", "offset": 4615, "name": "BAU Alarm State" },
                        {"id": "rack_warning", "offset": 4616, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 4617, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 4618, "name": "Rack Critical Alarm" },
                        {"id": "system_total_voltage", "offset": 4619, "scale": 10, "name": "System Total Voltage" },
                        {"id": "system_total_current", "offset": 4620, "scale": 10, "name": "System Total Current", "signed": true },
                        {"id": "system_soc", "offset": 4621, "scale": 10, "name": "System SOC" },
                        {"id": "system_soh", "offset": 4622, "scale": 10, "name": "System SOH" },
                        {"id": "system_insulation", "offset": 4623, "name": "System Insulation" },
                        {"id": "system_enable_charge_energy", "offset": 4624, "name": "System Enable Charge Energy" },
                        {"id": "system_enable_discharge_energy", "offset": 4625, "name": "System Enable Discharge Energy" },
                        {"id": "system_max_charge_current", "offset": 4626, "scale": -10, "name": "System Enable Max Charge Current" },
                        {"id": "system_max_discharge_current", "offset": 4627, "scale": 10, "name": "System Enable Max Discharge Current", "signed": true },
                        {"id": "rack_current_difference", "offset": 4628, "scale": 10, "name": "Rack Current Difference", "signed": true },
                        {"id": "rack_voltage_difference", "offset": 4629, "scale": 10, "name": "Rack Voltage Difference" },
                        {"id": "system_max_volt_cell_rack_id", "offset": 4630, "name": "System Max Vol Cell Rack ID" },
                        {"id": "system_max_volt_cell_module_id", "offset": 4631, "name": "System Max Vol Cell Slave ID" },
                        {"id": "system_max_volt_cell_id", "offset": 4632, "name": "System Max Vol Cell ID" },
                        {"id": "system_max_cell_voltage", "offset": 4633, "scale": 1000, "name": "System Max Cell Voltage" },
                        {"id": "system_min_volt_cell_rack_id", "offset": 4634, "name": "System Min Vol Cell Rack ID" },
                        {"id": "system_min_volt_cell_module_id", "offset": 4635, "name": "System Min Vol Cell Slave ID" },
                        {"id": "system_min_volt_cell_id", "offset": 4636, "name": "System Min Vol Cell ID" },
                        {"id": "system_min_cell_voltage", "offset": 4637, "scale": 1000, "name": "System Min Cell Voltage" },
                        {"id": "system_avg_voltage", "offset": 4638, "scale": 1000, "name": "System Average voltage" },
                        {"id": "system_max_temp_cell_rack_id", "offset": 4639, "name": "System Max Temp Cell Rack ID" },
                        {"id": "system_max_temp_cell_module_id", "offset": 4640, "name": "System Max Temp Cell Slave ID" },
                        {"id": "system_max_temp_cell_id", "offset": 4641, "name": "System Max Temp Cell ID" },
                        {"id": "system_max_cell_temperature", "offset": 4642, "scale": 10, "name": "System Max Cell Temperature", "signed": true },
                        {"id": "system_min_temp_cell_rack_id", "offset": 4643, "name": "System Min Temp Cell Rack ID" },
                        {"id": "system_min_temp_cell_module_id", "offset": 4644, "name": "System Min Temp Cell Slave ID" },
                        {"id": "system_min_temp_cell_id", "offset": 4645, "name": "System Min Temp Cell ID" },
                        {"id": "system_min_cell_temperature", "offset": 4646, "scale": 10, "name": "System Min Cell Temperature", "signed": true },
                        {"id": "system_avg_temperature", "offset": 4647, "scale": 10, "name": "System Average Temperature", "signed": true },
                        {"id": "bau_bcu_comm_fault_alarm_1", "offset": 4648, "name": "BAU BCU Communication Fault Alarm 1" },
                        {"id": "bau_bcu_comm_fault_alarm_2", "offset": 4649, "name": "BAU BCU Communication Fault Alarm 2" },
                        {"id": "bau_output_dry_contact_status", "offset": 4650, "name": "BAU output dry contact status", "heartbeat_enabled": "", "component_heartbeat_read_uri": "", "offset_time": "0" },
                        {"id": "rack_enable_status_2", "offset": 4651, "name": "Rack enable / disable  status 2\r\nRack Enable Status2" },
                        {"id": "rack_request_step_in_2", "offset": 4652, "name": "Rack Request Step-in 2" },
                        {"id": "rack_request_quit_in_2", "offset": 4653, "name": "RACK  request  quit-in 2\r\nRack Request Quit-out 2" },
                        {"id": "rack_request_status_2", "offset": 4654, "name": "RACK xxxx step-in  quit-in  status2\r\nStatus of Allow Quit-out /Step-in 2" },
                        {"id": "accumulation_charge_energy_msb", "offset": 4655, "name": "Accum Charge Energy MSB" },
                        {"id": "accumulation_charge_energy_lsb", "offset": 4656, "name": "Accum Charge Energy LSB", "heartbeat_enabled": "" },
                        {"id": "accumulation_discharge_energy_msb", "offset": 4657, "name": "Accum Discharge Energy MSB" },
                        {"id": "accumulation_discharge_energy_lsb", "offset": 4658, "name": "Accum Discharge Energy LSB", "heartbeat_enabled": "" },
                        {"id": "number_of_racks_in_service", "offset": 4659, "name": "Number of Racks in Service" },
                        {"id": "number_of_racks_total", "offset": 4660, "name": "Number ot Total Racks", "heartbeat_enabled": "" },
                        {"id": "min_number_of_parallel_racks", "offset": 4661, "name": "Min Number of Parallel Racks" },
                        {"id": "max_discharge_power", "offset": 4662, "name": "Max discharge power", "heartbeat_enabled": "" },
                        {"id": "max_charge_power", "offset": 4663, "name": "Max charge power" },
                        {"id": "bms_heartbeat", "offset": 4664, "name": "BMS heart beat" }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 4864,
                    "number_of_registers": 4,
                    "map": [
                        {"id": "start_connection", "offset": 4864, "name": "Start Connection" },
                        {"id": "insulation_sampling_function_switch", "offset": 4865, "name": "Insulation sampling function switch" },
                        {"id": "reset_pcs_control_fail_alarm", "offset": 4866, "name": "reset PCS control fail alarm" },
                        {"id": "minimum_number_of_parallel_racks", "offset": 4867, "name": "Minimum number of parallel racks" }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 298,
                    "number_of_registers": 94,
                    "map": [
                        {"id": "year", "offset": 298, "name": "Year" },
                        {"id": "month", "offset": 299, "name": "Month" },
                        {"id": "day", "offset": 300, "name": "Day" },
                        {"id": "hour", "offset": 301, "name": "Hour" },
                        {"id": "minute", "offset": 302, "name": "Minute" },
                        {"id": "second", "offset": 303, "name": "Second" },
                        {"id": "batt_cabinet_air_conditioning_relay", "offset": 384, "name": "Battery Cabinet Air Conditioning Relay" },
                        {"id": "bcp_cabinet_air_conditioning_relay", "offset": 385, "name": "BCP Cabinet Air Conditioning Relay" },
                        {"id": "dc_load_switch_shunt_trip_ctrl", "offset": 391, "name": "Shunt Trip Control of DC Load Switch" }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 515,
                    "number_of_registers": 10,
                    "map": [
                        {"id": "soc_h2_alarm", "offset": 515, "name": "SOCH2 Alarm" },
                        {"id": "soc_h2_recovery", "offset": 516, "name": "SOCH2 Recovery" },
                        {"id": "soc_h1_alarm", "offset": 517, "name": "SOCH1 Alarm" },
                        {"id": "soc_h1_recovery", "offset": 518, "name": "SOCH1 Recovery" },
                        {"id": "soc_l1_recovery", "offset": 519, "name": "SOCL1 Recovery" },
                        {"id": "soc_l1_alarm", "offset": 520, "name": "SOCL1 Alarm" },
                        {"id": "soc_l2_recovery", "offset": 521, "name": "SOCL2 Recovery" },
                        {"id": "soc_l2_alarm", "offset": 522, "name": "SOCL2 Alarm" },
                        {"id": "ems_comms_loss_timeout_enable", "offset": 523, "name": "EMS Timeout of Loss of Communication" },
                        {"id": "ems_comms_loss_timeout", "offset": 524, "name": "EMS Loss of Communication Timeout" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 257,
                    "number_of_registers": 72,
                    "map": [
                        {"id": "sys_status", "offset": 257, "name": "System Status" },
                        {"id": "bms_alarms", "offset": 266, "name": "BMS Alarm" },
                        {"id": "heartbeat", "offset": 278, "size": 2, "name": "Heartbeat" },
                        {"id": "ems_comms_state", "offset": 280, "name": "EMS Communication State" },
                        {"id": "bms_comms_state", "offset": 281, "name": "BMS Communication State" },
                        {"id": "ac_comms_state_1", "offset": 283, "name": "AC Communication State 1" },
                        {"id": "ac_comms_state_2", "offset": 284, "name": "AC Communication State 2" },
                        {"id": "ac_comms_state_3", "offset": 285, "name": "AC Communication State 3" },
                        {"id": "fss_comms_state", "offset": 287, "name": "FSS Communication State" },
                        {"id": "env_alarms_1", "offset": 320, "name": "Environment Alarms 1" },
                        {"id": "env_alarms_2", "offset": 321, "name": "Environment Alarms 2" },
                        {"id": "env_alarms_3", "offset": 322, "name": "Environment Alarms 3" },
                        {"id": "env_alarms_4", "offset": 323, "name": "Environment Alarms 4" },
                        {"id": "env_alarms_5", "offset": 324, "name": "Environment Alarms 5" },
                        {"id": "env_alarms_6", "offset": 325, "name": "Environment Alarms 6" },
                        {"id": "env_alarms_7", "offset": 326, "name": "Environment Alarms 7" },
                        {"id": "env_alarms_8", "offset": 327, "name": "Environment Alarms 8" },
                        {"id": "env_alarms_9", "offset": 328, "name": "Environment Alarms 9" }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2049,
                    "number_of_registers": 102,
                    "map": [
                        {"id": "hvac_1_remote_ac_on", "offset": 2049, "name": "Remote AC On" },
                        {"id": "hvac_1_cooling_temp_setting", "offset": 2050, "scale": 10, "name": "Cooling Temp Setting" },
                        {"id": "hvac_1_cooling_setpoint_upper_limit", "offset": 2051, "scale": 10, "name": "Cooling Set-point Upper Limit" },
                        {"id": "hvac_1_ht_warning_setting", "offset": 2052, "scale": 10, "name": "HT Warning Setting" },
                        {"id": "hvac_1_lt_warning_setting", "offset": 2053, "scale": 10, "name": "LT Warning Setting" },
                        {"id": "hvac_1_interior_air_fan_stop_setting", "offset": 2054, "scale": 10, "name": "Interior Air Fan Stop Setting" },
                        {"id": "hvac_1_heating_temp_setting", "offset": 2059, "scale": 10, "name": "Heating Temp Setting" },
                        {"id": "hvac_1_heating_setpoint_lower_limit", "offset": 2060, "scale": 10, "name": "Heating Setpoint Lower Limit" },
                        {"id": "hvac_1_dehumidify_setting", "offset": 2061, "scale": 10, "name": "De-humidify Setting" },
                        {"id": "hvac_2_remote_ac_on", "offset": 2081, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_2_cooling_temp_setting", "offset": 2082, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_2_cooling_setpoint_upper_limit", "offset": 2083, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_2_ht_warning_setting", "offset": 2084, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_2_lt_warning_setting", "offset": 2085, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_2_interior_air_fan_stop_setting", "offset": 2086, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_2_heating_temp_setting", "offset": 2091, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_2_heating_setpoint_lower_limit", "offset": 2092, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_2_dehumidify_setting", "offset": 2093, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_3_remote_ac_on", "offset": 2113, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_3_cooling_temp_setting", "offset": 2114, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_3_cooling_setpoint_upper_limit", "offset": 2115, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_3_ht_warning_setting", "offset": 2116, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_3_lt_warning_setting", "offset": 2117, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_3_interior_air_fan_stop_setting", "offset": 2118, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_3_heating_temp_setting", "offset": 2123, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_3_heating_setpoint_lower_limit", "offset": 2124, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_3_dehumidify_setting", "offset": 2125, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_4_remote_ac_on", "offset": 2145, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_4_cooling_temp_setting", "offset": 2146, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_4_cooling_setpoint_upper_limit", "offset": 2147, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_4_ht_warning_setting", "offset": 2148, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_4_lt_warning_setting", "offset": 2149, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_4_interior_air_fan_stop_setting", "offset": 2150, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2155,
                    "number_of_registers": 99,
                    "map": [
                        {"id": "hvac_4_heating_temp_setting", "offset": 2155, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_4_heating_setpoint_lower_limit", "offset": 2156, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_4_dehumidify_setting", "offset": 2157, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_5_remote_ac_on", "offset": 2177, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_5_cooling_temp_setting", "offset": 2178, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_5_cooling_setpoint_upper_limit", "offset": 2179, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_5_ht_warning_setting", "offset": 2180, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_5_lt_warning_setting", "offset": 2181, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_5_interior_air_fan_stop_setting", "offset": 2182, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_5_heating_temp_setting", "offset": 2187, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_5_heating_setpoint_lower_limit", "offset": 2188, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_5_dehumidify_setting", "offset": 2189, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_6_remote_ac_on", "offset": 2209, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_6_cooling_temp_setting", "offset": 2210, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_6_cooling_setpoint_upper_limit", "offset": 2211, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_6_ht_warning_setting", "offset": 2212, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_6_lt_warning_setting", "offset": 2213, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_6_interior_air_fan_stop_setting", "offset": 2214, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_6_heating_temp_setting", "offset": 2219, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_6_heating_setpoint_lower_limit", "offset": 2220, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_6_dehumidify_setting", "offset": 2221, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_7_remote_ac_on", "offset": 2241, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_7_cooling_temp_setting", "offset": 2242, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_7_cooling_setpoint_upper_limit", "offset": 2243, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_7_ht_warning_setting", "offset": 2244, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_7_lt_warning_setting", "offset": 2245, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_7_interior_air_fan_stop_setting", "offset": 2246, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_7_heating_temp_setting", "offset": 2251, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_7_heating_setpoint_lower_limit", "offset": 2252, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_7_dehumidify_setting", "offset": 2253, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2273,
                    "number_of_registers": 102,
                    "map": [
                        {"id": "hvac_8_remote_ac_on", "offset": 2273, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_8_cooling_temp_setting", "offset": 2274, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_8_cooling_setpoint_upper_limit", "offset": 2275, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_8_ht_warning_setting", "offset": 2276, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_8_lt_warning_setting", "offset": 2277, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_8_interior_air_fan_stop_setting", "offset": 2278, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_8_heating_temp_setting", "offset": 2283, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_8_heating_setpoint_lower_limit", "offset": 2284, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_8_dehumidify_setting", "offset": 2285, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_9_remote_ac_on", "offset": 2305, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_9_cooling_temp_setting", "offset": 2306, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_9_cooling_setpoint_upper_limit", "offset": 2307, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_9_ht_warning_setting", "offset": 2308, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_9_lt_warning_setting", "offset": 2309, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_9_interior_air_fan_stop_setting", "offset": 2310, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_9_heating_temp_setting", "offset": 2315, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_9_heating_setpoint_lower_limit", "offset": 2316, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_9_dehumidify_setting", "offset": 2317, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_10_remote_ac_on", "offset": 2337, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_10_cooling_temp_setting", "offset": 2338, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_10_cooling_setpoint_upper_limit", "offset": 2339, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_10_ht_warning_setting", "offset": 2340, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_10_lt_warning_setting", "offset": 2341, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_10_interior_air_fan_stop_setting", "offset": 2342, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_10_heating_temp_setting", "offset": 2347, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_10_heating_setpoint_lower_limit", "offset": 2348, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_10_dehumidify_setting", "offset": 2349, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_11_remote_ac_on", "offset": 2369, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_11_cooling_temp_setting", "offset": 2370, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_11_cooling_setpoint_upper_limit", "offset": 2371, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_11_ht_warning_setting", "offset": 2372, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_11_lt_warning_setting", "offset": 2373, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_11_interior_air_fan_stop_setting", "offset": 2374, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2379,
                    "number_of_registers": 99,
                    "map": [
                        {"id": "hvac_11_heating_temp_setting", "offset": 2379, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_11_heating_setpoint_lower_limit", "offset": 2380, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_11_dehumidify_setting", "offset": 2381, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_12_remote_ac_on", "offset": 2401, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_12_cooling_temp_setting", "offset": 2402, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_12_cooling_setpoint_upper_limit", "offset": 2403, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_12_ht_warning_setting", "offset": 2404, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_12_lt_warning_setting", "offset": 2405, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_12_interior_air_fan_stop_setting", "offset": 2406, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_12_heating_temp_setting", "offset": 2411, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_12_heating_setpoint_lower_limit", "offset": 2412, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_12_dehumidify_setting", "offset": 2413, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_13_remote_ac_on", "offset": 2433, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_13_cooling_temp_setting", "offset": 2434, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_13_cooling_setpoint_upper_limit", "offset": 2435, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_13_ht_warning_setting", "offset": 2436, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_13_lt_warning_setting", "offset": 2437, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_13_interior_air_fan_stop_setting", "offset": 2438, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_13_heating_temp_setting", "offset": 2443, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_13_heating_setpoint_lower_limit", "offset": 2444, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_13_dehumidify_setting", "offset": 2445, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_14_remote_ac_on", "offset": 2465, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_14_cooling_temp_setting", "offset": 2466, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_14_cooling_setpoint_upper_limit", "offset": 2467, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_14_ht_warning_setting", "offset": 2468, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_14_lt_warning_setting", "offset": 2469, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_14_interior_air_fan_stop_setting", "offset": 2470, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_14_heating_temp_setting", "offset": 2475, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_14_heating_setpoint_lower_limit", "offset": 2476, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_14_dehumidify_setting", "offset": 2477, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2497,
                    "number_of_registers": 102,
                    "map": [
                        {"id": "hvac_15_remote_ac_on", "offset": 2497, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_15_cooling_temp_setting", "offset": 2498, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_15_cooling_setpoint_upper_limit", "offset": 2499, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_15_ht_warning_setting", "offset": 2500, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_15_lt_warning_setting", "offset": 2501, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_15_interior_air_fan_stop_setting", "offset": 2502, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_15_heating_temp_setting", "offset": 2507, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_15_heating_setpoint_lower_limit", "offset": 2508, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_15_dehumidify_setting", "offset": 2509, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_16_remote_ac_on", "offset": 2529, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_16_cooling_temp_setting", "offset": 2530, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_16_cooling_setpoint_upper_limit", "offset": 2531, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_16_ht_warning_setting", "offset": 2532, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_16_lt_warning_setting", "offset": 2533, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_16_interior_air_fan_stop_setting", "offset": 2534, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_16_heating_temp_setting", "offset": 2539, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_16_heating_setpoint_lower_limit", "offset": 2540, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_16_dehumidify_setting", "offset": 2541, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_17_remote_ac_on", "offset": 2561, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_17_cooling_temp_setting", "offset": 2562, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_17_cooling_setpoint_upper_limit", "offset": 2563, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_17_ht_warning_setting", "offset": 2564, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_17_lt_warning_setting", "offset": 2565, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_17_interior_air_fan_stop_setting", "offset": 2566, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_17_heating_temp_setting", "offset": 2571, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_17_heating_setpoint_lower_limit", "offset": 2572, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_17_dehumidify_setting", "offset": 2573, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_18_remote_ac_on", "offset": 2593, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_18_cooling_temp_setting", "offset": 2594, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_18_cooling_setpoint_upper_limit", "offset": 2595, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_18_ht_warning_setting", "offset": 2596, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_18_lt_warning_setting", "offset": 2597, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_18_interior_air_fan_stop_setting", "offset": 2598, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2603,
                    "number_of_registers": 99,
                    "map": [
                        {"id": "hvac_18_heating_temp_setting", "offset": 2603, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_18_heating_setpoint_lower_limit", "offset": 2604, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_18_dehumidify_setting", "offset": 2605, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_19_remote_ac_on", "offset": 2625, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_19_cooling_temp_setting", "offset": 2626, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_19_cooling_setpoint_upper_limit", "offset": 2627, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_19_ht_warning_setting", "offset": 2628, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_19_lt_warning_setting", "offset": 2629, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_19_interior_air_fan_stop_setting", "offset": 2630, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_19_heating_temp_setting", "offset": 2635, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_19_heating_setpoint_lower_limit", "offset": 2636, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_19_dehumidify_setting", "offset": 2637, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_20_remote_ac_on", "offset": 2657, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_20_cooling_temp_setting", "offset": 2658, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_20_cooling_setpoint_upper_limit", "offset": 2659, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_20_ht_warning_setting", "offset": 2660, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_20_lt_warning_setting", "offset": 2661, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_20_interior_air_fan_stop_setting", "offset": 2662, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_20_heating_temp_setting", "offset": 2667, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_20_heating_setpoint_lower_limit", "offset": 2668, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_20_dehumidify_setting", "offset": 2669, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_21_remote_ac_on", "offset": 2689, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_21_cooling_temp_setting", "offset": 2690, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_21_cooling_setpoint_upper_limit", "offset": 2691, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_21_ht_warning_setting", "offset": 2692, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_21_lt_warning_setting", "offset": 2693, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_21_interior_air_fan_stop_setting", "offset": 2694, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_21_heating_temp_setting", "offset": 2699, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_21_heating_setpoint_lower_limit", "offset": 2700, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_21_dehumidify_setting", "offset": 2701, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2721,
                    "number_of_registers": 109,
                    "map": [
                        {"id": "hvac_22_remote_ac_on", "offset": 2721, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_22_cooling_temp_setting", "offset": 2722, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_22_cooling_setpoint_upper_limit", "offset": 2723, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_22_ht_warning_setting", "offset": 2724, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_22_lt_warning_setting", "offset": 2725, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_22_interior_air_fan_stop_setting", "offset": 2726, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_22_heating_temp_setting", "offset": 2731, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_22_heating_setpoint_lower_limit", "offset": 2732, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_22_dehumidify_setting", "offset": 2733, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_23_remote_ac_on", "offset": 2753, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_23_cooling_temp_setting", "offset": 2754, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_23_cooling_setpoint_upper_limit", "offset": 2755, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_23_ht_warning_setting", "offset": 2756, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_23_lt_warning_setting", "offset": 2757, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_23_interior_air_fan_stop_setting", "offset": 2758, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_23_heating_temp_setting", "offset": 2763, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_23_heating_setpoint_lower_limit", "offset": 2764, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_23_dehumidify_setting", "offset": 2765, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_24_remote_ac_on", "offset": 2785, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_24_cooling_temp_setting", "offset": 2786, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_24_cooling_setpoint_upper_limit", "offset": 2787, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_24_ht_warning_setting", "offset": 2788, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_24_lt_warning_setting", "offset": 2789, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_24_interior_air_fan_stop_setting", "offset": 2790, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_24_heating_temp_setting", "offset": 2795, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_24_heating_setpoint_lower_limit", "offset": 2796, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_24_dehumidify_setting", "offset": 2797, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_25_remote_ac_on", "offset": 2817, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_25_cooling_temp_setting", "offset": 2818, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_25_cooling_setpoint_upper_limit", "offset": 2819, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_25_ht_warning_setting", "offset": 2820, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_25_lt_warning_setting", "offset": 2821, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_25_interior_air_fan_stop_setting", "offset": 2822, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_25_heating_temp_setting", "offset": 2827, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_25_heating_setpoint_lower_limit", "offset": 2828, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_25_dehumidify_setting", "offset": 2829, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2849,
                    "number_of_registers": 109,
                    "map": [
                        {"id": "hvac_26_remote_ac_on", "offset": 2849, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_26_cooling_temp_setting", "offset": 2850, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_26_cooling_setpoint_upper_limit", "offset": 2851, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_26_ht_warning_setting", "offset": 2852, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_26_lt_warning_setting", "offset": 2853, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_26_interior_air_fan_stop_setting", "offset": 2854, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_26_heating_temp_setting", "offset": 2859, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_26_heating_setpoint_lower_limit", "offset": 2860, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_26_dehumidify_setting", "offset": 2861, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_27_remote_ac_on", "offset": 2881, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_27_cooling_temp_setting", "offset": 2882, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_27_cooling_setpoint_upper_limit", "offset": 2883, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_27_ht_warning_setting", "offset": 2884, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_27_lt_warning_setting", "offset": 2885, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_27_interior_air_fan_stop_setting", "offset": 2886, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_27_heating_temp_setting", "offset": 2891, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_27_heating_setpoint_lower_limit", "offset": 2892, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_27_dehumidify_setting", "offset": 2893, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_28_remote_ac_on", "offset": 2913, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_28_cooling_temp_setting", "offset": 2914, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_28_cooling_setpoint_upper_limit", "offset": 2915, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_28_ht_warning_setting", "offset": 2916, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_28_lt_warning_setting", "offset": 2917, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_28_interior_air_fan_stop_setting", "offset": 2918, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_28_heating_temp_setting", "offset": 2923, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_28_heating_setpoint_lower_limit", "offset": 2924, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_28_dehumidify_setting", "offset": 2925, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_29_remote_ac_on", "offset": 2945, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_29_cooling_temp_setting", "offset": 2946, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_29_cooling_setpoint_upper_limit", "offset": 2947, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_29_ht_warning_setting", "offset": 2948, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_29_lt_warning_setting", "offset": 2949, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_29_interior_air_fan_stop_setting", "offset": 2950, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_29_heating_temp_setting", "offset": 2955, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_29_heating_setpoint_lower_limit", "offset": 2956, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_29_dehumidify_setting", "offset": 2957, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2977,
                    "number_of_registers": 109,
                    "map": [
                        {"id": "hvac_30_remote_ac_on", "offset": 2977, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_30_cooling_temp_setting", "offset": 2978, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_30_cooling_setpoint_upper_limit", "offset": 2979, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_30_ht_warning_setting", "offset": 2980, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_30_lt_warning_setting", "offset": 2981, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_30_interior_air_fan_stop_setting", "offset": 2982, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_30_heating_temp_setting", "offset": 2987, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_30_heating_setpoint_lower_limit", "offset": 2988, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_30_dehumidify_setting", "offset": 2989, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_31_remote_ac_on", "offset": 3009, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_31_cooling_temp_setting", "offset": 3010, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_31_cooling_setpoint_upper_limit", "offset": 3011, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_31_ht_warning_setting", "offset": 3012, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_31_lt_warning_setting", "offset": 3013, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_31_interior_air_fan_stop_setting", "offset": 3014, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_31_heating_temp_setting", "offset": 3019, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_31_heating_setpoint_lower_limit", "offset": 3020, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_31_dehumidify_setting", "offset": 3021, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_32_remote_ac_on", "offset": 3041, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_32_cooling_temp_setting", "offset": 3042, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_32_cooling_setpoint_upper_limit", "offset": 3043, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_32_ht_warning_setting", "offset": 3044, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_32_lt_warning_setting", "offset": 3045, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_32_interior_air_fan_stop_setting", "offset": 3046, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_32_heating_temp_setting", "offset": 3051, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_32_heating_setpoint_lower_limit", "offset": 3052, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_32_dehumidify_setting", "offset": 3053, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_33_remote_ac_on", "offset": 3073, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_33_cooling_temp_setting", "offset": 3074, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_33_cooling_setpoint_upper_limit", "offset": 3075, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_33_ht_warning_setting", "offset": 3076, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_33_lt_warning_setting", "offset": 3077, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_33_interior_air_fan_stop_setting", "offset": 3078, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_33_heating_temp_setting", "offset": 3083, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_33_heating_setpoint_lower_limit", "offset": 3084, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_33_dehumidify_setting", "offset": 3085, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 3105,
                    "number_of_registers": 99,
                    "map": [
                        {"id": "hvac_34_remote_ac_on", "offset": 3105, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_34_cooling_temp_setting", "offset": 3106, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_34_cooling_setpoint_upper_limit", "offset": 3107, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_34_ht_warning_setting", "offset": 3108, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_34_lt_warning_setting", "offset": 3109, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_34_interior_air_fan_stop_setting", "offset": 3110, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_34_heating_temp_setting", "offset": 3115, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_34_heating_setpoint_lower_limit", "offset": 3116, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_34_dehumidify_setting", "offset": 3117, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_35_remote_ac_on", "offset": 3137, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_35_cooling_temp_setting", "offset": 3138, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_35_cooling_setpoint_upper_limit", "offset": 3139, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_35_ht_warning_setting", "offset": 3140, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_35_lt_warning_setting", "offset": 3141, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_35_interior_air_fan_stop_setting", "offset": 3142, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_35_heating_temp_setting", "offset": 3147, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_35_heating_setpoint_lower_limit", "offset": 3148, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_35_dehumidify_setting", "offset": 3149, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_36_remote_ac_on", "offset": 3169, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_36_cooling_temp_setting", "offset": 3170, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_36_cooling_setpoint_upper_limit", "offset": 3171, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_36_ht_warning_setting", "offset": 3172, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_36_lt_warning_setting", "offset": 3173, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_36_interior_air_fan_stop_setting", "offset": 3174, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_36_heating_temp_setting", "offset": 3179, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_36_heating_setpoint_lower_limit", "offset": 3180, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_36_dehumidify_setting", "offset": 3181, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 },
                        {"id": "hvac_37_remote_ac_on", "offset": 3191, "name": "Remote AC On", "repeat_of_offset": 2049 },
                        {"id": "hvac_37_cooling_temp_setting", "offset": 3192, "scale": 10, "name": "Cooling Temp Setting", "repeat_of_offset": 2050 },
                        {"id": "hvac_37_cooling_setpoint_upper_limit", "offset": 3193, "scale": 10, "name": "Cooling Set-point Upper Limit", "repeat_of_offset": 2051 },
                        {"id": "hvac_37_ht_warning_setting", "offset": 3194, "scale": 10, "name": "HT Warning Setting", "repeat_of_offset": 2052 },
                        {"id": "hvac_37_lt_warning_setting", "offset": 3195, "scale": 10, "name": "LT Warning Setting", "repeat_of_offset": 2053 },
                        {"id": "hvac_37_interior_air_fan_stop_setting", "offset": 3196, "scale": 10, "name": "Interior Air Fan Stop Setting", "repeat_of_offset": 2054 },
                        {"id": "hvac_37_heating_temp_setting", "offset": 3201, "scale": 10, "name": "Heating Temp Setting", "repeat_of_offset": 2059 },
                        {"id": "hvac_37_heating_setpoint_lower_limit", "offset": 3202, "scale": 10, "name": "Heating Setpoint Lower Limit", "repeat_of_offset": 2060 },
                        {"id": "hvac_37_dehumidify_setting", "offset": 3203, "scale": 10, "name": "De-humidify Setting", "repeat_of_offset": 2061 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 768,
                    "number_of_registers": 112,
                    "map": [
                        {"id": "hvac_1_unit_running_status", "offset": 768, "name": "Unit Running Status" },
                        {"id": "hvac_1_internal_fan_status", "offset": 769, "name": "Internal Fan Status" },
                        {"id": "hvac_1_external_fan_status", "offset": 770, "name": "External Fan Status" },
                        {"id": "hvac_1_compressor_status", "offset": 771, "name": "Compressor Status" },
                        {"id": "hvac_1_inside_return_temp", "offset": 772, "scale": 10, "name": "Inside Return Temp", "signed": true },
                        {"id": "hvac_1_outside_temp", "offset": 774, "scale": 10, "name": "Outside Temp", "signed": true },
                        {"id": "hvac_1_condenser_temp", "offset": 775, "scale": 10, "name": "Condenser Temp", "signed": true },
                        {"id": "hvac_1_ac_input_voltage", "offset": 779, "name": "AC Input Voltage", "signed": true },
                        {"id": "hvac_1_emergency_air_fan_state", "offset": 782, "name": "Emergency Air Fan State" },
                        {"id": "hvac_1_heat_exchanger_coil_temp", "offset": 783, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true },
                        {"id": "hvac_1_inside_return_humidity", "offset": 787, "scale": 10, "name": "Inside Return Humidity" },
                        {"id": "hvac_1_electrical_heating_running_status", "offset": 788, "name": "Electrical Heating Running Status" },
                        {"id": "hvac_1_alarms_1", "offset": 789, "name": "HVAC Alarms 1" },
                        {"id": "hvac_1_alarms_2", "offset": 790, "name": "HVAC Alarms 2" },
                        {"id": "hvac_1_alarms_3", "offset": 791, "name": "HVAC Alarms 3" },
                        {"id": "hvac_2_unit_running_status", "offset": 800, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_2_internal_fan_status", "offset": 801, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_2_external_fan_status", "offset": 802, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_2_compressor_status", "offset": 803, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_2_inside_return_temp", "offset": 804, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_2_outside_temp", "offset": 806, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_2_condenser_temp", "offset": 807, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_2_ac_input_voltage", "offset": 811, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_2_emergency_air_fan_state", "offset": 814, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_2_heat_exchanger_coil_temp", "offset": 815, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_2_inside_return_humidity", "offset": 819, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_2_electrical_heating_running_status", "offset": 820, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_2_alarms_1", "offset": 821, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_2_alarms_2", "offset": 822, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_2_alarms_3", "offset": 823, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_3_unit_running_status", "offset": 832, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_3_internal_fan_status", "offset": 833, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_3_external_fan_status", "offset": 834, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_3_compressor_status", "offset": 835, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_3_inside_return_temp", "offset": 836, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_3_outside_temp", "offset": 838, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_3_condenser_temp", "offset": 839, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_3_ac_input_voltage", "offset": 843, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_3_emergency_air_fan_state", "offset": 846, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_3_heat_exchanger_coil_temp", "offset": 847, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_3_inside_return_humidity", "offset": 851, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_3_electrical_heating_running_status", "offset": 852, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_3_alarms_1", "offset": 853, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_3_alarms_2", "offset": 854, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_3_alarms_3", "offset": 855, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_4_unit_running_status", "offset": 864, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_4_internal_fan_status", "offset": 865, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_4_external_fan_status", "offset": 866, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_4_compressor_status", "offset": 867, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_4_inside_return_temp", "offset": 868, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_4_outside_temp", "offset": 870, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_4_condenser_temp", "offset": 871, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_4_ac_input_voltage", "offset": 875, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_4_emergency_air_fan_state", "offset": 878, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_4_heat_exchanger_coil_temp", "offset": 879, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 883,
                    "number_of_registers": 117,
                    "map": [
                        {"id": "hvac_4_inside_return_humidity", "offset": 883, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_4_electrical_heating_running_status", "offset": 884, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_4_alarms_1", "offset": 885, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_4_alarms_2", "offset": 886, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_4_alarms_3", "offset": 887, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_5_unit_running_status", "offset": 896, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_5_internal_fan_status", "offset": 897, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_5_external_fan_status", "offset": 898, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_5_compressor_status", "offset": 899, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_5_inside_return_temp", "offset": 900, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_5_outside_temp", "offset": 902, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_5_condenser_temp", "offset": 903, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_5_ac_input_voltage", "offset": 907, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_5_emergency_air_fan_state", "offset": 910, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_5_heat_exchanger_coil_temp", "offset": 911, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_5_inside_return_humidity", "offset": 915, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_5_electrical_heating_running_status", "offset": 916, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_5_alarms_1", "offset": 917, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_5_alarms_2", "offset": 918, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_5_alarms_3", "offset": 919, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_6_unit_running_status", "offset": 928, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_6_internal_fan_status", "offset": 929, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_6_external_fan_status", "offset": 930, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_6_compressor_status", "offset": 931, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_6_inside_return_temp", "offset": 932, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_6_outside_temp", "offset": 934, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_6_condenser_temp", "offset": 935, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_6_ac_input_voltage", "offset": 939, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_6_emergency_air_fan_state", "offset": 942, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_6_heat_exchanger_coil_temp", "offset": 943, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_6_inside_return_humidity", "offset": 947, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_6_electrical_heating_running_status", "offset": 948, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_6_alarms_1", "offset": 949, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_6_alarms_2", "offset": 950, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_6_alarms_3", "offset": 951, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_7_unit_running_status", "offset": 960, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_7_internal_fan_status", "offset": 961, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_7_external_fan_status", "offset": 962, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_7_compressor_status", "offset": 963, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_7_inside_return_temp", "offset": 964, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_7_outside_temp", "offset": 966, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_7_condenser_temp", "offset": 967, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_7_ac_input_voltage", "offset": 971, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_7_emergency_air_fan_state", "offset": 974, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_7_heat_exchanger_coil_temp", "offset": 975, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_7_inside_return_humidity", "offset": 979, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_7_electrical_heating_running_status", "offset": 980, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_7_alarms_1", "offset": 981, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_7_alarms_2", "offset": 982, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_7_alarms_3", "offset": 983, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_8_unit_running_status", "offset": 992, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_8_internal_fan_status", "offset": 993, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_8_external_fan_status", "offset": 994, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_8_compressor_status", "offset": 995, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_8_inside_return_temp", "offset": 996, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_8_outside_temp", "offset": 998, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_8_condenser_temp", "offset": 999, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1003,
                    "number_of_registers": 109,
                    "map": [
                        {"id": "hvac_8_ac_input_voltage", "offset": 1003, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_8_emergency_air_fan_state", "offset": 1006, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_8_heat_exchanger_coil_temp", "offset": 1007, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_8_inside_return_humidity", "offset": 1011, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_8_electrical_heating_running_status", "offset": 1012, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_8_alarms_1", "offset": 1013, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_8_alarms_2", "offset": 1014, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_8_alarms_3", "offset": 1015, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_9_unit_running_status", "offset": 1024, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_9_internal_fan_status", "offset": 1025, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_9_external_fan_status", "offset": 1026, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_9_compressor_status", "offset": 1027, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_9_inside_return_temp", "offset": 1028, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_9_outside_temp", "offset": 1030, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_9_condenser_temp", "offset": 1031, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_9_ac_input_voltage", "offset": 1035, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_9_emergency_air_fan_state", "offset": 1038, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_9_heat_exchanger_coil_temp", "offset": 1039, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_9_inside_return_humidity", "offset": 1043, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_9_electrical_heating_running_status", "offset": 1044, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_9_alarms_1", "offset": 1045, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_9_alarms_2", "offset": 1046, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_9_alarms_3", "offset": 1047, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_10_unit_running_status", "offset": 1056, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_10_internal_fan_status", "offset": 1057, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_10_external_fan_status", "offset": 1058, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_10_compressor_status", "offset": 1059, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_10_inside_return_temp", "offset": 1060, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_10_outside_temp", "offset": 1062, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_10_condenser_temp", "offset": 1063, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_10_ac_input_voltage", "offset": 1067, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_10_emergency_air_fan_state", "offset": 1070, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_10_heat_exchanger_coil_temp", "offset": 1071, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_10_inside_return_humidity", "offset": 1075, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_10_electrical_heating_running_status", "offset": 1076, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_10_alarms_1", "offset": 1077, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_10_alarms_2", "offset": 1078, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_10_alarms_3", "offset": 1079, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_11_unit_running_status", "offset": 1088, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_11_internal_fan_status", "offset": 1089, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_11_external_fan_status", "offset": 1090, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_11_compressor_status", "offset": 1091, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_11_inside_return_temp", "offset": 1092, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_11_outside_temp", "offset": 1094, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_11_condenser_temp", "offset": 1095, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_11_ac_input_voltage", "offset": 1099, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_11_emergency_air_fan_state", "offset": 1102, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_11_heat_exchanger_coil_temp", "offset": 1103, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_11_inside_return_humidity", "offset": 1107, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_11_electrical_heating_running_status", "offset": 1108, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_11_alarms_1", "offset": 1109, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_11_alarms_2", "offset": 1110, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_11_alarms_3", "offset": 1111, "name": "HVAC Alarms 3", "repeat_of_offset": 791 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1120,
                    "number_of_registers": 112,
                    "map": [
                        {"id": "hvac_12_unit_running_status", "offset": 1120, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_12_internal_fan_status", "offset": 1121, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_12_external_fan_status", "offset": 1122, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_12_compressor_status", "offset": 1123, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_12_inside_return_temp", "offset": 1124, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_12_outside_temp", "offset": 1126, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_12_condenser_temp", "offset": 1127, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_12_ac_input_voltage", "offset": 1131, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_12_emergency_air_fan_state", "offset": 1134, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_12_heat_exchanger_coil_temp", "offset": 1135, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_12_inside_return_humidity", "offset": 1139, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_12_electrical_heating_running_status", "offset": 1140, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_12_alarms_1", "offset": 1141, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_12_alarms_2", "offset": 1142, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_12_alarms_3", "offset": 1143, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_13_unit_running_status", "offset": 1152, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_13_internal_fan_status", "offset": 1153, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_13_external_fan_status", "offset": 1154, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_13_compressor_status", "offset": 1155, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_13_inside_return_temp", "offset": 1156, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_13_outside_temp", "offset": 1158, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_13_condenser_temp", "offset": 1159, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_13_ac_input_voltage", "offset": 1163, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_13_emergency_air_fan_state", "offset": 1166, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_13_heat_exchanger_coil_temp", "offset": 1167, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_13_inside_return_humidity", "offset": 1171, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_13_electrical_heating_running_status", "offset": 1172, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_13_alarms_1", "offset": 1173, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_13_alarms_2", "offset": 1174, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_13_alarms_3", "offset": 1175, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_14_unit_running_status", "offset": 1184, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_14_internal_fan_status", "offset": 1185, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_14_external_fan_status", "offset": 1186, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_14_compressor_status", "offset": 1187, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_14_inside_return_temp", "offset": 1188, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_14_outside_temp", "offset": 1190, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_14_condenser_temp", "offset": 1191, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_14_ac_input_voltage", "offset": 1195, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_14_emergency_air_fan_state", "offset": 1198, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_14_heat_exchanger_coil_temp", "offset": 1199, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_14_inside_return_humidity", "offset": 1203, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_14_electrical_heating_running_status", "offset": 1204, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_14_alarms_1", "offset": 1205, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_14_alarms_2", "offset": 1206, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_14_alarms_3", "offset": 1207, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_15_unit_running_status", "offset": 1216, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_15_internal_fan_status", "offset": 1217, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_15_external_fan_status", "offset": 1218, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_15_compressor_status", "offset": 1219, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_15_inside_return_temp", "offset": 1220, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_15_outside_temp", "offset": 1222, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_15_condenser_temp", "offset": 1223, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_15_ac_input_voltage", "offset": 1227, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_15_emergency_air_fan_state", "offset": 1230, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_15_heat_exchanger_coil_temp", "offset": 1231, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1235,
                    "number_of_registers": 117,
                    "map": [
                        {"id": "hvac_15_inside_return_humidity", "offset": 1235, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_15_electrical_heating_running_status", "offset": 1236, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_15_alarms_1", "offset": 1237, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_15_alarms_2", "offset": 1238, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_15_alarms_3", "offset": 1239, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_16_unit_running_status", "offset": 1248, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_16_internal_fan_status", "offset": 1249, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_16_external_fan_status", "offset": 1250, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_16_compressor_status", "offset": 1251, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_16_inside_return_temp", "offset": 1252, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_16_outside_temp", "offset": 1254, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_16_condenser_temp", "offset": 1255, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_16_ac_input_voltage", "offset": 1259, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_16_emergency_air_fan_state", "offset": 1262, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_16_heat_exchanger_coil_temp", "offset": 1263, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_16_inside_return_humidity", "offset": 1267, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_16_electrical_heating_running_status", "offset": 1268, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_16_alarms_1", "offset": 1269, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_16_alarms_2", "offset": 1270, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_16_alarms_3", "offset": 1271, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_17_unit_running_status", "offset": 1280, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_17_internal_fan_status", "offset": 1281, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_17_external_fan_status", "offset": 1282, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_17_compressor_status", "offset": 1283, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_17_inside_return_temp", "offset": 1284, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_17_outside_temp", "offset": 1286, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_17_condenser_temp", "offset": 1287, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_17_ac_input_voltage", "offset": 1291, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_17_emergency_air_fan_state", "offset": 1294, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_17_heat_exchanger_coil_temp", "offset": 1295, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_17_inside_return_humidity", "offset": 1299, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_17_electrical_heating_running_status", "offset": 1300, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_17_alarms_1", "offset": 1301, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_17_alarms_2", "offset": 1302, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_17_alarms_3", "offset": 1303, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_18_unit_running_status", "offset": 1312, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_18_internal_fan_status", "offset": 1313, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_18_external_fan_status", "offset": 1314, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_18_compressor_status", "offset": 1315, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_18_inside_return_temp", "offset": 1316, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_18_outside_temp", "offset": 1318, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_18_condenser_temp", "offset": 1319, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_18_ac_input_voltage", "offset": 1323, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_18_emergency_air_fan_state", "offset": 1326, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_18_heat_exchanger_coil_temp", "offset": 1327, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_18_inside_return_humidity", "offset": 1331, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_18_electrical_heating_running_status", "offset": 1332, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_18_alarms_1", "offset": 1333, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_18_alarms_2", "offset": 1334, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_18_alarms_3", "offset": 1335, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_19_unit_running_status", "offset": 1344, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_19_internal_fan_status", "offset": 1345, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_19_external_fan_status", "offset": 1346, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_19_compressor_status", "offset": 1347, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_19_inside_return_temp", "offset": 1348, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_19_outside_temp", "offset": 1350, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_19_condenser_temp", "offset": 1351, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1355,
                    "number_of_registers": 109,
                    "map": [
                        {"id": "hvac_19_ac_input_voltage", "offset": 1355, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_19_emergency_air_fan_state", "offset": 1358, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_19_heat_exchanger_coil_temp", "offset": 1359, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_19_inside_return_humidity", "offset": 1363, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_19_electrical_heating_running_status", "offset": 1364, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_19_alarms_1", "offset": 1365, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_19_alarms_2", "offset": 1366, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_19_alarms_3", "offset": 1367, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_20_unit_running_status", "offset": 1376, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_20_internal_fan_status", "offset": 1377, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_20_external_fan_status", "offset": 1378, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_20_compressor_status", "offset": 1379, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_20_inside_return_temp", "offset": 1380, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_20_outside_temp", "offset": 1382, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_20_condenser_temp", "offset": 1383, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_20_ac_input_voltage", "offset": 1387, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_20_emergency_air_fan_state", "offset": 1390, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_20_heat_exchanger_coil_temp", "offset": 1391, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_20_inside_return_humidity", "offset": 1395, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_20_electrical_heating_running_status", "offset": 1396, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_20_alarms_1", "offset": 1397, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_20_alarms_2", "offset": 1398, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_20_alarms_3", "offset": 1399, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_21_unit_running_status", "offset": 1408, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_21_internal_fan_status", "offset": 1409, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_21_external_fan_status", "offset": 1410, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_21_compressor_status", "offset": 1411, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_21_inside_return_temp", "offset": 1412, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_21_outside_temp", "offset": 1414, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_21_condenser_temp", "offset": 1415, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_21_ac_input_voltage", "offset": 1419, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_21_emergency_air_fan_state", "offset": 1422, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_21_heat_exchanger_coil_temp", "offset": 1423, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_21_inside_return_humidity", "offset": 1427, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_21_electrical_heating_running_status", "offset": 1428, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_21_alarms_1", "offset": 1429, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_21_alarms_2", "offset": 1430, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_21_alarms_3", "offset": 1431, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_22_unit_running_status", "offset": 1440, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_22_internal_fan_status", "offset": 1441, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_22_external_fan_status", "offset": 1442, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_22_compressor_status", "offset": 1443, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_22_inside_return_temp", "offset": 1444, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_22_outside_temp", "offset": 1446, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_22_condenser_temp", "offset": 1447, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_22_ac_input_voltage", "offset": 1451, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_22_emergency_air_fan_state", "offset": 1454, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_22_heat_exchanger_coil_temp", "offset": 1455, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_22_inside_return_humidity", "offset": 1459, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_22_electrical_heating_running_status", "offset": 1460, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_22_alarms_1", "offset": 1461, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_22_alarms_2", "offset": 1462, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_22_alarms_3", "offset": 1463, "name": "HVAC Alarms 3", "repeat_of_offset": 791 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1472,
                    "number_of_registers": 112,
                    "map": [
                        {"id": "hvac_23_unit_running_status", "offset": 1472, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_23_internal_fan_status", "offset": 1473, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_23_external_fan_status", "offset": 1474, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_23_compressor_status", "offset": 1475, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_23_inside_return_temp", "offset": 1476, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_23_outside_temp", "offset": 1478, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_23_condenser_temp", "offset": 1479, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_23_ac_input_voltage", "offset": 1483, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_23_emergency_air_fan_state", "offset": 1486, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_23_heat_exchanger_coil_temp", "offset": 1487, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_23_inside_return_humidity", "offset": 1491, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_23_electrical_heating_running_status", "offset": 1492, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_23_alarms_1", "offset": 1493, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_23_alarms_2", "offset": 1494, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_23_alarms_3", "offset": 1495, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_24_unit_running_status", "offset": 1504, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_24_internal_fan_status", "offset": 1505, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_24_external_fan_status", "offset": 1506, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_24_compressor_status", "offset": 1507, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_24_inside_return_temp", "offset": 1508, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_24_outside_temp", "offset": 1510, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_24_condenser_temp", "offset": 1511, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_24_ac_input_voltage", "offset": 1515, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_24_emergency_air_fan_state", "offset": 1518, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_24_heat_exchanger_coil_temp", "offset": 1519, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_24_inside_return_humidity", "offset": 1523, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_24_electrical_heating_running_status", "offset": 1524, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_24_alarms_1", "offset": 1525, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_24_alarms_2", "offset": 1526, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_24_alarms_3", "offset": 1527, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_25_unit_running_status", "offset": 1536, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_25_internal_fan_status", "offset": 1537, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_25_external_fan_status", "offset": 1538, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_25_compressor_status", "offset": 1539, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_25_inside_return_temp", "offset": 1540, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_25_outside_temp", "offset": 1542, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_25_condenser_temp", "offset": 1543, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_25_ac_input_voltage", "offset": 1547, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_25_emergency_air_fan_state", "offset": 1550, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_25_heat_exchanger_coil_temp", "offset": 1551, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_25_inside_return_humidity", "offset": 1555, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_25_electrical_heating_running_status", "offset": 1556, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_25_alarms_1", "offset": 1557, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_25_alarms_2", "offset": 1558, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_25_alarms_3", "offset": 1559, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_26_unit_running_status", "offset": 1568, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_26_internal_fan_status", "offset": 1569, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_26_external_fan_status", "offset": 1570, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_26_compressor_status", "offset": 1571, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_26_inside_return_temp", "offset": 1572, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_26_outside_temp", "offset": 1574, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_26_condenser_temp", "offset": 1575, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_26_ac_input_voltage", "offset": 1579, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_26_emergency_air_fan_state", "offset": 1582, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_26_heat_exchanger_coil_temp", "offset": 1583, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1587,
                    "number_of_registers": 117,
                    "map": [
                        {"id": "hvac_26_inside_return_humidity", "offset": 1587, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_26_electrical_heating_running_status", "offset": 1588, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_26_alarms_1", "offset": 1589, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_26_alarms_2", "offset": 1590, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_26_alarms_3", "offset": 1591, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_27_unit_running_status", "offset": 1600, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_27_internal_fan_status", "offset": 1601, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_27_external_fan_status", "offset": 1602, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_27_compressor_status", "offset": 1603, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_27_inside_return_temp", "offset": 1604, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_27_outside_temp", "offset": 1606, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_27_condenser_temp", "offset": 1607, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_27_ac_input_voltage", "offset": 1611, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_27_emergency_air_fan_state", "offset": 1614, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_27_heat_exchanger_coil_temp", "offset": 1615, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_27_inside_return_humidity", "offset": 1619, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_27_electrical_heating_running_status", "offset": 1620, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_27_alarms_1", "offset": 1621, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_27_alarms_2", "offset": 1622, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_27_alarms_3", "offset": 1623, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_28_unit_running_status", "offset": 1632, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_28_internal_fan_status", "offset": 1633, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_28_external_fan_status", "offset": 1634, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_28_compressor_status", "offset": 1635, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_28_inside_return_temp", "offset": 1636, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_28_outside_temp", "offset": 1638, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_28_condenser_temp", "offset": 1639, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_28_ac_input_voltage", "offset": 1643, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_28_emergency_air_fan_state", "offset": 1646, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_28_heat_exchanger_coil_temp", "offset": 1647, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_28_inside_return_humidity", "offset": 1651, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_28_electrical_heating_running_status", "offset": 1652, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_28_alarms_1", "offset": 1653, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_28_alarms_2", "offset": 1654, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_28_alarms_3", "offset": 1655, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_29_unit_running_status", "offset": 1664, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_29_internal_fan_status", "offset": 1665, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_29_external_fan_status", "offset": 1666, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_29_compressor_status", "offset": 1667, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_29_inside_return_temp", "offset": 1668, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_29_outside_temp", "offset": 1670, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_29_condenser_temp", "offset": 1671, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_29_ac_input_voltage", "offset": 1675, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_29_emergency_air_fan_state", "offset": 1678, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_29_heat_exchanger_coil_temp", "offset": 1679, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_29_inside_return_humidity", "offset": 1683, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_29_electrical_heating_running_status", "offset": 1684, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_29_alarms_1", "offset": 1685, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_29_alarms_2", "offset": 1686, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_29_alarms_3", "offset": 1687, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_30_unit_running_status", "offset": 1696, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_30_internal_fan_status", "offset": 1697, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_30_external_fan_status", "offset": 1698, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_30_compressor_status", "offset": 1699, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_30_inside_return_temp", "offset": 1700, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_30_outside_temp", "offset": 1702, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_30_condenser_temp", "offset": 1703, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1707,
                    "number_of_registers": 109,
                    "map": [
                        {"id": "hvac_30_ac_input_voltage", "offset": 1707, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_30_emergency_air_fan_state", "offset": 1710, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_30_heat_exchanger_coil_temp", "offset": 1711, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_30_inside_return_humidity", "offset": 1715, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_30_electrical_heating_running_status", "offset": 1716, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_30_alarms_1", "offset": 1717, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_30_alarms_2", "offset": 1718, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_30_alarms_3", "offset": 1719, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_31_unit_running_status", "offset": 1728, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_31_internal_fan_status", "offset": 1729, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_31_external_fan_status", "offset": 1730, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_31_compressor_status", "offset": 1731, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_31_inside_return_temp", "offset": 1732, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_31_outside_temp", "offset": 1734, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_31_condenser_temp", "offset": 1735, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_31_ac_input_voltage", "offset": 1739, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_31_emergency_air_fan_state", "offset": 1742, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_31_heat_exchanger_coil_temp", "offset": 1743, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_31_inside_return_humidity", "offset": 1747, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_31_electrical_heating_running_status", "offset": 1748, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_31_alarms_1", "offset": 1749, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_31_alarms_2", "offset": 1750, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_31_alarms_3", "offset": 1751, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_32_unit_running_status", "offset": 1760, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_32_internal_fan_status", "offset": 1761, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_32_external_fan_status", "offset": 1762, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_32_compressor_status", "offset": 1763, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_32_inside_return_temp", "offset": 1764, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_32_outside_temp", "offset": 1766, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_32_condenser_temp", "offset": 1767, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_32_ac_input_voltage", "offset": 1771, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_32_emergency_air_fan_state", "offset": 1774, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_32_heat_exchanger_coil_temp", "offset": 1775, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_32_inside_return_humidity", "offset": 1779, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_32_electrical_heating_running_status", "offset": 1780, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_32_alarms_1", "offset": 1781, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_32_alarms_2", "offset": 1782, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_32_alarms_3", "offset": 1783, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_33_unit_running_status", "offset": 1792, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_33_internal_fan_status", "offset": 1793, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_33_external_fan_status", "offset": 1794, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_33_compressor_status", "offset": 1795, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_33_inside_return_temp", "offset": 1796, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_33_outside_temp", "offset": 1798, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_33_condenser_temp", "offset": 1799, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_33_ac_input_voltage", "offset": 1803, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_33_emergency_air_fan_state", "offset": 1806, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_33_heat_exchanger_coil_temp", "offset": 1807, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_33_inside_return_humidity", "offset": 1811, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_33_electrical_heating_running_status", "offset": 1812, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_33_alarms_1", "offset": 1813, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_33_alarms_2", "offset": 1814, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_33_alarms_3", "offset": 1815, "name": "HVAC Alarms 3", "repeat_of_offset": 791 }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1824,
                    "number_of_registers": 120,
                    "map": [
                        {"id": "hvac_34_unit_running_status", "offset": 1824, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_34_internal_fan_status", "offset": 1825, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_34_external_fan_status", "offset": 1826, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_34_compressor_status", "offset": 1827, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_34_inside_return_temp", "offset": 1828, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_34_outside_temp", "offset": 1830, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_34_condenser_temp", "offset": 1831, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_34_ac_input_voltage", "offset": 1835, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_34_emergency_air_fan_state", "offset": 1838, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_34_heat_exchanger_coil_temp", "offset": 1839, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_34_inside_return_humidity", "offset": 1843, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_34_electrical_heating_running_status", "offset": 1844, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_34_alarms_1", "offset": 1845, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_34_alarms_2", "offset": 1846, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_34_alarms_3", "offset": 1847, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_35_unit_running_status", "offset": 1856, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_35_internal_fan_status", "offset": 1857, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_35_external_fan_status", "offset": 1858, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_35_compressor_status", "offset": 1859, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_35_inside_return_temp", "offset": 1860, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_35_outside_temp", "offset": 1862, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_35_condenser_temp", "offset": 1863, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_35_ac_input_voltage", "offset": 1867, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_35_emergency_air_fan_state", "offset": 1870, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_35_heat_exchanger_coil_temp", "offset": 1871, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_35_inside_return_humidity", "offset": 1875, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_35_electrical_heating_running_status", "offset": 1876, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_35_alarms_1", "offset": 1877, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_35_alarms_2", "offset": 1878, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_35_alarms_3", "offset": 1879, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_36_unit_running_status", "offset": 1888, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_36_internal_fan_status", "offset": 1889, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_36_external_fan_status", "offset": 1890, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_36_compressor_status", "offset": 1891, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_36_inside_return_temp", "offset": 1892, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_36_outside_temp", "offset": 1894, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_36_condenser_temp", "offset": 1895, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_36_ac_input_voltage", "offset": 1899, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_36_emergency_air_fan_state", "offset": 1902, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_36_heat_exchanger_coil_temp", "offset": 1903, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_36_inside_return_humidity", "offset": 1907, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_36_electrical_heating_running_status", "offset": 1908, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_36_alarms_1", "offset": 1909, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_36_alarms_2", "offset": 1910, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_36_alarms_3", "offset": 1911, "name": "HVAC Alarms 3", "repeat_of_offset": 791 },
                        {"id": "hvac_37_unit_running_status", "offset": 1920, "name": "Unit Running Status", "repeat_of_offset": 768 },
                        {"id": "hvac_37_internal_fan_status", "offset": 1921, "name": "Internal Fan Status", "repeat_of_offset": 769 },
                        {"id": "hvac_37_external_fan_status", "offset": 1922, "name": "External Fan Status", "repeat_of_offset": 770 },
                        {"id": "hvac_37_compressor_status", "offset": 1923, "name": "Compressor Status", "repeat_of_offset": 771 },
                        {"id": "hvac_37_inside_return_temp", "offset": 1924, "scale": 10, "name": "Inside Return Temp", "signed": true, "repeat_of_offset": 772 },
                        {"id": "hvac_37_outside_temp", "offset": 1926, "scale": 10, "name": "Outside Temp", "signed": true, "repeat_of_offset": 774 },
                        {"id": "hvac_37_condenser_temp", "offset": 1927, "scale": 10, "name": "Condenser Temp", "signed": true, "repeat_of_offset": 775 },
                        {"id": "hvac_37_ac_input_voltage", "offset": 1931, "name": "AC Input Voltage", "signed": true, "repeat_of_offset": 779 },
                        {"id": "hvac_37_emergency_air_fan_state", "offset": 1934, "name": "Emergency Air Fan State", "repeat_of_offset": 782 },
                        {"id": "hvac_37_heat_exchanger_coil_temp", "offset": 1935, "scale": 10, "name": "Heat Exchanger Coil (Tubing) Temp", "signed": true, "repeat_of_offset": 783 },
                        {"id": "hvac_37_inside_return_humidity", "offset": 1939, "scale": 10, "name": "Inside Return Humidity", "repeat_of_offset": 787 },
                        {"id": "hvac_37_electrical_heating_running_status", "offset": 1940, "name": "Electrical Heating Running Status", "repeat_of_offset": 788 },
                        {"id": "hvac_37_alarms_1", "offset": 1941, "name": "HVAC Alarms 1", "repeat_of_offset": 789 },
                        {"id": "hvac_37_alarms_2", "offset": 1942, "name": "HVAC Alarms 2", "repeat_of_offset": 790 },
                        {"id": "hvac_37_alarms_3", "offset": 1943, "name": "HVAC Alarms 3", "repeat_of_offset": 791 }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_1",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 11,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1512,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1512, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1513, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1514, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6030,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6030, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6031, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6032, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6033, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6034, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6035, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6036, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6037, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6039, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6040, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6041, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6042, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6043, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6044, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6045, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6046, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6047, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6048, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6049, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6050, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6051, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6052, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6053, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6054, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6055, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6056, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6057, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6058, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6059, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_2",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 12,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1515,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1515, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1516, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1517, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6060,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6060, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6061, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6062, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6063, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6064, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6065, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6066, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6067, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6069, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6070, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6071, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6072, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6073, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6074, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6075, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6076, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6077, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6078, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6079, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6080, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6081, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6082, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6083, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6084, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6085, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6086, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6087, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6088, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6089, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_3",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 13,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1518,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1518, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1519, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1520, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6090,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6090, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6091, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6092, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6093, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6094, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6095, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6096, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6097, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6099, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6100, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6101, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6102, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6103, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6104, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6105, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6106, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6107, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6108, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6109, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6110, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6111, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6112, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6113, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6114, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6115, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6116, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6117, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6118, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6119, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_4",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 14,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1521,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1521, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1522, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1523, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6120,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6120, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6121, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6122, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6123, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6124, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6125, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6126, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6127, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6129, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6130, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6131, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6132, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6133, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6134, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6135, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6136, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6137, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6138, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6139, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6140, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6141, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6142, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6143, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6144, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6145, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6146, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6147, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6148, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6149, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_5",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 15,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1524,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1524, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1525, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1526, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6150,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6150, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6151, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6152, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6153, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6154, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6155, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6156, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6157, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6159, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6160, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6161, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6162, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6163, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6164, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6165, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6166, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6167, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6168, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6169, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6170, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6171, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6172, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6173, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6174, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6175, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6176, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6177, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6178, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6179, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_6",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 16,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1527,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1527, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1528, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1529, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6180,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6180, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6181, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6182, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6183, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6184, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6185, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6186, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6187, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6189, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6190, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6191, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6192, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6193, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6194, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6195, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6196, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6197, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6198, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6199, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6200, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6201, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6202, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6203, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6204, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6205, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6206, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6207, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6208, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6209, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_7",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 17,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1530,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1530, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1531, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1532, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6210,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6210, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6211, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6212, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6213, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6214, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6215, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6216, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6217, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6219, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6220, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6221, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6222, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6223, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6224, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6225, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6226, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6227, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6228, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6229, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6230, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6231, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6232, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6233, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6234, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6235, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6236, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6237, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6238, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6239, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_8",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 18,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1533,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1533, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1534, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1535, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6240,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6240, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6241, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6242, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6243, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6244, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6245, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6246, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6247, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6249, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6250, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6251, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6252, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6253, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6254, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6255, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6256, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6257, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6258, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6259, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6260, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6261, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6262, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6263, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6264, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6265, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6266, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6267, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6268, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6269, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_9",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 19,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1536,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1536, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1537, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1538, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6270,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6270, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6271, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6272, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6273, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6274, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6275, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6276, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6277, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6279, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6280, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6281, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6282, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6283, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6284, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6285, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6286, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6287, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6288, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6289, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6290, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6291, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6292, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6293, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6294, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6295, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6296, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6297, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6298, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6299, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_10",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 20,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1539,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1539, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1540, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1541, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6300,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6300, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6301, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6302, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6303, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6304, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6305, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6306, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6307, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6309, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6310, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6311, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6312, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6313, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6314, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6315, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6316, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6317, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6318, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6319, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6320, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6321, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6322, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6323, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6324, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6325, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6326, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6327, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6328, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6329, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_11",
            "modbus_heartbeat_timeout_ms": 200,
            "component_heartbeat_timeout_ms": 200,
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 21,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1542,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1542, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1543, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1544, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6330,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6330, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6331, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6332, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6333, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6334, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6335, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6336, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6337, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6339, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6340, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6341, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6342, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6343, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6344, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6345, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6346, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6347, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6348, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6349, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6350, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6351, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6352, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6353, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6354, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6355, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6356, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6357, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6358, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6359, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_12",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 22,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1545,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1545, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1546, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1547, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6360,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6360, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6361, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6362, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6363, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6364, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6365, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6366, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6367, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6369, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6370, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6371, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6372, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6373, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6374, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6375, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6376, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6377, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6378, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6379, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6380, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6381, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6382, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6383, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6384, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6385, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6386, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6387, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6388, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6389, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_13",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 23,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1548,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1548, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1549, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1550, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6390,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6390, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6391, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6392, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6393, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6394, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6395, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6396, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6397, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6399, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6400, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6401, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6402, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6403, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6404, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6405, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6406, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6407, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6408, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6409, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6410, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6411, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6412, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6413, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6414, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6415, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6416, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6417, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6418, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6419, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_14",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 24,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1551,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1551, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1552, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1553, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6420,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6420, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6421, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6422, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6423, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6424, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6425, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6426, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6427, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6429, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6430, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6431, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6432, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6433, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6434, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6435, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6436, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6437, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6438, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6439, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6440, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6441, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6442, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6443, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6444, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6445, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6446, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6447, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6448, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6449, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_15",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 25,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1554,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1554, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1555, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1556, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6450,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6450, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6451, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6452, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6453, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6454, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6455, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6456, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6457, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6459, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6460, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6461, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6462, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6463, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6464, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6465, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6466, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6467, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6468, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6469, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6470, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6471, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6472, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6473, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6474, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6475, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6476, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6477, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6478, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6479, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_16",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 26,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1557,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1557, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1558, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1559, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6480,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6480, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6481, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6482, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6483, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6484, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6485, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6486, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6487, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6489, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6490, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6491, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6492, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6493, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6494, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6495, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6496, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6497, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6498, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6499, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6500, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6501, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6502, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6503, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6504, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6505, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6506, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6507, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6508, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6509, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_17",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 27,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1560,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1560, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1561, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1562, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6510,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6510, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6511, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6512, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6513, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6514, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6515, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6516, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6517, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6519, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6520, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6521, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6522, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6523, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6524, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6525, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6526, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6527, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6528, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6529, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6530, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6531, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6532, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6533, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6534, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6535, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6536, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6537, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6538, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6539, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        },
        {
            "id": "bms_2_rack_18",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 28,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1563,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "rack_enable", "offset": 1563, "name": "Rack Enable/Disable" },
                        {"id": "close_contactor", "offset": 1564, "name": "EMS Allow Rack Step-in" },
                        {"id": "open_contactor", "offset": 1565, "name": "EMS Allow Rack Quit-out" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6540,
                    "number_of_registers": 30,
                    "map": [
                        {"id": "rack_run_state", "offset": 6540, "name": "Rack Run State" },
                        {"id": "rack_precharge_phase", "offset": 6541, "name": "Rack Precharge Phase" },
                        {"id": "rack_connection_state", "offset": 6542, "name": "Rack Connection State" },
                        {"id": "rack_alarm_info", "offset": 6543, "name": "Rack Alarm Info" },
                        {"id": "rack_warning", "offset": 6544, "name": "Rack Warning" },
                        {"id": "rack_alarm", "offset": 6545, "name": "Rack Alarm" },
                        {"id": "rack_critical_alarm", "offset": 6546, "name": "Rack Critical Alarm" },
                        {"id": "rack_step_in_failure", "offset": 6547, "name": "Reason of Rack 1 Step-in Failure" },
                        {"id": "rack_precharge_total_vol", "offset": 6549, "scale": 10, "name": "Precharge Total Voltage" },
                        {"id": "rack_voltage", "offset": 6550, "scale": 10, "name": "Rack Voltage" },
                        {"id": "rack_current", "offset": 6551, "scale": 10, "name": "Rack Current", "signed": true },
                        {"id": "rack_state", "offset": 6552, "name": "Rack Charge/Discharge State" },
                        {"id": "rack_soc", "offset": 6553, "scale": 10, "name": "Rack SOC" },
                        {"id": "rack_soh", "offset": 6554, "scale": 10, "name": "Rack SOH" },
                        {"id": "rack_insulation", "offset": 6555, "name": "Rack Insulation Value" },
                        {"id": "rack_positive_insulation", "offset": 6556, "name": "Rack Positive Insulation Value" },
                        {"id": "rack_negative_insulation", "offset": 6557, "name": "Rack Negative Insulation Value" },
                        {"id": "rack_max_charge_current", "offset": 6558, "scale": -10, "name": "Rack Max Charge Current" },
                        {"id": "rack_max_discharge_current", "offset": 6559, "scale": 10, "name": "Rack Max Discharge Current" },
                        {"id": "rack_max_cell_id", "offset": 6560, "name": "Rack Max Vol Cell ID" },
                        {"id": "rack_max_cell_voltage", "offset": 6561, "scale": 1000, "name": "Rack Max Cell Voltage" },
                        {"id": "rack_min_cell_id", "offset": 6562, "name": "Rack Min Vol Cell ID" },
                        {"id": "rack_min_cell_voltage", "offset": 6563, "scale": 1000, "name": "Rack Min Cell Voltage" },
                        {"id": "rack_max_cell_temperature_id", "offset": 6564, "name": "Rack Max Temperature Cell ID" },
                        {"id": "rack_max_cell_temperature", "offset": 6565, "scale": 10, "name": "Rack Max Cell Temperature", "signed": true },
                        {"id": "rack_min_cell_temperature_id", "offset": 6566, "name": "Rack Min Temperature Cell ID" },
                        {"id": "rack_min_cell_temperature", "offset": 6567, "scale": 10, "name": "Rack Min Cell Temperature", "signed": true },
                        {"id": "rack_avg_voltage", "offset": 6568, "scale": 1000, "name": "Rack Average Voltage" },
                        {"id": "rack_avg_temperature", "offset": 6569, "scale": 10, "name": "Rack Average Temperature", "signed": true }
                    ]
                }
            ]
        }
    ]
}