{
    "/alarms/##BMS_ID##": {
        "ClearFaults": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "BMS ClearFaults - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "note": "Bit 0 - BMS ClearFaults - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_control_alarms[0]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "note": "Alarm variable that is triggered if sending clear faults command is unsuccessful",
            "type": "alarm",
            "value": "Normal"
        },
        "CloseContactors": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "BMS CloseContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "note": "Bit 1 - BMS CloseContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_control_alarms[1]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "note": "Alarm variable that is triggered if sending close contactors command is unsuccessful",
            "type": "alarm",
            "value": "Normal"
        },
        "HeartbeatRead": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "MonitorVarAlarm": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": "CellTempDelta_limit_max",
                                "note": "Bit 0 - BMS CellTempDelta - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[0]"
                            },
                            {
                                "inValue": "CellVoltageDelta_limit_max",
                                "note": "Bit 1 - BMS CellVoltageDelta - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[1]"
                            },
                            {
                                "inValue": "DCCurrent_limit_max",
                                "note": "Bit 2 - BMS DCCurrent - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[2]"
                            },
                            {
                                "inValue": "DCCurrent_limit_min",
                                "note": "Bit 3 - BMS DCCurrent - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[3]"
                            },
                            {
                                "inValue": "DCVoltage_limit_max",
                                "note": "Bit 4 - BMS DCVoltage - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[4]"
                            },
                            {
                                "inValue": "DCVoltage_limit_min",
                                "note": "Bit 5 - BMS DCVoltage - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[5]"
                            },
                            {
                                "inValue": "HeartbeatRead_state",
                                "outValue": "BMS Communication Failure",
                                "uri": "/alarms/##BMS_ID##:HeartbeatRead"
                            },
                            {
                                "inValue": "MaxCellTemp_limit_max",
                                "note": "Bit 6 - BMS MaxCellTemp - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[6]"
                            },
                            {
                                "inValue": "MaxCellVoltage_limit_max",
                                "note": "Bit 7 - BMS MaxCellVoltage - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[7]"
                            },
                            {
                                "inValue": "MinCellTemp_limit_min",
                                "note": "Bit 8 - BMS MinCellTemp - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[8]"
                            },
                            {
                                "inValue": "MinCellVoltage_limit_min",
                                "note": "Bit 9 - BMS MinCellVoltage - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[9]"
                            },
                            {
                                "inValue": "NumRacksOnline_limit_min",
                                "note": "Bit 10 - BMS NumRacksOnline - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[10]"
                            },
                            {
                                "inValue": "SOC_limit_max",
                                "note": "Bit 11 - BMS SOC - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[11]"
                            },
                            {
                                "inValue": "SOC_limit_min",
                                "note": "Bit 12 - BMS SOC - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[12]"
                            },
                            {
                                "inValue": "SOH_limit_min",
                                "note": "Bit 13 - BMS SOH - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms[13]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "ifChanged": false,
            "note1": "Contains last recently reported alarm from any monitoring variable",
            "note2": "Useful for reporting alarm states to an external management system (e.g. Site Controller) or modifying the alarm message before it is reported on the UI",
            "value": "Normal"
        },
        "OpenContactors": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "BMS OpenContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "note": "Bit 2 - BMS OpenContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_control_alarms[2]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "note": "Alarm variable that is triggered if sending open contactors command is unsuccessful",
            "type": "alarm",
            "value": "Normal"
        },
        "VerifyCloseContactors": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "BMS VerifyCloseContactors - Command was sent, but the expected result was not observed before timeout",
                                "note": "Bit 3 - BMS VerifyCloseContactors - Command was sent, but the expected result was not observed before timeout",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_control_alarms[3]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "note": "Alarm variable that is triggered if the BMS failed to close contactors",
            "type": "alarm",
            "value": "Normal"
        },
        "VerifyOpenContactors": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "BMS VerifyOpenContactors - Command was sent, but the expected result was not observed before timeout",
                                "note": "Bit 4 - BMS VerifyOpenContactors - Command was sent, but the expected result was not observed before timeout",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_control_alarms[4]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "note": "Alarm variable that is triggered if the BMS failed to open contactors",
            "type": "alarm",
            "value": "Normal"
        },
        "air_conditioner_communication_lost": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 0 - BMS air_conditioner_communication_lost - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[0]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "aux_power_ac_dc_failure": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 1 - BMS aux_power_ac_dc_failure - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[1]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "aux_power_dc_dc_failure": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 2 - BMS aux_power_dc_dc_failure - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[2]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "big_temperature_difference_between_cells_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 3 - BMS big_temperature_difference_between_cells_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[3]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "big_temperature_difference_between_cells_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 4 - BMS big_temperature_difference_between_cells_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[4]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "big_temperature_difference_between_cells_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 5 - BMS big_temperature_difference_between_cells_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[5]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "big_temperature_difference_between_racks": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 6 - BMS big_temperature_difference_between_racks - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[6]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "big_voltage_difference_between_cells": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 7 - BMS big_voltage_difference_between_cells - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[7]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "centralized_tms_communication": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 8 - BMS centralized_tms_communication - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[8]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "centralized_tms_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 9 - BMS centralized_tms_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[9]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "centralized_tms_mode_conflict": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 10 - BMS centralized_tms_mode_conflict - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[10]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "charge_overcurrent_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 11 - BMS charge_overcurrent_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[11]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "charge_overcurrent_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 12 - BMS charge_overcurrent_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[12]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "charge_overcurrent_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 13 - BMS charge_overcurrent_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[13]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "clear_alarms": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "note1": "When this variable is set to Clear, all alarm variables (defined in /alarms/##BMS_ID##) will be reset to the normal state (defined in /config/##BMS_ID##:NoAlarmMsg)",
            "note2": "Also, all monitoring variables (defined in variable) will have their alarm/fault states reset",
            "numVars": 12,
            "type": "alarm",
            "value": "Normal",
            "variable1": "CellTempDelta",
            "variable10": "NumRacksOnline",
            "variable11": "SOC",
            "variable12": "SOH",
            "variable2": "CellVoltageDelta",
            "variable3": "DCCurrent",
            "variable4": "DCVoltage",
            "variable5": "HeartbeatRead",
            "variable6": "MaxCellTemp",
            "variable7": "MaxCellVoltage",
            "variable8": "MinCellTemp",
            "variable9": "MinCellVoltage"
        },
        "discharge_overcurrent_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 14 - BMS discharge_overcurrent_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[14]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "discharge_overcurrent_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 15 - BMS discharge_overcurrent_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[15]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "discharge_overcurrent_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 16 - BMS discharge_overcurrent_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[16]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "distributed_tms": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 17 - BMS distributed_tms - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[17]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "humidifier_1_failure": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 18 - BMS humidifier_1_failure - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[18]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "humidifier_2_failure": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 19 - BMS humidifier_2_failure - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[19]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "inner_communication_ccan_tms": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 20 - BMS inner_communication_ccan_tms - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[20]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "insulation": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 21 - BMS insulation - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[21]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "low_soc_overdischarge": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 22 - BMS low_soc_overdischarge - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[22]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "rack_humidifier": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 23 - BMS rack_humidifier - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[23]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "sbmu_communication_lost": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 24 - BMS sbmu_communication_lost - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[24]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_overtemperature_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 25 - BMS single_cell_overtemperature_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[25]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_overtemperature_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 26 - BMS single_cell_overtemperature_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[26]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_overtemperature_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 27 - BMS single_cell_overtemperature_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[27]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_overvoltage_warning_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 28 - BMS single_cell_overvoltage_warning_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[28]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_overvoltage_warning_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 29 - BMS single_cell_overvoltage_warning_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[29]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_overvoltage_warning_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 30 - BMS single_cell_overvoltage_warning_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[30]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_undertemperature_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 31 - BMS single_cell_undertemperature_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms[31]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_undertemperature_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 0 - BMS single_cell_undertemperature_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[0]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_undertemperature_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 1 - BMS single_cell_undertemperature_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[1]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_undervoltage_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 2 - BMS single_cell_undervoltage_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[2]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_undervoltage_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 3 - BMS single_cell_undervoltage_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[3]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_cell_undervoltage_level_3": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 4 - BMS single_cell_undervoltage_level_3 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[4]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_rack_overvoltage_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 5 - BMS single_rack_overvoltage_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[5]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_rack_overvoltage_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 6 - BMS single_rack_overvoltage_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[6]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_rack_undervoltage_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 7 - BMS single_rack_undervoltage_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[7]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "single_rack_undervoltage_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 8 - BMS single_rack_undervoltage_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[8]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "smoke_exhaust_ventilation_body": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 9 - BMS smoke_exhaust_ventilation_body - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[9]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "soc_low_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 10 - BMS soc_low_level_1 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[10]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "soc_low_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Alarm",
                                "note": "Bit 11 - BMS soc_low_level_2 - Alarm",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[11]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "system_soc_maintenance_required": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Request Maintenance",
                                "note": "Bit 12 - BMS system_soc_maintenance_required - Request Maintenance",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[12]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        },
        "tms_2_cooling_mode_protection": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Cooling Protection with Ambient Temperature above 55 C or below -40 C",
                                "note": "Bit 13 - BMS tms_2_cooling_mode_protection - Cooling Protection with Ambient Temperature above 55 C or below -40 C",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2[13]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "alarm",
            "value": "Normal"
        }
    },
    "/faults/##BMS_ID##": {
        "HeartbeatRead": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "MonitorVarFault": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": "CellTempDelta_limit_max",
                                "note": "Bit 0 - BMS CellTempDelta - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[0]"
                            },
                            {
                                "inValue": "CellVoltageDelta_limit_max",
                                "note": "Bit 1 - BMS CellVoltageDelta - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[1]"
                            },
                            {
                                "inValue": "DCCurrent_limit_max",
                                "note": "Bit 2 - BMS DCCurrent - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[2]"
                            },
                            {
                                "inValue": "DCCurrent_limit_min",
                                "note": "Bit 3 - BMS DCCurrent - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[3]"
                            },
                            {
                                "inValue": "DCVoltage_limit_max",
                                "note": "Bit 4 - BMS DCVoltage - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[4]"
                            },
                            {
                                "inValue": "DCVoltage_limit_min",
                                "note": "Bit 5 - BMS DCVoltage - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[5]"
                            },
                            {
                                "inValue": "HeartbeatRead_state",
                                "outValue": "BMS Communication Failure",
                                "uri": "/faults/##BMS_ID##:HeartbeatRead"
                            },
                            {
                                "inValue": "MaxCellTemp_limit_max",
                                "note": "Bit 6 - BMS MaxCellTemp - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[6]"
                            },
                            {
                                "inValue": "MaxCellVoltage_limit_max",
                                "note": "Bit 7 - BMS MaxCellVoltage - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[7]"
                            },
                            {
                                "inValue": "MinCellTemp_limit_min",
                                "note": "Bit 8 - BMS MinCellTemp - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[8]"
                            },
                            {
                                "inValue": "MinCellVoltage_limit_min",
                                "note": "Bit 9 - BMS MinCellVoltage - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[9]"
                            },
                            {
                                "inValue": "NumRacksOnline_limit_min",
                                "note": "Bit 10 - BMS NumRacksOnline - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[10]"
                            },
                            {
                                "inValue": "SOC_limit_max",
                                "note": "Bit 11 - BMS SOC - Max Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[11]"
                            },
                            {
                                "inValue": "SOC_limit_min",
                                "note": "Bit 12 - BMS SOC - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[12]"
                            },
                            {
                                "inValue": "SOH_limit_min",
                                "note": "Bit 13 - BMS SOH - Min Threshold Exceeded",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults[13]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "ifChanged": false,
            "note1": "Contains last recently reported fault from any monitoring variable",
            "note2": "Useful for reporting fault states to an external management system (e.g. Site Controller) or modifying the fault message before it is reported on the UI",
            "value": "Normal"
        },
        "aerosol_eruption_state": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 0 - BMS aerosol_eruption_state - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[0]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "aux_power_failure": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 1 - BMS aux_power_failure - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[1]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "auxiliary_power_supply_state": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Aux Power Lost",
                                "note": "Bit 2 - BMS auxiliary_power_supply_state - Aux Power Lost",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[2]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "balancing_circuit": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 3 - BMS balancing_circuit - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[3]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "battery_rack_door": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 4 - BMS battery_rack_door - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[4]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "centralized_tms_communication": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 5 - BMS centralized_tms_communication - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[5]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "centralized_tms_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 6 - BMS centralized_tms_level_1 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[6]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "centralized_tms_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 7 - BMS centralized_tms_level_2 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[7]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "charge_overcurrent_level_4": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 8 - BMS charge_overcurrent_level_4 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[8]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "clear_faults": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "note1": "When this variable is set to Clear, all fault variables (defined in /faults/##BMS_ID##) will be reset to the normal state (defined in /config/##BMS_ID##:NoFaultMsg)",
            "note2": "Also, all monitoring variables (defined in variable) will have their alarm/fault states reset",
            "numVars": 12,
            "type": "fault",
            "value": "Normal",
            "variable1": "CellTempDelta",
            "variable10": "NumRacksOnline",
            "variable11": "SOC",
            "variable12": "SOH",
            "variable2": "CellVoltageDelta",
            "variable3": "DCCurrent",
            "variable4": "DCVoltage",
            "variable5": "HeartbeatRead",
            "variable6": "MaxCellTemp",
            "variable7": "MaxCellVoltage",
            "variable8": "MinCellTemp",
            "variable9": "MinCellVoltage"
        },
        "client_e_stop": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 9 - BMS client_e_stop - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[9]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "csc_24v_power_supply_voltage_abnormal": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 10 - BMS csc_24v_power_supply_voltage_abnormal - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[10]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "current_sensor_failed": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 11 - BMS current_sensor_failed - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[11]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "discharge_overcurrent_level_4": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 12 - BMS discharge_overcurrent_level_4 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[12]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "distributed_tms": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 13 - BMS distributed_tms - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[13]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "distributed_tms_mode_conflict": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 14 - BMS distributed_tms_mode_conflict - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[14]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "e_stop": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 15 - BMS e_stop - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[15]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "electrical_rack_door": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 16 - BMS electrical_rack_door - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[16]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "electrical_rack_fan": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 17 - BMS electrical_rack_fan - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[17]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "ems_communication_lost": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 18 - BMS ems_communication_lost - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[18]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "hv_circuit_fuse_open_circuit": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 19 - BMS hv_circuit_fuse_open_circuit - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[19]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "hv_circuit_open": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 20 - BMS hv_circuit_open - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[20]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "imm_communication_lost": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 21 - BMS imm_communication_lost - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[21]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "inner_communication_ccan": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 22 - BMS inner_communication_ccan - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[22]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "inner_communication_ccan_tms_racks_hv_on": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 23 - BMS inner_communication_ccan_tms_racks_hv_on - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[23]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "inner_communication_mcan": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 24 - BMS inner_communication_mcan - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[24]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "inner_communication_scan": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 25 - BMS inner_communication_scan - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[25]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "insulation": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 26 - BMS insulation - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[26]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "invalid_cell_voltage": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 27 - BMS invalid_cell_voltage - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[27]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "invalid_insulation": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 28 - BMS invalid_insulation - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[28]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "low_soc_overdischarge": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 29 - BMS low_soc_overdischarge - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[29]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "main_control_box_fan": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 30 - BMS main_control_box_fan - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[30]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "main_negative_relay_open_circuit": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 31 - BMS main_negative_relay_open_circuit - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults[31]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "main_negative_relay_sticking": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 0 - BMS main_negative_relay_sticking - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[0]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "main_positive_and_negative_relays_sticking": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 1 - BMS main_positive_and_negative_relays_sticking - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[1]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "main_positive_relay_open_circuit": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 2 - BMS main_positive_relay_open_circuit - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[2]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "main_positive_relay_sticking": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 3 - BMS main_positive_relay_sticking - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[3]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "mbmu_24v_power_supply_voltage_abnormal": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 4 - BMS mbmu_24v_power_supply_voltage_abnormal - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[4]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "mbmu_fire_system_failure": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 5 - BMS mbmu_fire_system_failure - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[5]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "mbmu_fire_system_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 6 - BMS mbmu_fire_system_level_1 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[6]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "mbmu_fire_system_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 7 - BMS mbmu_fire_system_level_2 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[7]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "min_closed_hv_racks": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 8 - BMS min_closed_hv_racks - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[8]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "msd": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 9 - BMS msd - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[9]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "positive_and_negative_hv_reversed_connection": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 10 - BMS positive_and_negative_hv_reversed_connection - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[10]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "precharging_failed_twice": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 11 - BMS precharging_failed_twice - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[11]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "rack_fire_system_gas_and_smoke_sensors_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 12 - BMS rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[12]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "rack_fire_system_gas_detector_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 13 - BMS rack_fire_system_gas_detector_level_1 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[13]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "rack_fire_system_smoke_detector_level_1": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 14 - BMS rack_fire_system_smoke_detector_level_1 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[14]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "rack_fire_system_temperature_detector_level_2": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 15 - BMS rack_fire_system_temperature_detector_level_2 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[15]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "rack_fuse": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 16 - BMS rack_fuse - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[16]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "rack_isolate_switch": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 17 - BMS rack_isolate_switch - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[17]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "sbmu_24v_power_supply_voltage_abnormal": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 18 - BMS sbmu_24v_power_supply_voltage_abnormal - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[18]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "sbmu_communication_lost": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 19 - BMS sbmu_communication_lost - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[19]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "single_cell_extreme_overvoltage": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 20 - BMS single_cell_extreme_overvoltage - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[20]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "single_cell_extreme_undervoltage": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 21 - BMS single_cell_extreme_undervoltage - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[21]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "single_cell_overcharge_replacement_required": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 22 - BMS single_cell_overcharge_replacement_required - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[22]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "single_cell_overdischarge_replacement_required": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 23 - BMS single_cell_overdischarge_replacement_required - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[23]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "single_cell_overtemperature_level_4": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 24 - BMS single_cell_overtemperature_level_4 - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[24]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "single_temperature_sampling_abnormal": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 25 - BMS single_temperature_sampling_abnormal - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[25]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "slave_mbmu_communication_lost": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 26 - BMS slave_mbmu_communication_lost - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[26]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "smoke_exhaust_ventilation_state": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 27 - BMS smoke_exhaust_ventilation_state - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[27]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "spd_failure": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 28 - BMS spd_failure - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[28]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "temperature_sampling_abnormal_in_multiple_cells": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 29 - BMS temperature_sampling_abnormal_in_multiple_cells - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[29]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        },
        "thermal_runaway_caused_fire": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "process_sys_alarm"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": "Fault",
                                "note": "Bit 30 - BMS thermal_runaway_caused_fire - Fault",
                                "outValue": true,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2[30]"
                            }
                        ]
                    }
                ]
            },
            "enabled": true,
            "type": "fault",
            "value": "Normal"
        }
    },
    "/schedule/wake_monitor/##BMS_ID##": {
        "/status/##BMS_ID##:AnyFireFaultActive": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:CellTempDelta": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:CellVoltageDelta": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:CurrentBeforeStopIsOK": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:DCCurrent": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:DCVoltage": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:HeartbeatRead": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:IsAlarming": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:IsFaulted": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:MaxCellTemp": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:MaxCellVoltage": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:MinCellTemp": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:MinCellVoltage": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:NumRacksOnline": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:OverCurrentAlarm": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:OverCurrentFault": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:SOC": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:SOH": {
            "amap": "##BMS_ID##",
            "func": "CheckMonitorVar"
        },
        "/status/##BMS_ID##:TotalAlarmCnt": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:TotalFaultCnt": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:UnderCurrentAlarm": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        },
        "/status/##BMS_ID##:UnderCurrentFault": {
            "amap": "##BMS_ID##",
            "func": "CalculateVar"
        }
    },
    "/status/##BMS_ID##": {
        "AlarmCnt": 0,
        "AnyFireFaultActive": {
            "enable": "/config/##BMS_ID##:enable",
            "numVars": 2,
            "operation": "or",
            "value": false,
            "variable1": "##BMS_ID##:AnyFireFaultActive",
            "variable2": "/status/##BMS_ID##:FireFaultActive"
        },
        "CellTempDelta": {
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "MaxAlarmThreshold": 7,
            "MaxAlarmTimeout": 5.5,
            "MaxFaultThreshold": 10,
            "MaxFaultTimeout": 2.5,
            "MaxRecoverTimeout": 1.4,
            "MaxResetValue": 7,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for over cell temp delta conditions",
            "value": 0
        },
        "CellVoltageDelta": {
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "MaxAlarmThreshold": 1,
            "MaxAlarmTimeout": 5.5,
            "MaxFaultThreshold": 2,
            "MaxFaultTimeout": 2.5,
            "MaxRecoverTimeout": 1.4,
            "MaxResetValue": 1,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for over cell voltage delta conditions",
            "value": 0
        },
        "ClearFaultsDone": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "outValue": 0,
                                "uri": "/site/ess:bms_##BMS_ID##_control_alarms"
                            },
                            {
                                "outValue": 0,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms"
                            },
                            {
                                "outValue": 0,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_alarms_2"
                            },
                            {
                                "outValue": 0,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults"
                            },
                            {
                                "outValue": 0,
                                "uri": "/site/ess:bms_##BMS_ID##_vendor_faults_2"
                            },
                            {
                                "outValue": 0,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_alarms"
                            },
                            {
                                "outValue": 0,
                                "uri": "/site/ess:bms_##BMS_ID##_monitor_faults"
                            }
                        ]
                    }
                ]
            },
            "ifChanged": false,
            "note": "When this variable is set, the alarm/fault bitfields will be set to 0 to clear all bits",
            "value": false
        },
        "CurrentBeforeStopIsOK": {
            "enable": "/config/##BMS_ID##:enable",
            "expression": "{1} <= {2} and {1} >= (-1 * {2})",
            "note": "Set to true if the BMS DC current is within an acceptable level before stopping the PCS",
            "numVars": 2,
            "useExpr": true,
            "value": false,
            "variable1": "/status/##BMS_ID##:DCCurrent",
            "variable2": "/config/##BMS_ID##:CurrentBeforeStopThreshold"
        },
        "DCCurrent": {
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "EnableMinValCheck": false,
            "MaxAlarmThreshold": 0,
            "MaxAlarmTimeout": 1,
            "MaxFaultThreshold": 0,
            "MaxFaultTimeout": 2.5,
            "MaxRecoverTimeout": 0,
            "MaxResetValue": 0,
            "MinAlarmThreshold": 0,
            "MinAlarmTimeout": 1,
            "MinFaultThreshold": 0,
            "MinFaultTimeout": 2.5,
            "MinRecoverTimeout": 0,
            "MinResetValue": 0,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for over/under current conditions",
            "value": 0
        },
        "DCVoltage": {
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "EnableMinValCheck": false,
            "MaxAlarmThreshold": 1450,
            "MaxAlarmTimeout": 0.5,
            "MaxFaultThreshold": 1500,
            "MaxFaultTimeout": 0.5,
            "MaxRecoverTimeout": 1.5,
            "MaxResetValue": 1400,
            "MinAlarmThreshold": 1000,
            "MinAlarmTimeout": 0.5,
            "MinFaultThreshold": 800,
            "MinFaultTimeout": 0.2,
            "MinRecoverTimeout": 1.5,
            "MinResetValue": 1300,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for over/under voltage conditions",
            "value": 0
        },
        "FaultCnt": 0,
        "FaultShutdown": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "LogInfo"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "inValue": true,
                                "outValue": true,
                                "uri": "/status/bms:FaultShutdown"
                            }
                        ]
                    }
                ]
            },
            "ifChanged": true,
            "note": "When the BMS instance faults, the fault shutdown event will be propagated to its parent",
            "value": false
        },
        "FireFaultActive": false,
        "HeartbeatRead": {
            "AlarmTimeout": 10,
            "EnableAlert": false,
            "EnableCommsCheck": true,
            "EnableStateCheck": true,
            "FaultTimeout": 15,
            "RecoverTimeout": 0.1,
            "Type": "int",
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault if ESS Controller loses communications with BMS",
            "value": 0
        },
        "IsAlarming": {
            "enable": "/config/##BMS_ID##:enable",
            "expression": "{1} > 0",
            "numVars": 1,
            "useExpr": true,
            "value": false,
            "variable1": "/status/##BMS_ID##:TotalAlarmCnt"
        },
        "IsFaulted": {
            "enable": "/config/##BMS_ID##:enable",
            "expression": "{1} or {2} > 0",
            "numVars": 2,
            "useExpr": true,
            "value": false,
            "variable1": "/status/##BMS_ID##:SystemFault",
            "variable2": "/status/##BMS_ID##:TotalFaultCnt"
        },
        "MaxCellTemp": {
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "MaxAlarmThreshold": 45,
            "MaxAlarmTimeout": 2.5,
            "MaxFaultThreshold": 52,
            "MaxFaultTimeout": 1,
            "MaxRecoverTimeout": 1.4,
            "MaxResetValue": 45,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for over max cell temperature conditions",
            "value": 0
        },
        "MaxCellVoltage": {
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "MaxAlarmThreshold": 3.58,
            "MaxAlarmTimeout": 2.5,
            "MaxFaultThreshold": 3.6,
            "MaxFaultTimeout": 0.2,
            "MaxRecoverTimeout": 1.4,
            "MaxResetValue": 3.5,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for over max cell voltage conditions",
            "value": 0
        },
        "MinCellTemp": {
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 10,
            "MinAlarmTimeout": 2.5,
            "MinFaultThreshold": 0.1,
            "MinFaultTimeout": 0.5,
            "MinRecoverTimeout": 1.4,
            "MinResetValue": 10,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for under min cell temperature conditions",
            "value": 0
        },
        "MinCellVoltage": {
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 2.85,
            "MinAlarmTimeout": 2.5,
            "MinFaultThreshold": 2.8,
            "MinFaultTimeout": 0,
            "MinRecoverTimeout": 1.4,
            "MinResetValue": 2.85,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for under min cell voltage conditions",
            "value": 0
        },
        "NumRacksOnline": {
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 5,
            "MinAlarmTimeout": 5,
            "MinFaultThreshold": 2,
            "MinFaultTimeout": 10,
            "MinRecoverTimeout": 1,
            "MinResetValue": 5,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note1": "Also a monitoring variable that reports an alarm/fault for under num instances condition",
            "note2": "TODO: Update min alarm/fault/reset thresholds and timeouts",
            "note3": "TODO: Decode or calculate num instances online and remap/link value to this variable",
            "value": 0
        },
        "OverCurrentAlarm": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "uri": "/status/##BMS_ID##:DCCurrent@MaxAlarmThreshold"
                            },
                            {
                                "uri": "/status/##BMS_ID##:DCCurrent@MaxResetValue"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##:enable",
            "expression": "{1}",
            "note": "Adjusts the max alarm and reset thresholds for BMS DC current monitoring variable depending on the discharge current limit",
            "numVars": 1,
            "useExpr": true,
            "value": 0,
            "variable1": "/limits/##BMS_ID##:DischargeCurrentLimit"
        },
        "OverCurrentFault": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "uri": "/status/##BMS_ID##:DCCurrent@MaxFaultThreshold"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##:enable",
            "expression": "{1} * 1.05",
            "note": "Adjusts the max fault threshold for BMS DC current monitoring variable depending on the discharge current limit",
            "numVars": 1,
            "useExpr": true,
            "value": 0,
            "variable1": "/limits/##BMS_ID##:DischargeCurrentLimit"
        },
        "SOC": {
            "EnableFaultCheck": true,
            "EnableMaxValCheck": false,
            "EnableMinValCheck": false,
            "MaxAlarmThreshold": 99.9,
            "MaxAlarmTimeout": 5.5,
            "MaxFaultThreshold": 100,
            "MaxFaultTimeout": 2.5,
            "MaxRecoverTimeout": 1.4,
            "MaxResetValue": 99,
            "MinAlarmThreshold": 6,
            "MinAlarmTimeout": 5.5,
            "MinFaultThreshold": 1,
            "MinFaultTimeout": 2.5,
            "MinRecoverTimeout": 1.4,
            "MinResetValue": 8,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for over/under soc conditions",
            "value": 0
        },
        "SOH": {
            "EnableFaultCheck": true,
            "EnableMinValCheck": false,
            "MinAlarmThreshold": 30,
            "MinAlarmTimeout": 5.5,
            "MinFaultThreshold": 25,
            "MinFaultTimeout": 2.5,
            "MinRecoverTimeout": 1.4,
            "MinResetValue": 30,
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "##BMS_ID##",
                                "func": "CheckMonitorVar"
                            }
                        ]
                    }
                ]
            },
            "note": "Also a monitoring variable that reports an alarm/fault for under soh conditions",
            "value": 0
        },
        "SystemFault": false,
        "TotalAlarmCnt": {
            "enable": "/config/##BMS_ID##:enable",
            "numVars": 2,
            "operation": "+",
            "value": 0,
            "variable1": "##BMS_ID##:TotalAlarmCnt",
            "variable2": "/status/##BMS_ID##:AlarmCnt"
        },
        "TotalFaultCnt": {
            "enable": "/config/##BMS_ID##:enable",
            "numVars": 2,
            "operation": "+",
            "value": 0,
            "variable1": "##BMS_ID##:TotalFaultCnt",
            "variable2": "/status/##BMS_ID##:FaultCnt"
        },
        "UnderCurrentAlarm": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "uri": "/status/##BMS_ID##:DCCurrent@MinAlarmThreshold"
                            },
                            {
                                "uri": "/status/##BMS_ID##:DCCurrent@MinResetValue"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##:enable",
            "expression": "{1}",
            "note": "Adjusts the min alarm and reset thresholds for BMS DC current monitoring variable depending on the charge current limit",
            "numVars": 1,
            "useExpr": true,
            "value": 0,
            "variable1": "/limits/##BMS_ID##:ChargeCurrentLimit"
        },
        "UnderCurrentFault": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "uri": "/status/##BMS_ID##:DCCurrent@MinFaultThreshold"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##:enable",
            "expression": "{1} * 1.05",
            "note": "Adjusts the min fault threshold for BMS DC current monitoring variable depending on the charge current limit",
            "numVars": 1,
            "useExpr": true,
            "value": 0,
            "variable1": "/limits/##BMS_ID##:ChargeCurrentLimit"
        }
    }
}