{
    "/site/ess": {
        "bms_##BMS_ID##_##RACK_ID##_vendor_alarms": {
            "bit0": "BMS Rack battery_soc_maintenance_required - Request Maintenance",
            "bit1": "BMS Rack big_temperature_difference_between_cells_level_1 - Alarm",
            "bit10": "BMS Rack discharge_overcurrent_level_2 - Alarm",
            "bit11": "BMS Rack discharge_overcurrent_level_3 - Alarm",
            "bit12": "BMS Rack distributed_tms - Alarm",
            "bit13": "BMS Rack inner_communication_ccan_tms - Alarm",
            "bit14": "BMS Rack low_soc_overdischarge - Alarm",
            "bit15": "BMS Rack rack_humidifier - Alarm",
            "bit16": "BMS Rack single_cell_overtemperature_level_1 - Alarm",
            "bit17": "BMS Rack single_cell_overtemperature_level_2 - Alarm",
            "bit18": "BMS Rack single_cell_overtemperature_level_3 - Alarm",
            "bit19": "BMS Rack single_cell_overvoltage_level_1 - Alarm",
            "bit2": "BMS Rack big_temperature_difference_between_cells_level_2 - Alarm",
            "bit20": "BMS Rack single_cell_overvoltage_level_2 - Alarm",
            "bit21": "BMS Rack single_cell_overvoltage_level_3 - Alarm",
            "bit22": "BMS Rack single_cell_undertemperature_level_1 - Alarm",
            "bit23": "BMS Rack single_cell_undertemperature_level_2 - Alarm",
            "bit24": "BMS Rack single_cell_undertemperature_level_3 - Alarm",
            "bit25": "BMS Rack single_cell_undervoltage_level_1 - Alarm",
            "bit26": "BMS Rack single_cell_undervoltage_level_2 - Alarm",
            "bit27": "BMS Rack single_cell_undervoltage_level_3 - Alarm",
            "bit28": "BMS Rack single_rack_overvoltage_level_1 - Alarm",
            "bit29": "BMS Rack single_rack_overvoltage_level_2 - Alarm",
            "bit3": "BMS Rack big_temperature_difference_between_cells_level_3 - Alarm",
            "bit30": "BMS Rack single_rack_undervoltage_level_1 - Alarm",
            "bit31": "BMS Rack single_rack_undervoltage_level_2 - Alarm",
            "bit4": "BMS Rack big_temperature_difference_between_rack - Alarm",
            "bit5": "BMS Rack big_voltage_difference_between_cells - Alarm",
            "bit6": "BMS Rack charge_overcurrent_level_1 - Alarm",
            "bit7": "BMS Rack charge_overcurrent_level_2 - Alarm",
            "bit8": "BMS Rack charge_overcurrent_level_3 - Alarm",
            "bit9": "BMS Rack discharge_overcurrent_level_1 - Alarm",
            "name": "BMS Rack Vendor Alarms",
            "type": "bitfield",
            "value": 0
        },
        "bms_##BMS_ID##_##RACK_ID##_vendor_alarms_2": {
            "bit0": "BMS Rack soc_low_level_1 - Alarm",
            "bit1": "BMS Rack soc_low_level_2 - Alarm",
            "name": "BMS Rack Vendor Alarms",
            "type": "bitfield",
            "value": 0
        },
        "bms_##BMS_ID##_##RACK_ID##_vendor_faults": {
            "bit0": "BMS Rack aerosol_eruption_state - Fault",
            "bit1": "BMS Rack balancing_circuit - Fault",
            "bit10": "BMS Rack hv_circuit_open_circuit - Fault",
            "bit11": "BMS Rack hv_positive_and_negative_reversed_connection - Fault",
            "bit12": "BMS Rack inner_communication_ccan - Fault",
            "bit13": "BMS Rack inner_communication_ccan_tms - Fault",
            "bit14": "BMS Rack inner_communication_mcan - Fault",
            "bit15": "BMS Rack inner_communication_scan - Fault",
            "bit16": "BMS Rack invalid_cell_voltage - Fault",
            "bit17": "BMS Rack low_soc_overdischarge - Fault",
            "bit18": "BMS Rack main_control_box_fan - Fault",
            "bit19": "BMS Rack main_negative_relay_open_circuit - Fault",
            "bit2": "BMS Rack battery_rack_door - Fault",
            "bit20": "BMS Rack main_negative_relay_sticking - Fault",
            "bit21": "BMS Rack main_positive_and_negative_relays_sticking - Fault",
            "bit22": "BMS Rack main_positive_relay_open_circuit - Fault",
            "bit23": "BMS Rack main_positive_relay_sticking - Fault",
            "bit24": "BMS Rack msd - Fault",
            "bit25": "BMS Rack multiple_cell_temperature_sampling_abnormal - Fault",
            "bit26": "BMS Rack precharging_failed_twice - Fault",
            "bit27": "BMS Rack rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
            "bit28": "BMS Rack rack_fire_system_gas_sensor_level_1 - Fault",
            "bit29": "BMS Rack rack_fire_system_smoke_sensor_level_1 - Fault",
            "bit3": "BMS Rack charge_overcurrent_level_4 - Fault",
            "bit30": "BMS Rack rack_fire_system_temperature_sensor_level_2 - Fault",
            "bit31": "BMS Rack rack_fuse - Fault",
            "bit4": "BMS Rack csc_24v_power_supply_voltage_abnormal - Fault",
            "bit5": "BMS Rack current_sensor_failed - Fault",
            "bit6": "BMS Rack discharge_overcurrent_level_4 - Fault",
            "bit7": "BMS Rack distributed_tms - Fault",
            "bit8": "BMS Rack distributed_tms_mode_conflict - Fault",
            "bit9": "BMS Rack hv_circuit_fuse_open_circuit - Fault",
            "name": "BMS Rack Vendor Faults",
            "type": "bitfield",
            "value": 0
        },
        "bms_##BMS_ID##_##RACK_ID##_vendor_faults_2": {
            "bit0": "BMS Rack rack_isolate_switch - Fault",
            "bit1": "BMS Rack sbmu_24v_power_supply_voltage_abnormal - Fault",
            "bit2": "BMS Rack single_cell_extreme_overvoltage - Fault",
            "bit3": "BMS Rack single_cell_extreme_undervoltage - Fault",
            "bit4": "BMS Rack single_cell_overcharge_replacement_required - Fault",
            "bit5": "BMS Rack single_cell_overdischarge_replacement_required - Fault",
            "bit6": "BMS Rack single_cell_overtemperature_level_4 - Fault",
            "bit7": "BMS Rack single_cell_temperature_sampling_abnormal - Fault",
            "bit8": "BMS Rack thermal_runaway_caused_fire - Fault",
            "name": "BMS Rack Vendor Faults",
            "type": "bitfield",
            "value": 0
        }
    }
}