{
    "system": {
        "name": "flexgen_ess_modbus_server",
        "ip_address": "0.0.0.0",
        "port": 502,
        "id": "flexgen_ess_modbus_server"
    },
    "registers": {
        "holding_registers": [
            {
                "id": "active_power_ramp_rate",
                "name": "Active Power Ramp Rate",
                "offset": 0,
                "size": 1,
                "unit": "kW/s",
                "uri": "/site/ess"
            },
            {
                "id": "active_power_setpoint",
                "name": "Active Power Setpoint",
                "offset": 1,
                "size": 1,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "bms_dc_contactor_control",
                "name": "BMS DC Contactor Command",
                "offset": 2,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "clear_faults",
                "name": "Clear Faults Command",
                "offset": 3,
                "uri": "/site/ess"
            },
            {
                "id": "frequency_setpoint",
                "name": "Frequency Setpoint",
                "offset": 4,
                "size": 1,
                "unit": "Hz",
                "uri": "/site/ess"
            },
            {
                "id": "heartbeat_to_ess",
                "name": "Heartbeat To ESS Controller",
                "offset": 5,
                "uri": "/site/ess"
            },
            {
                "id": "on_off_grid_mode_setting",
                "name": "Grid-following/forming Mode Command",
                "offset": 6,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "reactive_power_ramp_rate",
                "name": "Reactive Power Ramp Rate",
                "offset": 7,
                "size": 1,
                "unit": "kVAR/s",
                "uri": "/site/ess"
            },
            {
                "id": "reactive_power_setpoint",
                "name": "Reactive Power Setpoint",
                "offset": 8,
                "size": 1,
                "signed": true,
                "unit": "kVAR",
                "uri": "/site/ess"
            },
            {
                "id": "start_stop_standby_command",
                "name": "Start/Stop/Standby Command",
                "offset": 9,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "voltage_setpoint",
                "name": "Voltage Setpoint",
                "offset": 10,
                "size": 1,
                "unit": "V",
                "uri": "/site/ess"
            }
        ],
        "input_registers": [
            {
                "id": "bms_avg_cell_temp",
                "name": "BMS Average Cell Temperature",
                "offset": 0,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_avg_cell_voltage",
                "name": "BMS Average Cell Voltage",
                "offset": 1,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_avg_cell_temperature",
                "name": "BMS 1 Average Cell Temperature",
                "offset": 2,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_avg_cell_voltage",
                "name": "BMS 1 Average Cell Voltage",
                "offset": 3,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_bms_heartbeat",
                "name": "BMS 1 Heartbeat",
                "offset": 4,
                "size": 1,
                "scale": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_bms_power_on",
                "name": "BMS 1 MBMU Power On Status",
                "offset": 5,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_cell_temp_delta",
                "name": "BMS 1 Cell Temperature Delta",
                "offset": 6,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_cell_voltage_delta",
                "name": "BMS 1 Cell Voltage Delta",
                "offset": 7,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_charge_soe",
                "name": "BMS 1 Charge SOE",
                "offset": 8,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_comms_ok",
                "name": "BMS 1 Comms OK",
                "offset": 9,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_control_alarms",
                "name": "BMS 1 Control Alarms",
                "offset": 10,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 ClearFaults - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "BMS 1 CloseContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "BMS 1 OpenContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "BMS 1 VerifyCloseContactors - Command was sent, but the expected result was not observed before timeout",
                    "BMS 1 VerifyOpenContactors - Command was sent, but the expected result was not observed before timeout"
                ]
            },
            {
                "id": "bms_bms_1_dc_charging",
                "name": "BMS 1 DC Charging",
                "offset": 12,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_dc_contactors_closed",
                "name": "BMS 1 DC Contactors Closed",
                "offset": 13,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_dc_discharging",
                "name": "BMS 1 DC Discharging",
                "offset": 14,
                "size": 1,
                "scale": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_discharge_soe",
                "name": "BMS 1 Discharge SOE",
                "offset": 15,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_ems_heartbeat",
                "name": "BMS 1 EMS Heartbeat",
                "offset": 16,
                "size": 1,
                "scale": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_max_allowed_charge_voltage",
                "name": "BMS 1 Max Charge Voltage Limit",
                "offset": 17,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_max_cell_temperature",
                "name": "BMS 1 Max Cell Temperature",
                "offset": 18,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_max_cell_voltage",
                "name": "BMS 1 Max Cell Voltage",
                "offset": 19,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_max_charge_current_allowed",
                "name": "BMS 1 Max Charge Current Limit",
                "offset": 20,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_max_charge_power_allowed",
                "name": "BMS 1 Max Charge Power Limit",
                "offset": 21,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_max_discharge_current_allowed",
                "name": "BMS 1 Max Discharge Current Limit",
                "offset": 22,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_max_discharge_power_allowed",
                "name": "BMS 1 Max Discharge Power Limit",
                "offset": 23,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_min_allowed_discharge_voltage",
                "name": "BMS 1 Min Discharge Voltage Limit",
                "offset": 24,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_min_cell_temperature",
                "name": "BMS 1 Min Cell Temperature",
                "offset": 25,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_min_cell_voltage",
                "name": "BMS 1 Min Cell Voltage",
                "offset": 26,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_monitor_alarms",
                "name": "BMS 1 Monitor Alarms",
                "offset": 27,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 CellTempDelta - Max Threshold Exceeded",
                    "BMS 1 CellVoltageDelta - Max Threshold Exceeded",
                    "BMS 1 DCCurrent - Max Threshold Exceeded",
                    "BMS 1 DCCurrent - Min Threshold Exceeded",
                    "BMS 1 DCVoltage - Max Threshold Exceeded",
                    "BMS 1 DCVoltage - Min Threshold Exceeded",
                    "BMS 1 MaxCellTemp - Max Threshold Exceeded",
                    "BMS 1 MaxCellVoltage - Max Threshold Exceeded",
                    "BMS 1 MinCellTemp - Min Threshold Exceeded",
                    "BMS 1 MinCellVoltage - Min Threshold Exceeded",
                    "BMS 1 NumRacksOnline - Min Threshold Exceeded",
                    "BMS 1 SOC - Max Threshold Exceeded",
                    "BMS 1 SOC - Min Threshold Exceeded",
                    "BMS 1 SOH - Min Threshold Exceeded"
                ]
            },
            {
                "id": "bms_bms_1_monitor_faults",
                "name": "BMS 1 Monitor Faults",
                "offset": 29,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 CellTempDelta - Max Threshold Exceeded",
                    "BMS 1 CellVoltageDelta - Max Threshold Exceeded",
                    "BMS 1 DCCurrent - Max Threshold Exceeded",
                    "BMS 1 DCCurrent - Min Threshold Exceeded",
                    "BMS 1 DCVoltage - Max Threshold Exceeded",
                    "BMS 1 DCVoltage - Min Threshold Exceeded",
                    "BMS 1 MaxCellTemp - Max Threshold Exceeded",
                    "BMS 1 MaxCellVoltage - Max Threshold Exceeded",
                    "BMS 1 MinCellTemp - Min Threshold Exceeded",
                    "BMS 1 MinCellVoltage - Min Threshold Exceeded",
                    "BMS 1 NumRacksOnline - Min Threshold Exceeded",
                    "BMS 1 SOC - Max Threshold Exceeded",
                    "BMS 1 SOC - Min Threshold Exceeded",
                    "BMS 1 SOH - Min Threshold Exceeded"
                ]
            },
            {
                "id": "bms_bms_1_num_racks_available",
                "name": "BMS 1 Number of Racks Available",
                "offset": 31,
                "size": 1,
                "scale": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_number_of_hv_connected_racks",
                "name": "BMS 1 Number of Racks Online",
                "offset": 32,
                "size": 1,
                "scale": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_rack_1_vendor_alarms",
                "name": "BMS 1 Rack 1 Vendor Alarms",
                "offset": 33,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 1 battery_soc_maintenance_required - Request Maintenance",
                    "BMS 1 Rack 1 big_temperature_difference_between_cells_level_1 - Alarm",
                    "BMS 1 Rack 1 big_temperature_difference_between_cells_level_2 - Alarm",
                    "BMS 1 Rack 1 big_temperature_difference_between_cells_level_3 - Alarm",
                    "BMS 1 Rack 1 big_temperature_difference_between_rack - Alarm",
                    "BMS 1 Rack 1 big_voltage_difference_between_cells - Alarm",
                    "BMS 1 Rack 1 charge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 1 charge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 1 charge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 1 discharge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 1 discharge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 1 discharge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 1 distributed_tms - Alarm",
                    "BMS 1 Rack 1 inner_communication_ccan_tms - Alarm",
                    "BMS 1 Rack 1 low_soc_overdischarge - Alarm",
                    "BMS 1 Rack 1 rack_humidifier - Alarm",
                    "BMS 1 Rack 1 single_cell_overtemperature_level_1 - Alarm",
                    "BMS 1 Rack 1 single_cell_overtemperature_level_2 - Alarm",
                    "BMS 1 Rack 1 single_cell_overtemperature_level_3 - Alarm",
                    "BMS 1 Rack 1 single_cell_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 1 single_cell_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 1 single_cell_overvoltage_level_3 - Alarm",
                    "BMS 1 Rack 1 single_cell_undertemperature_level_1 - Alarm",
                    "BMS 1 Rack 1 single_cell_undertemperature_level_2 - Alarm",
                    "BMS 1 Rack 1 single_cell_undertemperature_level_3 - Alarm",
                    "BMS 1 Rack 1 single_cell_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 1 single_cell_undervoltage_level_2 - Alarm",
                    "BMS 1 Rack 1 single_cell_undervoltage_level_3 - Alarm",
                    "BMS 1 Rack 1 single_rack_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 1 single_rack_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 1 single_rack_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 1 single_rack_undervoltage_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_1_vendor_alarms_2",
                "name": "BMS 1 Rack 1 Vendor Alarms",
                "offset": 35,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 1 soc_low_level_1 - Alarm",
                    "BMS 1 Rack 1 soc_low_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_1_vendor_faults",
                "name": "BMS 1 Rack 1 Vendor Faults",
                "offset": 37,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 1 aerosol_eruption_state - Fault",
                    "BMS 1 Rack 1 balancing_circuit - Fault",
                    "BMS 1 Rack 1 battery_rack_door - Fault",
                    "BMS 1 Rack 1 charge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 1 csc_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 1 current_sensor_failed - Fault",
                    "BMS 1 Rack 1 discharge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 1 distributed_tms - Fault",
                    "BMS 1 Rack 1 distributed_tms_mode_conflict - Fault",
                    "BMS 1 Rack 1 hv_circuit_fuse_open_circuit - Fault",
                    "BMS 1 Rack 1 hv_circuit_open_circuit - Fault",
                    "BMS 1 Rack 1 hv_positive_and_negative_reversed_connection - Fault",
                    "BMS 1 Rack 1 inner_communication_ccan - Fault",
                    "BMS 1 Rack 1 inner_communication_ccan_tms - Fault",
                    "BMS 1 Rack 1 inner_communication_mcan - Fault",
                    "BMS 1 Rack 1 inner_communication_scan - Fault",
                    "BMS 1 Rack 1 invalid_cell_voltage - Fault",
                    "BMS 1 Rack 1 low_soc_overdischarge - Fault",
                    "BMS 1 Rack 1 main_control_box_fan - Fault",
                    "BMS 1 Rack 1 main_negative_relay_open_circuit - Fault",
                    "BMS 1 Rack 1 main_negative_relay_sticking - Fault",
                    "BMS 1 Rack 1 main_positive_and_negative_relays_sticking - Fault",
                    "BMS 1 Rack 1 main_positive_relay_open_circuit - Fault",
                    "BMS 1 Rack 1 main_positive_relay_sticking - Fault",
                    "BMS 1 Rack 1 msd - Fault",
                    "BMS 1 Rack 1 multiple_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 1 precharging_failed_twice - Fault",
                    "BMS 1 Rack 1 rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
                    "BMS 1 Rack 1 rack_fire_system_gas_sensor_level_1 - Fault",
                    "BMS 1 Rack 1 rack_fire_system_smoke_sensor_level_1 - Fault",
                    "BMS 1 Rack 1 rack_fire_system_temperature_sensor_level_2 - Fault",
                    "BMS 1 Rack 1 rack_fuse - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_1_vendor_faults_2",
                "name": "BMS 1 Rack 1 Vendor Faults",
                "offset": 39,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 1 rack_isolate_switch - Fault",
                    "BMS 1 Rack 1 sbmu_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 1 single_cell_extreme_overvoltage - Fault",
                    "BMS 1 Rack 1 single_cell_extreme_undervoltage - Fault",
                    "BMS 1 Rack 1 single_cell_overcharge_replacement_required - Fault",
                    "BMS 1 Rack 1 single_cell_overdischarge_replacement_required - Fault",
                    "BMS 1 Rack 1 single_cell_overtemperature_level_4 - Fault",
                    "BMS 1 Rack 1 single_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 1 thermal_runaway_caused_fire - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_2_vendor_alarms",
                "name": "BMS 1 Rack 2 Vendor Alarms",
                "offset": 41,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 2 battery_soc_maintenance_required - Request Maintenance",
                    "BMS 1 Rack 2 big_temperature_difference_between_cells_level_1 - Alarm",
                    "BMS 1 Rack 2 big_temperature_difference_between_cells_level_2 - Alarm",
                    "BMS 1 Rack 2 big_temperature_difference_between_cells_level_3 - Alarm",
                    "BMS 1 Rack 2 big_temperature_difference_between_rack - Alarm",
                    "BMS 1 Rack 2 big_voltage_difference_between_cells - Alarm",
                    "BMS 1 Rack 2 charge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 2 charge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 2 charge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 2 discharge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 2 discharge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 2 discharge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 2 distributed_tms - Alarm",
                    "BMS 1 Rack 2 inner_communication_ccan_tms - Alarm",
                    "BMS 1 Rack 2 low_soc_overdischarge - Alarm",
                    "BMS 1 Rack 2 rack_humidifier - Alarm",
                    "BMS 1 Rack 2 single_cell_overtemperature_level_1 - Alarm",
                    "BMS 1 Rack 2 single_cell_overtemperature_level_2 - Alarm",
                    "BMS 1 Rack 2 single_cell_overtemperature_level_3 - Alarm",
                    "BMS 1 Rack 2 single_cell_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 2 single_cell_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 2 single_cell_overvoltage_level_3 - Alarm",
                    "BMS 1 Rack 2 single_cell_undertemperature_level_1 - Alarm",
                    "BMS 1 Rack 2 single_cell_undertemperature_level_2 - Alarm",
                    "BMS 1 Rack 2 single_cell_undertemperature_level_3 - Alarm",
                    "BMS 1 Rack 2 single_cell_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 2 single_cell_undervoltage_level_2 - Alarm",
                    "BMS 1 Rack 2 single_cell_undervoltage_level_3 - Alarm",
                    "BMS 1 Rack 2 single_rack_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 2 single_rack_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 2 single_rack_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 2 single_rack_undervoltage_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_2_vendor_alarms_2",
                "name": "BMS 1 Rack 2 Vendor Alarms",
                "offset": 43,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 2 soc_low_level_1 - Alarm",
                    "BMS 1 Rack 2 soc_low_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_2_vendor_faults",
                "name": "BMS 1 Rack 2 Vendor Faults",
                "offset": 45,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 2 aerosol_eruption_state - Fault",
                    "BMS 1 Rack 2 balancing_circuit - Fault",
                    "BMS 1 Rack 2 battery_rack_door - Fault",
                    "BMS 1 Rack 2 charge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 2 csc_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 2 current_sensor_failed - Fault",
                    "BMS 1 Rack 2 discharge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 2 distributed_tms - Fault",
                    "BMS 1 Rack 2 distributed_tms_mode_conflict - Fault",
                    "BMS 1 Rack 2 hv_circuit_fuse_open_circuit - Fault",
                    "BMS 1 Rack 2 hv_circuit_open_circuit - Fault",
                    "BMS 1 Rack 2 hv_positive_and_negative_reversed_connection - Fault",
                    "BMS 1 Rack 2 inner_communication_ccan - Fault",
                    "BMS 1 Rack 2 inner_communication_ccan_tms - Fault",
                    "BMS 1 Rack 2 inner_communication_mcan - Fault",
                    "BMS 1 Rack 2 inner_communication_scan - Fault",
                    "BMS 1 Rack 2 invalid_cell_voltage - Fault",
                    "BMS 1 Rack 2 low_soc_overdischarge - Fault",
                    "BMS 1 Rack 2 main_control_box_fan - Fault",
                    "BMS 1 Rack 2 main_negative_relay_open_circuit - Fault",
                    "BMS 1 Rack 2 main_negative_relay_sticking - Fault",
                    "BMS 1 Rack 2 main_positive_and_negative_relays_sticking - Fault",
                    "BMS 1 Rack 2 main_positive_relay_open_circuit - Fault",
                    "BMS 1 Rack 2 main_positive_relay_sticking - Fault",
                    "BMS 1 Rack 2 msd - Fault",
                    "BMS 1 Rack 2 multiple_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 2 precharging_failed_twice - Fault",
                    "BMS 1 Rack 2 rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
                    "BMS 1 Rack 2 rack_fire_system_gas_sensor_level_1 - Fault",
                    "BMS 1 Rack 2 rack_fire_system_smoke_sensor_level_1 - Fault",
                    "BMS 1 Rack 2 rack_fire_system_temperature_sensor_level_2 - Fault",
                    "BMS 1 Rack 2 rack_fuse - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_2_vendor_faults_2",
                "name": "BMS 1 Rack 2 Vendor Faults",
                "offset": 47,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 2 rack_isolate_switch - Fault",
                    "BMS 1 Rack 2 sbmu_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 2 single_cell_extreme_overvoltage - Fault",
                    "BMS 1 Rack 2 single_cell_extreme_undervoltage - Fault",
                    "BMS 1 Rack 2 single_cell_overcharge_replacement_required - Fault",
                    "BMS 1 Rack 2 single_cell_overdischarge_replacement_required - Fault",
                    "BMS 1 Rack 2 single_cell_overtemperature_level_4 - Fault",
                    "BMS 1 Rack 2 single_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 2 thermal_runaway_caused_fire - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_3_vendor_alarms",
                "name": "BMS 1 Rack 3 Vendor Alarms",
                "offset": 49,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 3 battery_soc_maintenance_required - Request Maintenance",
                    "BMS 1 Rack 3 big_temperature_difference_between_cells_level_1 - Alarm",
                    "BMS 1 Rack 3 big_temperature_difference_between_cells_level_2 - Alarm",
                    "BMS 1 Rack 3 big_temperature_difference_between_cells_level_3 - Alarm",
                    "BMS 1 Rack 3 big_temperature_difference_between_rack - Alarm",
                    "BMS 1 Rack 3 big_voltage_difference_between_cells - Alarm",
                    "BMS 1 Rack 3 charge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 3 charge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 3 charge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 3 discharge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 3 discharge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 3 discharge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 3 distributed_tms - Alarm",
                    "BMS 1 Rack 3 inner_communication_ccan_tms - Alarm",
                    "BMS 1 Rack 3 low_soc_overdischarge - Alarm",
                    "BMS 1 Rack 3 rack_humidifier - Alarm",
                    "BMS 1 Rack 3 single_cell_overtemperature_level_1 - Alarm",
                    "BMS 1 Rack 3 single_cell_overtemperature_level_2 - Alarm",
                    "BMS 1 Rack 3 single_cell_overtemperature_level_3 - Alarm",
                    "BMS 1 Rack 3 single_cell_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 3 single_cell_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 3 single_cell_overvoltage_level_3 - Alarm",
                    "BMS 1 Rack 3 single_cell_undertemperature_level_1 - Alarm",
                    "BMS 1 Rack 3 single_cell_undertemperature_level_2 - Alarm",
                    "BMS 1 Rack 3 single_cell_undertemperature_level_3 - Alarm",
                    "BMS 1 Rack 3 single_cell_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 3 single_cell_undervoltage_level_2 - Alarm",
                    "BMS 1 Rack 3 single_cell_undervoltage_level_3 - Alarm",
                    "BMS 1 Rack 3 single_rack_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 3 single_rack_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 3 single_rack_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 3 single_rack_undervoltage_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_3_vendor_alarms_2",
                "name": "BMS 1 Rack 3 Vendor Alarms",
                "offset": 51,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 3 soc_low_level_1 - Alarm",
                    "BMS 1 Rack 3 soc_low_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_3_vendor_faults",
                "name": "BMS 1 Rack 3 Vendor Faults",
                "offset": 53,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 3 aerosol_eruption_state - Fault",
                    "BMS 1 Rack 3 balancing_circuit - Fault",
                    "BMS 1 Rack 3 battery_rack_door - Fault",
                    "BMS 1 Rack 3 charge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 3 csc_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 3 current_sensor_failed - Fault",
                    "BMS 1 Rack 3 discharge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 3 distributed_tms - Fault",
                    "BMS 1 Rack 3 distributed_tms_mode_conflict - Fault",
                    "BMS 1 Rack 3 hv_circuit_fuse_open_circuit - Fault",
                    "BMS 1 Rack 3 hv_circuit_open_circuit - Fault",
                    "BMS 1 Rack 3 hv_positive_and_negative_reversed_connection - Fault",
                    "BMS 1 Rack 3 inner_communication_ccan - Fault",
                    "BMS 1 Rack 3 inner_communication_ccan_tms - Fault",
                    "BMS 1 Rack 3 inner_communication_mcan - Fault",
                    "BMS 1 Rack 3 inner_communication_scan - Fault",
                    "BMS 1 Rack 3 invalid_cell_voltage - Fault",
                    "BMS 1 Rack 3 low_soc_overdischarge - Fault",
                    "BMS 1 Rack 3 main_control_box_fan - Fault",
                    "BMS 1 Rack 3 main_negative_relay_open_circuit - Fault",
                    "BMS 1 Rack 3 main_negative_relay_sticking - Fault",
                    "BMS 1 Rack 3 main_positive_and_negative_relays_sticking - Fault",
                    "BMS 1 Rack 3 main_positive_relay_open_circuit - Fault",
                    "BMS 1 Rack 3 main_positive_relay_sticking - Fault",
                    "BMS 1 Rack 3 msd - Fault",
                    "BMS 1 Rack 3 multiple_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 3 precharging_failed_twice - Fault",
                    "BMS 1 Rack 3 rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
                    "BMS 1 Rack 3 rack_fire_system_gas_sensor_level_1 - Fault",
                    "BMS 1 Rack 3 rack_fire_system_smoke_sensor_level_1 - Fault",
                    "BMS 1 Rack 3 rack_fire_system_temperature_sensor_level_2 - Fault",
                    "BMS 1 Rack 3 rack_fuse - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_3_vendor_faults_2",
                "name": "BMS 1 Rack 3 Vendor Faults",
                "offset": 55,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 3 rack_isolate_switch - Fault",
                    "BMS 1 Rack 3 sbmu_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 3 single_cell_extreme_overvoltage - Fault",
                    "BMS 1 Rack 3 single_cell_extreme_undervoltage - Fault",
                    "BMS 1 Rack 3 single_cell_overcharge_replacement_required - Fault",
                    "BMS 1 Rack 3 single_cell_overdischarge_replacement_required - Fault",
                    "BMS 1 Rack 3 single_cell_overtemperature_level_4 - Fault",
                    "BMS 1 Rack 3 single_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 3 thermal_runaway_caused_fire - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_4_vendor_alarms",
                "name": "BMS 1 Rack 4 Vendor Alarms",
                "offset": 57,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 4 battery_soc_maintenance_required - Request Maintenance",
                    "BMS 1 Rack 4 big_temperature_difference_between_cells_level_1 - Alarm",
                    "BMS 1 Rack 4 big_temperature_difference_between_cells_level_2 - Alarm",
                    "BMS 1 Rack 4 big_temperature_difference_between_cells_level_3 - Alarm",
                    "BMS 1 Rack 4 big_temperature_difference_between_rack - Alarm",
                    "BMS 1 Rack 4 big_voltage_difference_between_cells - Alarm",
                    "BMS 1 Rack 4 charge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 4 charge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 4 charge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 4 discharge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 4 discharge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 4 discharge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 4 distributed_tms - Alarm",
                    "BMS 1 Rack 4 inner_communication_ccan_tms - Alarm",
                    "BMS 1 Rack 4 low_soc_overdischarge - Alarm",
                    "BMS 1 Rack 4 rack_humidifier - Alarm",
                    "BMS 1 Rack 4 single_cell_overtemperature_level_1 - Alarm",
                    "BMS 1 Rack 4 single_cell_overtemperature_level_2 - Alarm",
                    "BMS 1 Rack 4 single_cell_overtemperature_level_3 - Alarm",
                    "BMS 1 Rack 4 single_cell_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 4 single_cell_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 4 single_cell_overvoltage_level_3 - Alarm",
                    "BMS 1 Rack 4 single_cell_undertemperature_level_1 - Alarm",
                    "BMS 1 Rack 4 single_cell_undertemperature_level_2 - Alarm",
                    "BMS 1 Rack 4 single_cell_undertemperature_level_3 - Alarm",
                    "BMS 1 Rack 4 single_cell_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 4 single_cell_undervoltage_level_2 - Alarm",
                    "BMS 1 Rack 4 single_cell_undervoltage_level_3 - Alarm",
                    "BMS 1 Rack 4 single_rack_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 4 single_rack_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 4 single_rack_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 4 single_rack_undervoltage_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_4_vendor_alarms_2",
                "name": "BMS 1 Rack 4 Vendor Alarms",
                "offset": 59,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 4 soc_low_level_1 - Alarm",
                    "BMS 1 Rack 4 soc_low_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_4_vendor_faults",
                "name": "BMS 1 Rack 4 Vendor Faults",
                "offset": 61,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 4 aerosol_eruption_state - Fault",
                    "BMS 1 Rack 4 balancing_circuit - Fault",
                    "BMS 1 Rack 4 battery_rack_door - Fault",
                    "BMS 1 Rack 4 charge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 4 csc_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 4 current_sensor_failed - Fault",
                    "BMS 1 Rack 4 discharge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 4 distributed_tms - Fault",
                    "BMS 1 Rack 4 distributed_tms_mode_conflict - Fault",
                    "BMS 1 Rack 4 hv_circuit_fuse_open_circuit - Fault",
                    "BMS 1 Rack 4 hv_circuit_open_circuit - Fault",
                    "BMS 1 Rack 4 hv_positive_and_negative_reversed_connection - Fault",
                    "BMS 1 Rack 4 inner_communication_ccan - Fault",
                    "BMS 1 Rack 4 inner_communication_ccan_tms - Fault",
                    "BMS 1 Rack 4 inner_communication_mcan - Fault",
                    "BMS 1 Rack 4 inner_communication_scan - Fault",
                    "BMS 1 Rack 4 invalid_cell_voltage - Fault",
                    "BMS 1 Rack 4 low_soc_overdischarge - Fault",
                    "BMS 1 Rack 4 main_control_box_fan - Fault",
                    "BMS 1 Rack 4 main_negative_relay_open_circuit - Fault",
                    "BMS 1 Rack 4 main_negative_relay_sticking - Fault",
                    "BMS 1 Rack 4 main_positive_and_negative_relays_sticking - Fault",
                    "BMS 1 Rack 4 main_positive_relay_open_circuit - Fault",
                    "BMS 1 Rack 4 main_positive_relay_sticking - Fault",
                    "BMS 1 Rack 4 msd - Fault",
                    "BMS 1 Rack 4 multiple_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 4 precharging_failed_twice - Fault",
                    "BMS 1 Rack 4 rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
                    "BMS 1 Rack 4 rack_fire_system_gas_sensor_level_1 - Fault",
                    "BMS 1 Rack 4 rack_fire_system_smoke_sensor_level_1 - Fault",
                    "BMS 1 Rack 4 rack_fire_system_temperature_sensor_level_2 - Fault",
                    "BMS 1 Rack 4 rack_fuse - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_4_vendor_faults_2",
                "name": "BMS 1 Rack 4 Vendor Faults",
                "offset": 63,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 4 rack_isolate_switch - Fault",
                    "BMS 1 Rack 4 sbmu_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 4 single_cell_extreme_overvoltage - Fault",
                    "BMS 1 Rack 4 single_cell_extreme_undervoltage - Fault",
                    "BMS 1 Rack 4 single_cell_overcharge_replacement_required - Fault",
                    "BMS 1 Rack 4 single_cell_overdischarge_replacement_required - Fault",
                    "BMS 1 Rack 4 single_cell_overtemperature_level_4 - Fault",
                    "BMS 1 Rack 4 single_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 4 thermal_runaway_caused_fire - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_5_vendor_alarms",
                "name": "BMS 1 Rack 5 Vendor Alarms",
                "offset": 65,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 5 battery_soc_maintenance_required - Request Maintenance",
                    "BMS 1 Rack 5 big_temperature_difference_between_cells_level_1 - Alarm",
                    "BMS 1 Rack 5 big_temperature_difference_between_cells_level_2 - Alarm",
                    "BMS 1 Rack 5 big_temperature_difference_between_cells_level_3 - Alarm",
                    "BMS 1 Rack 5 big_temperature_difference_between_rack - Alarm",
                    "BMS 1 Rack 5 big_voltage_difference_between_cells - Alarm",
                    "BMS 1 Rack 5 charge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 5 charge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 5 charge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 5 discharge_overcurrent_level_1 - Alarm",
                    "BMS 1 Rack 5 discharge_overcurrent_level_2 - Alarm",
                    "BMS 1 Rack 5 discharge_overcurrent_level_3 - Alarm",
                    "BMS 1 Rack 5 distributed_tms - Alarm",
                    "BMS 1 Rack 5 inner_communication_ccan_tms - Alarm",
                    "BMS 1 Rack 5 low_soc_overdischarge - Alarm",
                    "BMS 1 Rack 5 rack_humidifier - Alarm",
                    "BMS 1 Rack 5 single_cell_overtemperature_level_1 - Alarm",
                    "BMS 1 Rack 5 single_cell_overtemperature_level_2 - Alarm",
                    "BMS 1 Rack 5 single_cell_overtemperature_level_3 - Alarm",
                    "BMS 1 Rack 5 single_cell_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 5 single_cell_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 5 single_cell_overvoltage_level_3 - Alarm",
                    "BMS 1 Rack 5 single_cell_undertemperature_level_1 - Alarm",
                    "BMS 1 Rack 5 single_cell_undertemperature_level_2 - Alarm",
                    "BMS 1 Rack 5 single_cell_undertemperature_level_3 - Alarm",
                    "BMS 1 Rack 5 single_cell_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 5 single_cell_undervoltage_level_2 - Alarm",
                    "BMS 1 Rack 5 single_cell_undervoltage_level_3 - Alarm",
                    "BMS 1 Rack 5 single_rack_overvoltage_level_1 - Alarm",
                    "BMS 1 Rack 5 single_rack_overvoltage_level_2 - Alarm",
                    "BMS 1 Rack 5 single_rack_undervoltage_level_1 - Alarm",
                    "BMS 1 Rack 5 single_rack_undervoltage_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_5_vendor_alarms_2",
                "name": "BMS 1 Rack 5 Vendor Alarms",
                "offset": 67,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 5 soc_low_level_1 - Alarm",
                    "BMS 1 Rack 5 soc_low_level_2 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_rack_5_vendor_faults",
                "name": "BMS 1 Rack 5 Vendor Faults",
                "offset": 69,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 5 aerosol_eruption_state - Fault",
                    "BMS 1 Rack 5 balancing_circuit - Fault",
                    "BMS 1 Rack 5 battery_rack_door - Fault",
                    "BMS 1 Rack 5 charge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 5 csc_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 5 current_sensor_failed - Fault",
                    "BMS 1 Rack 5 discharge_overcurrent_level_4 - Fault",
                    "BMS 1 Rack 5 distributed_tms - Fault",
                    "BMS 1 Rack 5 distributed_tms_mode_conflict - Fault",
                    "BMS 1 Rack 5 hv_circuit_fuse_open_circuit - Fault",
                    "BMS 1 Rack 5 hv_circuit_open_circuit - Fault",
                    "BMS 1 Rack 5 hv_positive_and_negative_reversed_connection - Fault",
                    "BMS 1 Rack 5 inner_communication_ccan - Fault",
                    "BMS 1 Rack 5 inner_communication_ccan_tms - Fault",
                    "BMS 1 Rack 5 inner_communication_mcan - Fault",
                    "BMS 1 Rack 5 inner_communication_scan - Fault",
                    "BMS 1 Rack 5 invalid_cell_voltage - Fault",
                    "BMS 1 Rack 5 low_soc_overdischarge - Fault",
                    "BMS 1 Rack 5 main_control_box_fan - Fault",
                    "BMS 1 Rack 5 main_negative_relay_open_circuit - Fault",
                    "BMS 1 Rack 5 main_negative_relay_sticking - Fault",
                    "BMS 1 Rack 5 main_positive_and_negative_relays_sticking - Fault",
                    "BMS 1 Rack 5 main_positive_relay_open_circuit - Fault",
                    "BMS 1 Rack 5 main_positive_relay_sticking - Fault",
                    "BMS 1 Rack 5 msd - Fault",
                    "BMS 1 Rack 5 multiple_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 5 precharging_failed_twice - Fault",
                    "BMS 1 Rack 5 rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
                    "BMS 1 Rack 5 rack_fire_system_gas_sensor_level_1 - Fault",
                    "BMS 1 Rack 5 rack_fire_system_smoke_sensor_level_1 - Fault",
                    "BMS 1 Rack 5 rack_fire_system_temperature_sensor_level_2 - Fault",
                    "BMS 1 Rack 5 rack_fuse - Fault"
                ]
            },
            {
                "id": "bms_bms_1_rack_5_vendor_faults_2",
                "name": "BMS 1 Rack 5 Vendor Faults",
                "offset": 71,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 Rack 5 rack_isolate_switch - Fault",
                    "BMS 1 Rack 5 sbmu_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 Rack 5 single_cell_extreme_overvoltage - Fault",
                    "BMS 1 Rack 5 single_cell_extreme_undervoltage - Fault",
                    "BMS 1 Rack 5 single_cell_overcharge_replacement_required - Fault",
                    "BMS 1 Rack 5 single_cell_overdischarge_replacement_required - Fault",
                    "BMS 1 Rack 5 single_cell_overtemperature_level_4 - Fault",
                    "BMS 1 Rack 5 single_cell_temperature_sampling_abnormal - Fault",
                    "BMS 1 Rack 5 thermal_runaway_caused_fire - Fault"
                ]
            },
            {
                "id": "bms_bms_1_state_of_charge",
                "name": "BMS 1 State of Charge",
                "offset": 73,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_state_of_health",
                "name": "BMS 1 State of Health",
                "offset": 74,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_status",
                "name": "BMS 1 Status",
                "offset": 75,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_system_current",
                "name": "BMS 1 DC Current",
                "offset": 76,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_system_power",
                "name": "BMS 1 DC Power",
                "offset": 77,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_system_remaining_charge_energy",
                "name": "BMS 1 Chargeable Energy",
                "offset": 78,
                "size": 1,
                "scale": 100,
                "unit": "kWh",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_system_remaining_discharge_energy",
                "name": "BMS 1 Dischargeable Energy",
                "offset": 79,
                "size": 1,
                "scale": 100,
                "unit": "kWh",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_system_voltage",
                "name": "BMS 1 DC Voltage",
                "offset": 80,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_bms_1_vendor_alarms",
                "name": "BMS 1 Vendor Alarms",
                "offset": 81,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 air_conditioner_communication_lost - Alarm",
                    "BMS 1 aux_power_ac_dc_failure - Alarm",
                    "BMS 1 aux_power_dc_dc_failure - Alarm",
                    "BMS 1 big_temperature_difference_between_cells_level_1 - Alarm",
                    "BMS 1 big_temperature_difference_between_cells_level_2 - Alarm",
                    "BMS 1 big_temperature_difference_between_cells_level_3 - Alarm",
                    "BMS 1 big_temperature_difference_between_racks - Alarm",
                    "BMS 1 big_voltage_difference_between_cells - Alarm",
                    "BMS 1 centralized_tms_communication - Alarm",
                    "BMS 1 centralized_tms_level_3 - Alarm",
                    "BMS 1 centralized_tms_mode_conflict - Alarm",
                    "BMS 1 charge_overcurrent_level_1 - Alarm",
                    "BMS 1 charge_overcurrent_level_2 - Alarm",
                    "BMS 1 charge_overcurrent_level_3 - Alarm",
                    "BMS 1 discharge_overcurrent_level_1 - Alarm",
                    "BMS 1 discharge_overcurrent_level_2 - Alarm",
                    "BMS 1 discharge_overcurrent_level_3 - Alarm",
                    "BMS 1 distributed_tms - Alarm",
                    "BMS 1 humidifier_1_failure - Alarm",
                    "BMS 1 humidifier_2_failure - Alarm",
                    "BMS 1 inner_communication_ccan_tms - Alarm",
                    "BMS 1 insulation - Alarm",
                    "BMS 1 low_soc_overdischarge - Alarm",
                    "BMS 1 rack_humidifier - Alarm",
                    "BMS 1 sbmu_communication_lost - Alarm",
                    "BMS 1 single_cell_overtemperature_level_1 - Alarm",
                    "BMS 1 single_cell_overtemperature_level_2 - Alarm",
                    "BMS 1 single_cell_overtemperature_level_3 - Alarm",
                    "BMS 1 single_cell_overvoltage_warning_level_1 - Alarm",
                    "BMS 1 single_cell_overvoltage_warning_level_2 - Alarm",
                    "BMS 1 single_cell_overvoltage_warning_level_3 - Alarm",
                    "BMS 1 single_cell_undertemperature_level_1 - Alarm"
                ]
            },
            {
                "id": "bms_bms_1_vendor_alarms_2",
                "name": "BMS 1 Vendor Alarms",
                "offset": 83,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 single_cell_undertemperature_level_2 - Alarm",
                    "BMS 1 single_cell_undertemperature_level_3 - Alarm",
                    "BMS 1 single_cell_undervoltage_level_1 - Alarm",
                    "BMS 1 single_cell_undervoltage_level_2 - Alarm",
                    "BMS 1 single_cell_undervoltage_level_3 - Alarm",
                    "BMS 1 single_rack_overvoltage_level_1 - Alarm",
                    "BMS 1 single_rack_overvoltage_level_2 - Alarm",
                    "BMS 1 single_rack_undervoltage_level_1 - Alarm",
                    "BMS 1 single_rack_undervoltage_level_2 - Alarm",
                    "BMS 1 smoke_exhaust_ventilation_body - Alarm",
                    "BMS 1 soc_low_level_1 - Alarm",
                    "BMS 1 soc_low_level_2 - Alarm",
                    "BMS 1 system_soc_maintenance_required - Request Maintenance",
                    "BMS 1 tms_2_cooling_mode_protection - Cooling Protection with Ambient Temperature above 55 C or below -40 C"
                ]
            },
            {
                "id": "bms_bms_1_vendor_faults",
                "name": "BMS 1 Vendor Faults",
                "offset": 85,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 aerosol_eruption_state - Fault",
                    "BMS 1 aux_power_failure - Fault",
                    "BMS 1 auxiliary_power_supply_state - Aux Power Lost",
                    "BMS 1 balancing_circuit - Fault",
                    "BMS 1 battery_rack_door - Fault",
                    "BMS 1 centralized_tms_communication - Fault",
                    "BMS 1 centralized_tms_level_1 - Fault",
                    "BMS 1 centralized_tms_level_2 - Fault",
                    "BMS 1 charge_overcurrent_level_4 - Fault",
                    "BMS 1 client_e_stop - Fault",
                    "BMS 1 csc_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 current_sensor_failed - Fault",
                    "BMS 1 discharge_overcurrent_level_4 - Fault",
                    "BMS 1 distributed_tms - Fault",
                    "BMS 1 distributed_tms_mode_conflict - Fault",
                    "BMS 1 e_stop - Fault",
                    "BMS 1 electrical_rack_door - Fault",
                    "BMS 1 electrical_rack_fan - Fault",
                    "BMS 1 ems_communication_lost - Fault",
                    "BMS 1 hv_circuit_fuse_open_circuit - Fault",
                    "BMS 1 hv_circuit_open - Fault",
                    "BMS 1 imm_communication_lost - Fault",
                    "BMS 1 inner_communication_ccan - Fault",
                    "BMS 1 inner_communication_ccan_tms_racks_hv_on - Fault",
                    "BMS 1 inner_communication_mcan - Fault",
                    "BMS 1 inner_communication_scan - Fault",
                    "BMS 1 insulation - Fault",
                    "BMS 1 invalid_cell_voltage - Fault",
                    "BMS 1 invalid_insulation - Fault",
                    "BMS 1 low_soc_overdischarge - Fault",
                    "BMS 1 main_control_box_fan - Fault",
                    "BMS 1 main_negative_relay_open_circuit - Fault"
                ]
            },
            {
                "id": "bms_bms_1_vendor_faults_2",
                "name": "BMS 1 Vendor Faults",
                "offset": 87,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS 1 main_negative_relay_sticking - Fault",
                    "BMS 1 main_positive_and_negative_relays_sticking - Fault",
                    "BMS 1 main_positive_relay_open_circuit - Fault",
                    "BMS 1 main_positive_relay_sticking - Fault",
                    "BMS 1 mbmu_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 mbmu_fire_system_failure - Fault",
                    "BMS 1 mbmu_fire_system_level_1 - Fault",
                    "BMS 1 mbmu_fire_system_level_2 - Fault",
                    "BMS 1 min_closed_hv_racks - Fault",
                    "BMS 1 msd - Fault",
                    "BMS 1 positive_and_negative_hv_reversed_connection - Fault",
                    "BMS 1 precharging_failed_twice - Fault",
                    "BMS 1 rack_fire_system_gas_and_smoke_sensors_level_2 - Fault",
                    "BMS 1 rack_fire_system_gas_detector_level_1 - Fault",
                    "BMS 1 rack_fire_system_smoke_detector_level_1 - Fault",
                    "BMS 1 rack_fire_system_temperature_detector_level_2 - Fault",
                    "BMS 1 rack_fuse - Fault",
                    "BMS 1 rack_isolate_switch - Fault",
                    "BMS 1 sbmu_24v_power_supply_voltage_abnormal - Fault",
                    "BMS 1 sbmu_communication_lost - Fault",
                    "BMS 1 single_cell_extreme_overvoltage - Fault",
                    "BMS 1 single_cell_extreme_undervoltage - Fault",
                    "BMS 1 single_cell_overcharge_replacement_required - Fault",
                    "BMS 1 single_cell_overdischarge_replacement_required - Fault",
                    "BMS 1 single_cell_overtemperature_level_4 - Fault",
                    "BMS 1 single_temperature_sampling_abnormal - Fault",
                    "BMS 1 slave_mbmu_communication_lost - Fault",
                    "BMS 1 smoke_exhaust_ventilation_state - Fault",
                    "BMS 1 spd_failure - Fault",
                    "BMS 1 temperature_sampling_abnormal_in_multiple_cells - Fault",
                    "BMS 1 thermal_runaway_caused_fire - Fault"
                ]
            },
            {
                "id": "bms_cell_temp_delta",
                "name": "BMS Cell Temperature Delta",
                "offset": 89,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_cell_voltage_delta",
                "name": "BMS Cell Voltage Delta",
                "offset": 90,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_charge_soe",
                "name": "BMS Charge SOE",
                "offset": 91,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "bms_chargeable_energy",
                "name": "BMS Chargeable Energy",
                "offset": 92,
                "size": 1,
                "scale": 100,
                "unit": "kWh",
                "uri": "/site/ess"
            },
            {
                "id": "bms_control_alarms",
                "name": "BMS Control Alarms",
                "offset": 93,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS ClearFaults - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "BMS CloseContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "BMS OpenContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "BMS VerifyCloseContactors - Command was sent, but the expected result was not observed before timeout",
                    "BMS VerifyOpenContactors - Command was sent, but the expected result was not observed before timeout"
                ]
            },
            {
                "id": "bms_dc_current",
                "name": "BMS DC Current",
                "offset": 95,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "bms_dc_power",
                "name": "BMS DC Power",
                "offset": 96,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "bms_dc_voltage",
                "name": "BMS DC Voltage",
                "offset": 97,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_discharge_soe",
                "name": "BMS Discharge SOE",
                "offset": 98,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "bms_dischargeable_energy",
                "name": "BMS Dischargeable Energy",
                "offset": 99,
                "size": 1,
                "scale": 100,
                "unit": "kWh",
                "uri": "/site/ess"
            },
            {
                "id": "bms_max_allowed_charge_voltage",
                "name": "BMS Max Charge Voltage Limit",
                "offset": 100,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_max_cell_temp",
                "name": "BMS Max Cell Temperature",
                "offset": 101,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_max_cell_voltage",
                "name": "BMS Max Cell Voltage",
                "offset": 102,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_max_charge_current",
                "name": "BMS Max Charge Current Limit",
                "offset": 103,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "bms_max_charge_power",
                "name": "BMS Max Charge Power Limit",
                "offset": 104,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "bms_max_discharge_current",
                "name": "BMS Max Discharge Current Limit",
                "offset": 105,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "bms_max_discharge_power",
                "name": "BMS Max Discharge Power Limit",
                "offset": 106,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "bms_min_allowed_discharge_voltage",
                "name": "BMS Min Discharge Voltage Limit",
                "offset": 107,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_min_cell_temp",
                "name": "BMS Min Cell Temperature",
                "offset": 108,
                "size": 1,
                "scale": 100,
                "signed": true,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "bms_min_cell_voltage",
                "name": "BMS Min Cell Voltage",
                "offset": 109,
                "size": 1,
                "scale": 100,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "bms_monitor_alarms",
                "name": "BMS Monitor Alarms",
                "offset": 110,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS CellTempDelta - Max Threshold Exceeded",
                    "BMS CellVoltageDelta - Max Threshold Exceeded",
                    "BMS DCCurrent - Max Threshold Exceeded",
                    "BMS DCCurrent - Min Threshold Exceeded",
                    "BMS DCVoltage - Max Threshold Exceeded",
                    "BMS DCVoltage - Min Threshold Exceeded",
                    "BMS MaxCellTemp - Max Threshold Exceeded",
                    "BMS MaxCellVoltage - Max Threshold Exceeded",
                    "BMS MinCellTemp - Min Threshold Exceeded",
                    "BMS MinCellVoltage - Min Threshold Exceeded",
                    "BMS NumRacksOnline - Min Threshold Exceeded",
                    "BMS SOC - Max Threshold Exceeded",
                    "BMS SOC - Min Threshold Exceeded",
                    "BMS SOH - Min Threshold Exceeded"
                ]
            },
            {
                "id": "bms_monitor_faults",
                "name": "BMS Monitor Faults",
                "offset": 112,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "BMS CellTempDelta - Max Threshold Exceeded",
                    "BMS CellVoltageDelta - Max Threshold Exceeded",
                    "BMS DCCurrent - Max Threshold Exceeded",
                    "BMS DCCurrent - Min Threshold Exceeded",
                    "BMS DCVoltage - Max Threshold Exceeded",
                    "BMS DCVoltage - Min Threshold Exceeded",
                    "BMS MaxCellTemp - Max Threshold Exceeded",
                    "BMS MaxCellVoltage - Max Threshold Exceeded",
                    "BMS MinCellTemp - Min Threshold Exceeded",
                    "BMS MinCellVoltage - Min Threshold Exceeded",
                    "BMS NumRacksOnline - Min Threshold Exceeded",
                    "BMS SOC - Max Threshold Exceeded",
                    "BMS SOC - Min Threshold Exceeded",
                    "BMS SOH - Min Threshold Exceeded"
                ]
            },
            {
                "id": "bms_num_racks_online",
                "name": "BMS Number of Racks Online",
                "offset": 114,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_num_racks_total",
                "name": "BMS Number of Racks Available",
                "offset": 115,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_soc",
                "name": "BMS State of Charge (SOC)",
                "offset": 116,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "bms_soh",
                "name": "BMS State of Health (SOH)",
                "offset": 117,
                "size": 1,
                "scale": 10,
                "unit": "%",
                "uri": "/site/ess"
            },
            {
                "id": "comms_faults",
                "name": "Comms Faults",
                "offset": 118,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS Communication Failure",
                    "BMS Communication Failure"
                ]
            },
            {
                "id": "ess_max_charge_power",
                "name": "ESS Max Charge Power",
                "offset": 120,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "ess_max_discharge_power",
                "name": "ESS Max Discharge Power",
                "offset": 121,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "heartbeat_from_ess",
                "name": "Heartbeat From ESS Controller",
                "offset": 122,
                "uri": "/site/ess"
            },
            {
                "id": "pcs_active_power",
                "name": "PCS Active Power",
                "offset": 123,
                "size": 1,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_active_power_ramp_rate_feedback",
                "name": "PCS Active Power Ramp Rate Feedback",
                "offset": 124,
                "size": 1,
                "unit": "kW/s",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_active_power_setpoint_feedback",
                "name": "PCS Active Power Setpoint Feedback",
                "offset": 125,
                "size": 1,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_apparent_power",
                "name": "PCS Apparent Power",
                "offset": 126,
                "size": 1,
                "signed": true,
                "unit": "kVA",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_avg_line_voltage",
                "name": "PCS Average Line Voltage",
                "offset": 127,
                "size": 1,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_control_alarms",
                "name": "PCS Control Alarms",
                "offset": 128,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS ActivePowerCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS ActivePowerRampRateCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS ClearFaults - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS FrequencySetpoint - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS GridFollowPQ - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS GridFormVF - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS GridFormVSG - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS ReactivePowerCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS ReactivePowerRampRateCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS Standby - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS Start - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS Stop - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS VerifyActivePowerCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyActivePowerRampRateCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyFrequencySetpoint - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyGridFollowPQ - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyGridFormVF - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyGridFormVSG - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyReactivePowerCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyReactivePowerRampRateCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyStandby - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyStart - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyStop - Command was sent, but the expected result was not observed before timeout",
                    "PCS VerifyVoltageSetpoint - Command was sent, but the expected result was not observed before timeout",
                    "PCS VoltageSetpoint - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details"
                ]
            },
            {
                "id": "pcs_dc_current",
                "name": "PCS DC Current",
                "offset": 130,
                "size": 1,
                "scale": 10,
                "signed": true,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_dc_power",
                "name": "PCS DC Power",
                "offset": 131,
                "size": 1,
                "scale": 10,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_dc_voltage",
                "name": "PCS DC Voltage",
                "offset": 132,
                "size": 1,
                "scale": 10,
                "signed": true,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_frequency",
                "name": "PCS Grid Frequency",
                "offset": 133,
                "size": 1,
                "scale": 100,
                "unit": "Hz",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_frequency_setpoint_feedback",
                "name": "PCS Frequency Setpoint Feedback",
                "offset": 134,
                "size": 1,
                "unit": "Hz",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_grid_mode",
                "name": "PCS Grid Mode",
                "offset": 135,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "FollowPQ",
                    "FormVF",
                    "FormVSG"
                ]
            },
            {
                "id": "pcs_l1_current",
                "name": "PCS Grid Current 1",
                "offset": 137,
                "size": 1,
                "scale": 10,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_l1_l2_voltage",
                "name": "PCS Grid Voltage L1-L2",
                "offset": 138,
                "size": 1,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_l2_current",
                "name": "PCS Grid Current 2",
                "offset": 139,
                "size": 1,
                "scale": 10,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_l2_l3_voltage",
                "name": "PCS Grid Voltage L2-L3",
                "offset": 140,
                "size": 1,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_l3_current",
                "name": "PCS Grid Current 3",
                "offset": 141,
                "size": 1,
                "scale": 10,
                "unit": "A",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_l3_l1_voltage",
                "name": "PCS Grid Voltage L3-L1",
                "offset": 142,
                "size": 1,
                "unit": "V",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_max_charge_power",
                "name": "PCS Max Charge Power",
                "offset": 143,
                "size": 1,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_max_discharge_power",
                "name": "PCS Max Discharge Power",
                "offset": 144,
                "size": 1,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_max_igbt_temperature",
                "name": "PCS Max IGBT Temperature",
                "offset": 145,
                "size": 1,
                "scale": 100,
                "unit": "°C",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_monitor_alarms",
                "name": "PCS Monitor Alarms",
                "offset": 146,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS ActivePower - Max Threshold Exceeded",
                    "PCS DCVoltage - Max Threshold Exceeded",
                    "PCS DCVoltage - Min Threshold Exceeded"
                ]
            },
            {
                "id": "pcs_monitor_faults",
                "name": "PCS Monitor Faults",
                "offset": 148,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS ActivePower - Max Threshold Exceeded",
                    "PCS DCVoltage - Max Threshold Exceeded",
                    "PCS DCVoltage - Min Threshold Exceeded"
                ]
            },
            {
                "id": "pcs_pcs_1_control_alarms",
                "name": "PCS 1 Control Alarms",
                "offset": 150,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS 1 ActivePowerCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 ActivePowerDescendingRampRateCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 ActivePowerRisingRampRateCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 ClearFaults - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 FrequencySetpoint - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 GridFollowPQ - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 GridFormVF - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 GridFormVSG - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 ReactivePowerCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 ReactivePowerDescendingRampRateCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 ReactivePowerRisingRampRateCmd - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 Standby - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 Start - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 Stop - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                    "PCS 1 VerifyActivePowerCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyActivePowerDescendingRampRateCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyActivePowerRisingRampRateCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyFrequencySetpoint - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyGridFollowPQ - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyGridFormVF - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyGridFormVSG - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyReactivePowerCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyReactivePowerDescendingRampRateCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyReactivePowerRisingRampRateCmd - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyStandby - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyStart - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyStop - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VerifyVoltageSetpoint - Command was sent, but the expected result was not observed before timeout",
                    "PCS 1 VoltageSetpoint - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details"
                ]
            },
            {
                "id": "pcs_pcs_1_monitor_alarms",
                "name": "PCS 1 Monitor Alarms",
                "offset": 152,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS 1 ActivePower - Max Threshold Exceeded",
                    "PCS 1 DCVoltage - Max Threshold Exceeded",
                    "PCS 1 DCVoltage - Min Threshold Exceeded"
                ]
            },
            {
                "id": "pcs_pcs_1_monitor_faults",
                "name": "PCS 1 Monitor Faults",
                "offset": 154,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS 1 ActivePower - Max Threshold Exceeded",
                    "PCS 1 DCVoltage - Max Threshold Exceeded",
                    "PCS 1 DCVoltage - Min Threshold Exceeded"
                ]
            },
            {
                "id": "pcs_pcs_1_vendor_alarms",
                "name": "PCS 1 Vendor Alarms",
                "offset": 156,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS 1 ACMainContactorAbnormal - Alarm",
                    "PCS 1 ACSPD - Alarm",
                    "PCS 1 ACSwitchAbnormal - Alarm",
                    "PCS 1 BatteryVoltageHigh - Alarm",
                    "PCS 1 BatteryVoltageLow - Alarm",
                    "PCS 1 BranchCircuitBoardCommunicationError - Alarm",
                    "PCS 1 DCFuseAbnormal - Alarm",
                    "PCS 1 DCSPD - Alarm",
                    "PCS 1 DCSensorAbnormal - Alarm",
                    "PCS 1 DCSwitchAbnormal - Alarm",
                    "PCS 1 Fan1Abnormal - Alarm",
                    "PCS 1 Fan2Abnormal - Alarm",
                    "PCS 1 GFRTRunning - Alarm",
                    "PCS 1 HeartbeatStop - Alarm",
                    "PCS 1 LowInsulationResistance - Alarm",
                    "PCS 1 SCUMeteringBoardCommunicationError - Alarm",
                    "PCS 1 TemperatureAbnormal - Alarm"
                ]
            },
            {
                "id": "pcs_pcs_1_vendor_faults",
                "name": "PCS 1 Vendor Faults",
                "offset": 158,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS 1 ACContactor - Fault",
                    "PCS 1 ACCurrentUnbalance1 - Fault",
                    "PCS 1 ACCurrentUnbalance2 - Fault",
                    "PCS 1 ACCurrentUnbalance3 - Fault",
                    "PCS 1 ACOvercurrent - Fault",
                    "PCS 1 ACOverfrequency - Fault",
                    "PCS 1 ACOvervoltage - Fault",
                    "PCS 1 ACSPD - Fault",
                    "PCS 1 ACSwitch - Fault",
                    "PCS 1 ACUnderfrequency - Fault",
                    "PCS 1 ACUndervoltage - Fault",
                    "PCS 1 ACVoltageUnbalance - Fault",
                    "PCS 1 AmbientTemperatureAbnormal - Fault",
                    "PCS 1 BatteryPolarityReversed - Fault",
                    "PCS 1 CarrierSync - Fault",
                    "PCS 1 ControlCabinetTemperatureAbnormal - Fault",
                    "PCS 1 DCFuse - Fault",
                    "PCS 1 DCInjection - Fault",
                    "PCS 1 DCOvercurrent - Fault",
                    "PCS 1 DCOvervoltage - Fault",
                    "PCS 1 DCSPD - Fault",
                    "PCS 1 DCSwitch - Fault",
                    "PCS 1 DCUndervoltage - Fault",
                    "PCS 1 DCVoltageSampling - Fault",
                    "PCS 1 DeviceCodeRepeat - Fault",
                    "PCS 1 DoorOpeningProtection - Fault",
                    "PCS 1 DriveBoard - Fault",
                    "PCS 1 Fan1 - Fault",
                    "PCS 1 Fan2 - Fault",
                    "PCS 1 Hardware - Fault",
                    "PCS 1 Host - Fault",
                    "PCS 1 InsulationResistance - Fault"
                ]
            },
            {
                "id": "pcs_pcs_1_vendor_faults_2",
                "name": "PCS 1 Vendor Faults",
                "offset": 160,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "PCS 1 IslandingProtection - Fault",
                    "PCS 1 LCDDSPFault - Fault",
                    "PCS 1 LVRoomSmokeSensor - Fault",
                    "PCS 1 LeakageCurrentProtection - Fault",
                    "PCS 1 LocalEmergencyStop - Fault",
                    "PCS 1 ModuleOvertemperature - Fault",
                    "PCS 1 NeutralPointPotentialShift - Fault",
                    "PCS 1 OverloadProtection - Fault",
                    "PCS 1 PDPProtection - Fault",
                    "PCS 1 ParallelCommunicationError - Fault",
                    "PCS 1 ReactorOvertemperature - Fault",
                    "PCS 1 RemoteEmergencyStop - Fault",
                    "PCS 1 Sampling - Fault",
                    "PCS 1 SoftStart - Fault",
                    "PCS 1 TransformerOvertemperature - Fault"
                ]
            },
            {
                "id": "pcs_power_factor",
                "name": "PCS Power Factor",
                "offset": 162,
                "size": 1,
                "scale": 1000,
                "signed": true,
                "uri": "/site/ess"
            },
            {
                "id": "pcs_rated_active_power",
                "name": "PCS Rated Active Power",
                "offset": 163,
                "size": 1,
                "signed": true,
                "unit": "kW",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_rated_apparent_power",
                "name": "PCS Rated Apparent Power",
                "offset": 164,
                "size": 1,
                "signed": true,
                "unit": "kVA",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_rated_reactive_power",
                "name": "PCS Rated Reactive Power",
                "offset": 165,
                "size": 1,
                "signed": true,
                "unit": "kVAR",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_reactive_power",
                "name": "PCS Reactive Power",
                "offset": 166,
                "size": 1,
                "signed": true,
                "unit": "kVAR",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_reactive_power_ramp_rate_feedback",
                "name": "PCS Reactive Power Ramp Rate Feedback",
                "offset": 167,
                "size": 1,
                "unit": "kVAR/s",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_reactive_power_setpoint_feedback",
                "name": "PCS Reactive Power Setpoint Feedback",
                "offset": 168,
                "size": 1,
                "signed": true,
                "unit": "kVAR",
                "uri": "/site/ess"
            },
            {
                "id": "pcs_system_state",
                "name": "PCS System State",
                "offset": 169,
                "size": 2,
                "uri": "/site/ess",
                "bit_strings": [
                    "Stop",
                    "Run",
                    "Fault",
                    "Standby"
                ]
            },
            {
                "id": "pcs_voltage_setpoint_feedback",
                "name": "PCS Voltage Setpoint Feedback",
                "offset": 171,
                "size": 1,
                "unit": "V",
                "uri": "/site/ess"
            }
        ],
        "coils": [],
        "discrete_inputs": [
            {
                "id": "bms_alarm_active",
                "name": "BMS Alarm Active",
                "offset": 0,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_comms_ok",
                "name": "BMS Comms OK",
                "offset": 1,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_dc_charging",
                "name": "BMS DC Charging",
                "offset": 2,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_dc_contactors_closed",
                "name": "BMS DC Contactors Closed",
                "offset": 3,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_dc_discharging",
                "name": "BMS DC Discharging",
                "offset": 4,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "bms_fault_active",
                "name": "BMS Fault Active",
                "offset": 5,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "ess_alarm_active",
                "name": "ESS Alarm Active",
                "offset": 6,
                "uri": "/site/ess"
            },
            {
                "id": "ess_fault_active",
                "name": "ESS Fault Active",
                "offset": 7,
                "uri": "/site/ess"
            },
            {
                "id": "ess_local_mode_signal",
                "name": "ESS Local Mode Signal",
                "offset": 8,
                "uri": "/site/ess"
            },
            {
                "id": "pcs_alarm_active",
                "name": "PCS Alarm Active",
                "offset": 9,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "pcs_comms_ok",
                "name": "PCS Comms OK",
                "offset": 10,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "pcs_fault_active",
                "name": "PCS Fault Active",
                "offset": 11,
                "size": 1,
                "uri": "/site/ess"
            },
            {
                "id": "pcs_is_running",
                "name": "PCS is Running",
                "offset": 12,
                "size": 1,
                "uri": "/site/ess"
            }
        ]
    }
}