{
    "/components/##BMS_ID##_##RACK_ID##": {
        "battery_subsystem_inside_voltage" : {
            "value": -1.0,
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "uri": "/control/actions_ess_bwf_##BMS_ID##_##RACK_ID##_LPFilter/LowPassFilter_1:input"
                            }
                        ]
                    }
                ]
            }
        },
        "bat_soc_maintenance_required_st": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": 0,
                                "outValue": "Normal",
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:battery_soc_maintenance_required"
                            },
                            {
                                "inValue": 1,
                                "outValue": "Request Maintenance",
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:battery_soc_maintenance_required"
                            },
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:bat_soc_maintenance_required_st@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "high_voltage_online_status": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": 0,
                                "outValue": "Off",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:HighVoltageStatus"
                            },
                            {
                                "inValue": 1,
                                "outValue": "On",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:HighVoltageStatus"
                            },
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:high_voltage_online_status@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": -1
        },
        "master_negative_relay_status": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": 0,
                                "outValue": "Open",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:MasterNegativeRelayStatus"
                            },
                            {
                                "inValue": 1,
                                "outValue": "Close",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:MasterNegativeRelayStatus"
                            },
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:master_negative_relay_status@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": -1
        },
        "master_positive_relay_status": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": 0,
                                "outValue": "Open",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:MasterPositiveRelayStatus"
                            },
                            {
                                "inValue": 1,
                                "outValue": "Close",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:MasterPositiveRelayStatus"
                            },
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:master_positive_relay_status@ifChanged",
                                "useAv": true
                            },
                            {
                                "inValue": 1,
                                "uri": "/control/actions_ess_BatteryRackBalancing_##BMS_ID##/##RACK_ID##:contactorStatus",
                                "outValue": true
                            },
                            {
                                "inValue": 0,
                                "uri": "/control/actions_ess_BatteryRackBalancing_##BMS_ID##/##RACK_ID##:contactorStatus",
                                "outValue": false
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": false
        },
        "precharge_relay_status": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": 0,
                                "outValue": "Open",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:PrechargeRelayStatus"
                            },
                            {
                                "inValue": 1,
                                "outValue": "Close",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:PrechargeRelayStatus"
                            },
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:precharge_relay_status@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": -1
        },
        "step_charge_status": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": 0,
                                "outValue": "Disable",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:StepChargeStatus"
                            },
                            {
                                "inValue": 1,
                                "outValue": "Enable",
                                "uri": "/status/##BMS_ID##_##RACK_ID##:StepChargeStatus"
                            },
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:step_charge_status@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": -1
        },
        "warning_1": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vmax＜3.30V",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overvoltage_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmax＞3.72V",
                                "outValue": "Alarm",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overvoltage_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vmax＜3.30V",
                                "outValue": "Normal",
                                "shift": 1,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overvoltage_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmax＞3.75V",
                                "outValue": "Alarm",
                                "shift": 1,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overvoltage_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vmax＜3.30V",
                                "outValue": "Normal",
                                "shift": 2,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overvoltage_level_3"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmax＞3.78V",
                                "outValue": "Alarm",
                                "shift": 2,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overvoltage_level_3"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vmin > 3.25V (≥0℃)",
                                "outValue": "Normal",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undervoltage_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmin＜2.4 (≥0℃) ",
                                "note3": "OR",
                                "note4": "Vmin＜2.4V (<0℃)",
                                "outValue": "Alarm",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undervoltage_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vmin > 3.25V (≥0℃)",
                                "outValue": "Normal",
                                "shift": 4,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undervoltage_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmin＜2.37 (≥0℃)",
                                "note3": "OR",
                                "note4": "Vmin＜2.37V (<0℃)",
                                "outValue": "Alarm",
                                "shift": 4,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undervoltage_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vmin > 3.25V (≥0℃)",
                                "outValue": "Normal",
                                "shift": 5,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undervoltage_level_3"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmin＜2.34 (≥0℃)",
                                "note3": "OR",
                                "note4": "Vmin＜2.34V (<0℃)",
                                "outValue": "Alarm",
                                "shift": 5,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undervoltage_level_3"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 6,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_extreme_overvoltage"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Umax＞3.81V",
                                "outValue": "Fault",
                                "shift": 6,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_extreme_overvoltage"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 7,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_extreme_undervoltage"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmin＜2.32 (≥0℃)",
                                "note3": "OR ",
                                "note4": "Vmin＜2.32V (<0℃)",
                                "outValue": "Fault",
                                "shift": 7,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_extreme_undervoltage"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vbat＜3.65V*N-5",
                                "outValue": "Normal",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_rack_overvoltage_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vbat (inner high voltage",
                                "note3": "sampling)",
                                "note4": "OR",
                                "note5": "Total sum > 3.7V*N",
                                "note6": "",
                                "outValue": "Alarm",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_rack_overvoltage_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vbat＜3.75V*N-5",
                                "outValue": "Normal",
                                "shift": 9,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_rack_overvoltage_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vbat (inner high voltage sampling)",
                                "note3": "OR",
                                "note4": "Total sum > 3.8V*N",
                                "outValue": "Alarm",
                                "shift": 9,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_rack_overvoltage_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vbat＞2.82V*N+5",
                                "outValue": "Normal",
                                "shift": 10,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_rack_undervoltage_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vbat (inner high voltage",
                                "note3": "sampling)",
                                "note4": "OR",
                                "note5": "Total sum < 2.77V*N",
                                "outValue": "Alarm",
                                "shift": 10,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID###:single_rack_undervoltage_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vbat＞2.6V*N+5",
                                "outValue": "Normal",
                                "shift": 11,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_rack_undervoltage_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vbat (inner high voltage sampling)",
                                "note3": "OR",
                                "note4": "Total sum < 2.4V*N",
                                "outValue": "Alarm",
                                "shift": 11,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_rack_undervoltage_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "⊿V＜0.45V",
                                "outValue": "Normal",
                                "shift": 12,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_voltage_difference_between_cells"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmax/Vmin is in between",
                                "note3": "3.2V - 3.35V",
                                "note4": "OR",
                                "note5": "Vmax > 3.35V and Vmin < 3.2V",
                                "note6": "AND",
                                "note7": "⊿ V > 0.5V",
                                "outValue": "Alarm",
                                "shift": 12,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_voltage_difference_between_cells"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 13,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:invalid_cell_voltage"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "CSC didn't collect all the data points; CAN communication is lost; the maximum, minimum and average voltages sent by",
                                "note3": "CSC exist invalid number; the detailed voltage exists invalid number",
                                "outValue": "Fault",
                                "shift": 13,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:invalid_cell_voltage"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 14,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_overdischarge_replacement_required"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmin＜1.8V",
                                "note3": "",
                                "outValue": "Fault",
                                "shift": 14,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_overdischarge_replacement_required"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_overcharge_replacement_required"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmax＞4.3V",
                                "outValue": "Fault",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_overcharge_replacement_required"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_1@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_10": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "The rack average temperature – system minimum temperature ≤ 1℃",
                                "outValue": "Normal",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_rack"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "The rack is in HV online status",
                                "note3": "AND",
                                "note4": "The rack current |I| <30A and duration T = 15min",
                                "note5": "AND",
                                "note6": "The rack average temperature – system",
                                "note7": "minimum temperature ≥ 2℃ and duration T = 60s",
                                "outValue": "Alarm",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_rack"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_10@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_2": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Vmin ＞2.9V",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:low_soc_overdischarge"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmin＜2.7V",
                                "note3": "AND",
                                "note4": "Discharge Current＞0A lasting 30min",
                                "outValue": "Alarm",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:low_soc_overdischarge"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:low_soc_overdischarge"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Vmin＜2.65V",
                                "note3": "AND",
                                "note4": "Discharge Current＞0A lasting 30min",
                                "note5": "",
                                "outValue": "Fault",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:low_soc_overdischarge"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "I1 ≤ I0",
                                "outValue": "Normal",
                                "shift": 2,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*105%,10A) ",
                                "outValue": "Alarm",
                                "shift": 2,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "I1 ≤ I0",
                                "outValue": "Normal",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*114%,10A)",
                                "note3": "OR",
                                "note4": "Level 1 alarm lasting 20s (configurable)",
                                "note5": "",
                                "outValue": "Alarm",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "I1 ≤ I0",
                                "outValue": "Normal",
                                "shift": 4,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_3"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*125%,10A)",
                                "note3": "OR",
                                "note4": "Level 2 alarm lasting 20s (configurable)",
                                "outValue": "Alarm",
                                "shift": 4,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_3"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_4"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*135%,10A)",
                                "note3": "OR",
                                "note4": "Level 3 alarm lasting 10s (configurable)",
                                "note5": "",
                                "outValue": "Fault",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:discharge_overcurrent_level_4"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "I1 ≤ I0",
                                "outValue": "Normal",
                                "shift": 6,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*105%,10A)",
                                "outValue": "Alarm",
                                "shift": 6,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "I1 ≤ I0",
                                "outValue": "Normal",
                                "shift": 7,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*114%,10A)",
                                "note3": "OR",
                                "note4": "Level 1 alarm lasting 20s (configurable)",
                                "outValue": "Alarm",
                                "shift": 7,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "I1 ≤ I0",
                                "outValue": "Normal",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_3"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*125%,10A)",
                                "note3": "OR",
                                "note4": "Level 2 alarm lasting 20s (configurable)",
                                "outValue": "Alarm",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_3"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_4"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "I1 > max(I0*135%,10A)",
                                "note3": "OR",
                                "note4": "Level 3 alarm lasting 10s (configurable)",
                                "note5": "",
                                "outValue": "Fault",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:charge_overcurrent_level_4"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:current_sensor_failed"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Current sensor fault",
                                "outValue": "Fault",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:current_sensor_failed"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Tmax < 48℃",
                                "outValue": "Normal",
                                "shift": 14,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Tmax＞50℃",
                                "outValue": "Alarm",
                                "shift": 14,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Tmax < 53℃",
                                "outValue": "Normal",
                                "shift": 15,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Tmax＞55℃",
                                "outValue": "Alarm",
                                "shift": 15,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_2"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_2@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_3": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Tmax < 53℃",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_3"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Tmax＞55℃",
                                "outValue": "Alarm",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_3"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_4"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Tmax＞57℃",
                                "outValue": "Fault",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_overtemperature_level_4"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Tmin＞5℃",
                                "outValue": "Normal",
                                "shift": 2,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undertemperature_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Tmin＜0℃",
                                "outValue": "Alarm",
                                "shift": 2,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undertemperature_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Tmin＞0℃",
                                "outValue": "Normal",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undertemperature_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Tmin＜-10℃",
                                "outValue": "Alarm",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undertemperature_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Tmin＞-10℃",
                                "outValue": "Normal",
                                "shift": 4,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undertemperature_level_3"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Tmin＜-20℃",
                                "outValue": "Alarm",
                                "shift": 4,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:single_cell_undertemperature_level_3"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "⊿T＜10℃",
                                "outValue": "Normal",
                                "shift": 5,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_cells_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "⊿T＞15℃",
                                "outValue": "Alarm",
                                "shift": 5,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_cells_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "⊿T＜15℃",
                                "outValue": "Normal",
                                "shift": 6,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_cells_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "⊿T＞20℃",
                                "outValue": "Alarm",
                                "shift": 6,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_cells_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "⊿T＜20℃",
                                "outValue": "Normal",
                                "shift": 7,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_cells_level_3"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "⊿T＞25℃",
                                "outValue": "Alarm",
                                "shift": 7,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:big_temperature_difference_between_cells_level_3"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_temperature_sampling_abnormal"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Any of the cell temperature sampling is invalid",
                                "outValue": "Fault",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:single_cell_temperature_sampling_abnormal"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_3@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_4": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:multiple_cell_temperature_sampling_abnormal"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "≥ 2 cells temperature sampling is invalid",
                                "outValue": "Fault",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:multiple_cell_temperature_sampling_abnormal"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_4@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_5": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:csc_24v_power_supply_voltage_abnormal"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Power Supply Voltage＜18V",
                                "note3": "OR",
                                "note4": "Power Supply Voltage＞30V",
                                "note5": "OR",
                                "note6": "Invalid sampling voltage value",
                                "outValue": "Fault",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:csc_24v_power_supply_voltage_abnormal"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:sbmu_24v_power_supply_voltage_abnormal"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Power Supply Voltage＜18V",
                                "note3": "OR",
                                "note4": "Power Supply Voltage＞30V",
                                "note5": "OR",
                                "note6": "Invalid sampling voltage value",
                                "outValue": "Fault",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:sbmu_24v_power_supply_voltage_abnormal"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 14,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:msd"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "MSD dry contact open",
                                "outValue": "Fault",
                                "shift": 14,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:msd"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fuse"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Rack fuse dry contact open",
                                "outValue": "Fault",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fuse"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_5@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_6": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_isolate_switch"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Rack isolate switch dry contact open",
                                "note3": "",
                                "outValue": "Fault",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_isolate_switch"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_positive_relay_sticking"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Unclosed main positive contactor feedback contactor",
                                "note3": "stick",
                                "outValue": "Fault",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_positive_relay_sticking"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 2,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_negative_relay_sticking"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Unclosed negative and positive contactor feedback contactor stick",
                                "outValue": "Fault",
                                "shift": 2,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_negative_relay_sticking"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 3,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_positive_and_negative_relays_sticking"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Unclosed main positive and negative contactor feedback contactors stick",
                                "outValue": "Fault",
                                "shift": 3,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_positive_and_negative_relays_sticking"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 4,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_positive_relay_open_circuit"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "After sending close command for main positive contactor, feedback loop shows contactor still open",
                                "outValue": "Fault",
                                "shift": 4,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_positive_relay_open_circuit"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_negative_relay_open_circuit"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "After sending close command for main negative contactor, feedback loop shows contactor still open",
                                "outValue": "Fault",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_negative_relay_open_circuit"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 6,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:battery_rack_door"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Battery rack door (travel switch) dry contact open",
                                "outValue": "Fault",
                                "shift": 6,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:battery_rack_door"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 7,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_control_box_fan"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Main control box fan dry contact open",
                                "outValue": "Fault",
                                "shift": 7,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:main_control_box_fan"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_gas_sensor_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Gas detector dry contact open",
                                "outValue": "Fault",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_gas_sensor_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_smoke_sensor_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Smoke detector dry contact open",
                                "outValue": "Fault",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_smoke_sensor_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 11,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_temperature_sensor_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Temperature detector dry contact open",
                                "outValue": "Fault",
                                "shift": 11,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_temperature_sensor_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 14,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:aerosol_eruption_state"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Aerosol triggered dry contact",
                                "note3": "open",
                                "outValue": "Fault",
                                "shift": 14,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:aerosol_eruption_state"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_6@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_7": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_gas_and_smoke_sensors_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Smoke and gas sensors dry",
                                "note3": "contact open",
                                "outValue": "Fault",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:rack_fire_system_gas_and_smoke_sensors_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "Rack humidifier fault dry contact close",
                                "outValue": "Normal",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:rack_humidifier"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Rack humidifier fault dry contact open",
                                "outValue": "Alarm",
                                "shift": 3,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:rack_humidifier"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_ccan"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "SBMU lost all CCAN data",
                                "outValue": "Fault",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_ccan"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 6,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_scan"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "SBMU lost SCAN data",
                                "note3": "",
                                "outValue": "Fault",
                                "shift": 6,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_scan"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 7,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_mcan"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "SBMU lost MBMU MCAN data",
                                "outValue": "Fault",
                                "shift": 7,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_mcan"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "All TMS packets received",
                                "outValue": "Normal",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:inner_communication_ccan_tms"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "SBMU lost any TMS CCAN data",
                                "outValue": "Alarm",
                                "shift": 8,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:inner_communication_ccan_tms"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_ccan_tms"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "SBMU lost any TMS CCAN data",
                                "note3": "AND",
                                "note4": "Racks HV on",
                                "outValue": "Fault",
                                "shift": 10,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:inner_communication_ccan_tms"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 11,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:balancing_circuit"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Cell balance circuit short fault",
                                "note3": "set",
                                "outValue": "Fault",
                                "shift": 11,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:balancing_circuit"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "SOC＞15%",
                                "outValue": "Normal",
                                "shift": 13,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:soc_low_level_1"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "SOC＜10%",
                                "outValue": "Alarm",
                                "shift": 13,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:soc_low_level_1"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "SOC＞15%",
                                "outValue": "Normal",
                                "shift": 14,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:soc_low_level_2"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "SOC＜5%",
                                "outValue": "Alarm",
                                "shift": 14,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:soc_low_level_2"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:hv_circuit_open_circuit"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Rack internal voltage < 100V before contactor closing",
                                "note3": "OR",
                                "note4": "The total current is greater than (number of high-voltage lines * 30A)",
                                "note5": "AND",
                                "note6": "The current of a single Rack is less than 10A",
                                "note7": "AND",
                                "note8": "The main contactor is closed ",
                                "outValue": "Fault",
                                "shift": 15,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:hv_circuit_open_circuit"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_7@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_8": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "No level 3 fault warning on all TMSs",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:distributed_tms"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Level 3 fault on TMS",
                                "outValue": "Alarm",
                                "shift": 0,
                                "uri": "/alarms/##BMS_ID##_##RACK_ID##:distributed_tms"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:distributed_tms_mode_conflict"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "The request mode does not",
                                "note3": "match the feedback mode",
                                "note4": "AND",
                                "note5": "No CCAN TMS communication fault",
                                "outValue": "Fault",
                                "shift": 1,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:distributed_tms_mode_conflict"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 2,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:distributed_tms"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Level 1 or 2 fault on TMS",
                                "outValue": "Fault",
                                "shift": 2,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:distributed_tms"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 3,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:precharging_failed_twice"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Pre-charge twice at a time. Pre-charging contactor voltage > 10V after closing",
                                "outValue": "Fault",
                                "shift": 3,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:precharging_failed_twice"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:hv_positive_and_negative_reversed_connection"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "HV+ and HV- reversed connection fault",
                                "note3": "",
                                "outValue": "Fault",
                                "shift": 9,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:hv_positive_and_negative_reversed_connection"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_8@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        },
        "warning_9": {
            "actions": {
                "onSet": [
                    {
                        "enum": [
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:thermal_runaway_caused_fire"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Thermal runaway fire fault set",
                                "outValue": "Fault",
                                "shift": 0,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:thermal_runaway_caused_fire"
                            },
                            {
                                "inValue": 0,
                                "mask": 1,
                                "note1": "Fault Recovery Conditions:",
                                "note2": "N/A",
                                "outValue": "Normal",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:hv_circuit_fuse_open_circuit"
                            },
                            {
                                "inValue": 1,
                                "mask": 1,
                                "note1": "Fault Setting Conditions:",
                                "note2": "Total Current > HV online",
                                "note3": "number * 30 A",
                                "note4": "AND",
                                "note5": "Single Rack Current < 10 A AND",
                                "note6": "Main contactor closed",
                                "outValue": "Fault",
                                "shift": 5,
                                "uri": "/faults/##BMS_ID##_##RACK_ID##:hv_circuit_fuse_open_circuit"
                            }
                        ]
                    },
                    {
                        "remap": [
                            {
                                "enable": "/config/##BMS_ID##_##RACK_ID##:enum_opt",
                                "outValue": true,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_9@ifChanged",
                                "useAv": true
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "ifChanged": false,
            "value": 0
        }
    },
    "/sched/##BMS_ID##_##RACK_ID##": {
        "checkInputs_##BMS_ID##_##RACK_ID##": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:bat_soc_maintenance_required_st@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:high_voltage_online_status@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:master_negative_relay_status@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:master_positive_relay_status@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:precharge_relay_status@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:step_charge_status@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_1@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_10@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_2@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_3@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_4@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_5@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_6@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_7@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_8@ifChanged"
                            },
                            {
                                "outValue": false,
                                "uri": "/components/##BMS_ID##_##RACK_ID##:warning_9@ifChanged"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/##BMS_ID##_##RACK_ID##:enable",
            "note": "Sets ifChanged to false to process inputs for various interface variables with actions regardless of value change",
            "value": 0
        }
    },
    "/vlinks/##BMS_ID##_##RACK_ID##": {
        "average_single_cell_temperature": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:average_single_cell_temperature",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:AvgCellTemp"
        },
        "average_single_cell_voltage": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:average_single_cell_voltage",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:AvgCellVoltage"
        },
        "battery_subsystem_current": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:battery_subsystem_current",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:DCCurrent"
        },
        "battery_subsystem_inside_voltage": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:battery_subsystem_inside_voltage",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:DCVoltageBeforeBusBar"
        },
        "battery_subsystem_outside_voltage": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:battery_subsystem_outside_voltage",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:DCVoltage"
        },
        "battery_subsystem_power": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:battery_subsystem_power",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:DCPower"
        },
        "charge_soe": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:charge_soe",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:ChargeSOE"
        },
        "discharge_soe": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:discharge_soe",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:DischargeSOE"
        },
        "historical_cumulative_charge_capacity": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:historical_cumulative_charge_capacity",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:HistoricalChargeCapacity"
        },
        "historical_cumulative_charge_energy": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:historical_cumulative_charge_energy",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:HistoricalChargeEnergy"
        },
        "historical_cumulative_discharge_capacity": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:historical_cumulative_discharge_capacity",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:HistoricalDischargeCapacity"
        },
        "historical_cumulative_discharge_energy": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:historical_cumulative_discharge_energy",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:HistoricalDischargeEnergy"
        },
        "max_allowed_charge_current": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:max_allowed_charge_current",
            "vlink": "/limits/##BMS_ID##_##RACK_ID##:ChargeCurrentLimit"
        },
        "max_allowed_discharge_current": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:max_allowed_discharge_current",
            "vlink": "/limits/##BMS_ID##_##RACK_ID##:DischargeCurrentLimit"
        },
        "max_charge_power_allowed": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:max_charge_power_allowed",
            "vlink": "/limits/##BMS_ID##_##RACK_ID##:ChargePowerLimit"
        },
        "max_discharge_power_allowed": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:max_discharge_power_allowed",
            "vlink": "/limits/##BMS_ID##_##RACK_ID##:DischargePowerLimit"
        },
        "max_single_cell_temperature": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:max_single_cell_temperature",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:MaxCellTemp"
        },
        "max_single_cell_voltage": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:max_single_cell_voltage",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:MaxCellVoltage"
        },
        "min_single_cell_temperature": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:min_single_cell_temperature",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:MinCellTemp"
        },
        "min_single_cell_voltage": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:min_single_cell_voltage",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:MinCellVoltage"
        },
        "state_of_charge": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:state_of_charge",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:SOC"
        },
        "state_of_health": {
            "default": 0,
            "note": "TODO: If needed, modify value: <components_uri>:<variable_name> or remove entire vlink variable",
            "value": "/components/##BMS_ID##_##RACK_ID##:state_of_health",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:SOH"
        },
        "subsystem_remaining_charge_energy": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:subsystem_remaining_charge_energy",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:ChargeableEnergy"
        },
        "subsystem_remaining_discharge_energy": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:subsystem_remaining_discharge_energy",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:DischargeableEnergy"
        },
        "sum_of_cell_voltage": {
            "default": 0,
            "value": "/components/##BMS_ID##_##RACK_ID##:sum_of_cell_voltage",
            "vlink": "/status/##BMS_ID##_##RACK_ID##:CellVoltageSum"
        }
    }
}