{
    "fileInfo": {
        "sourceFileName": "bms_catl_enerc_plus.xlsx",
        "sourceFileCreatedBy": "Jimmy Nguyen",
        "sourceFileCreated": "2021-10-19T14:03:27Z",
        "sourceFileLastModifiedBy": "Pierce Whelan",
        "sourceFileLastModified": "2024-05-14T15:23:37Z",
        "outputFileName": "bms_catl_enerc_plus_modbus_client.json",
        "outputFileType": "modbus_client",
        "outputFileCreated": "2024-05-14T20:05:45Z"
    },
    "connection": {
        "name": "catl_bms_1",
        "ip_address": "192.168.1.50",
        "port": 502,
        "max_num_connections": 1,
        "connection_timeout": 10,
        "frequency": 1000,
        "device_id": 1
    },
    "components": [
        {
            "id": "bms_1",
            "heartbeat_enabled": true,
            "component_heartbeat_read_uri": "bms_heartbeat",
            "component_heartbeat_timeout_ms": 2000,
            "frequency": 1000,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 896,
                    "number_of_registers": 17,
                    "map": [
                        {
                            "id": "ems_heartbeat",
                            "offset": 896,
                            "size": 1,
                            "name": "EMS Heartbeat",
                            "signed": true
                        },
                        {
                            "id": "ems_command_to_bms_relay",
                            "offset": 897,
                            "size": 1,
                            "name": "EMS Command to BMS Relay",
                            "signed": true
                        },
                        {
                            "id": "battery_system_auxiliary_power_supply_state",
                            "offset": 898,
                            "size": 1,
                            "name": "Battery System Auxiliary Power Supply State",
                            "signed": true
                        },
                        {
                            "id": "ems_rtc_year",
                            "offset": 900,
                            "size": 1,
                            "name": "EMS RTC Year",
                            "shift": 2000,
                            "signed": true
                        },
                        {
                            "id": "ems_rtc_month",
                            "offset": 901,
                            "size": 1,
                            "name": "EMS RTC Month",
                            "signed": true
                        },
                        {
                            "id": "ems_rtc_date",
                            "offset": 902,
                            "size": 1,
                            "name": "EMS RTC Date",
                            "signed": true
                        },
                        {
                            "id": "ems_rtc_hour",
                            "offset": 903,
                            "size": 1,
                            "name": "EMS RTC Hour",
                            "signed": true
                        },
                        {
                            "id": "ems_rtc_minute",
                            "offset": 904,
                            "size": 1,
                            "name": "EMS RTC Minute",
                            "signed": true
                        },
                        {
                            "id": "ems_rtc_second",
                            "offset": 905,
                            "size": 1,
                            "name": "EMS RTC Second",
                            "signed": true
                        },
                        {
                            "id": "ems_rtc_command",
                            "offset": 906,
                            "size": 1,
                            "name": "EMS RTC Command",
                            "signed": true
                        },
                        {
                            "id": "ems_insulation_switch_control_command",
                            "offset": 907,
                            "size": 1,
                            "name": "EMS Insulation Switch Control Command",
                            "signed": true
                        },
                        {
                            "id": "clear_fault_command",
                            "offset": 908,
                            "size": 1,
                            "name": "Clear Fault Command",
                            "signed": true
                        },
                        {
                            "id": "disable_rack_command_1",
                            "offset": 909,
                            "size": 1,
                            "name": "Disable Rack Command 1",
                            "signed": true
                        },
                        {
                            "id": "disable_rack_command_2",
                            "offset": 910,
                            "size": 1,
                            "name": "Disable Rack Command 2",
                            "signed": true
                        },
                        {
                            "id": "disable_rack_command_3",
                            "offset": 911,
                            "size": 1,
                            "name": "Disable Rack Command 3",
                            "signed": true
                        },
                        {
                            "id": "step_charge_switch",
                            "offset": 912,
                            "size": 1,
                            "name": "Step Charge Switch",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 0,
                    "number_of_registers": 125,
                    "map": [
                        {
                            "id": "mbmu_rack_warning_1",
                            "offset": 0,
                            "size": 1,
                            "name": "MBMU Rack Warning 1",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_2",
                            "offset": 1,
                            "size": 1,
                            "name": "MBMU Rack Warning 2",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_3",
                            "offset": 2,
                            "size": 1,
                            "name": "MBMU Rack Warning 3",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_4",
                            "offset": 3,
                            "size": 1,
                            "name": "MBMU Rack Warning 4",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_5",
                            "offset": 4,
                            "size": 1,
                            "name": "MBMU Rack Warning 5",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_6",
                            "offset": 5,
                            "size": 1,
                            "name": "MBMU Rack Warning 6",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_7",
                            "offset": 6,
                            "size": 1,
                            "name": "MBMU Rack Warning 7",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_8",
                            "offset": 7,
                            "size": 1,
                            "name": "MBMU Rack Warning 8",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_9",
                            "offset": 8,
                            "size": 1,
                            "name": "MBMU Rack Warning 9",
                            "signed": true
                        },
                        {
                            "id": "mbmu_rack_warning_10",
                            "offset": 9,
                            "size": 1,
                            "name": "MBMU Rack Warning 10",
                            "signed": true
                        },
                        {
                            "id": "mbmu_warning_1",
                            "offset": 16,
                            "size": 1,
                            "name": "MBMU Warning 1",
                            "signed": true
                        },
                        {
                            "id": "mbmu_warning_2",
                            "offset": 17,
                            "size": 1,
                            "name": "MBMU Warning 2",
                            "signed": true
                        },
                        {
                            "id": "mbmu_warning_3",
                            "offset": 18,
                            "size": 1,
                            "name": "MBMU Warning 3",
                            "signed": true
                        },
                        {
                            "id": "mbmu_warning_4",
                            "offset": 19,
                            "size": 1,
                            "name": "MBMU Warning 4",
                            "signed": true
                        },
                        {
                            "id": "system_voltage",
                            "offset": 32,
                            "size": 1,
                            "scale": 10,
                            "name": "System Voltage",
                            "signed": true,
                            "echo_id": "vdc_value"
                        },
                        {
                            "id": "system_current",
                            "offset": 33,
                            "size": 1,
                            "name": "System Current",
                            "shift": -20000,
                            "signed": true,
                            "echo_id": "idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 34,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 35,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "soh"
                        },
                        {
                            "id": "max_cell_voltage",
                            "offset": 36,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Cell Voltage",
                            "signed": true,
                            "echo_id": "maxcellvolt_value"
                        },
                        {
                            "id": "min_cell_voltage",
                            "offset": 37,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Cell Voltage",
                            "signed": true,
                            "echo_id": "mincellvolt_value"
                        },
                        {
                            "id": "avg_cell_voltage",
                            "offset": 38,
                            "size": 1,
                            "scale": 1000,
                            "name": "Avg Cell Voltage",
                            "signed": true,
                            "echo_id": "avgcellvolt"
                        },
                        {
                            "id": "max_cell_temperature",
                            "offset": 39,
                            "size": 1,
                            "name": "Max Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "maxcelltemp_value"
                        },
                        {
                            "id": "min_cell_temperature",
                            "offset": 40,
                            "size": 1,
                            "name": "Min Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "mincelltemp_value"
                        },
                        {
                            "id": "avg_cell_temperature",
                            "offset": 41,
                            "size": 1,
                            "name": "Avg Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "avgcelltemp"
                        },
                        {
                            "id": "max_charge_current_allowed",
                            "offset": 42,
                            "size": 1,
                            "name": "Max Charge Current Allowed",
                            "shift": -20000,
                            "signed": true,
                            "echo_id": "icharge"
                        },
                        {
                            "id": "max_discharge_current_allowed",
                            "offset": 43,
                            "size": 1,
                            "name": "Max Discharge Current Allowed",
                            "shift": -20000,
                            "signed": true,
                            "echo_id": "idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 44,
                            "size": 1,
                            "name": "Max Charge Power Allowed",
                            "shift": -20000,
                            "signed": true,
                            "echo_id": "pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 45,
                            "size": 1,
                            "name": "Max Discharge Power Allowed",
                            "shift": -20000,
                            "signed": true,
                            "echo_id": "pdischarge"
                        },
                        {
                            "id": "system_power",
                            "offset": 46,
                            "size": 1,
                            "name": "System Power",
                            "shift": -20000,
                            "signed": true,
                            "echo_id": "pdc"
                        },
                        {
                            "id": "charge_soe",
                            "offset": 47,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 48,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "system_remaining_charge_energy",
                            "offset": 49,
                            "size": 1,
                            "name": "System Remaining Charge Energy",
                            "signed": true,
                            "echo_id": "echarge"
                        },
                        {
                            "id": "system_remaining_discharge_energy",
                            "offset": 50,
                            "size": 1,
                            "name": "System Remaining Discharge Energy",
                            "signed": true,
                            "echo_id": "edischarge"
                        },
                        {
                            "id": "max_allowed_charge_voltage",
                            "offset": 51,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Voltage",
                            "signed": true
                        },
                        {
                            "id": "min_allowed_discharge_voltage",
                            "offset": 52,
                            "size": 1,
                            "scale": 10,
                            "name": "Min Allowed Discharge Voltage",
                            "signed": true
                        },
                        {
                            "id": "insulation_detection_function_status",
                            "offset": 53,
                            "size": 1,
                            "name": "Insulation Detection Function Status",
                            "signed": true
                        },
                        {
                            "id": "positive_insulation_to_gnd",
                            "offset": 54,
                            "size": 1,
                            "name": "Positive Insulation to GND",
                            "signed": true
                        },
                        {
                            "id": "negative_insulation_to_gnd",
                            "offset": 55,
                            "size": 1,
                            "name": "Negative Insulation to GND",
                            "signed": true
                        },
                        {
                            "id": "mbmu_1_ambient_avg_temperature",
                            "offset": 56,
                            "size": 1,
                            "name": "MBMU 1 Ambient Avg Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "mbmu_2_ambient_avg_temperature",
                            "offset": 57,
                            "size": 1,
                            "name": "MBMU 2 Ambient Avg Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "mbmu_1_ambient_humidity",
                            "offset": 62,
                            "size": 1,
                            "name": "MBMU 1 Ambient Humidity",
                            "signed": true
                        },
                        {
                            "id": "sys_soc_maintenance_required_st",
                            "offset": 68,
                            "size": 1,
                            "name": "SYS SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "tms_1_mode_command_by_bms",
                            "offset": 96,
                            "size": 1,
                            "name": "TMS 1 Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_1_temperature_value_set_by_bms",
                            "offset": 97,
                            "size": 1,
                            "name": "TMS 1 Temperature Value Set by BMS",
                            "shift": -40,
                            "signed": true
                        },
                        {
                            "id": "tms_1_real_mode",
                            "offset": 98,
                            "size": 1,
                            "name": "TMS 1 Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_1_outlet_rack_inlet_temperature",
                            "offset": 99,
                            "size": 1,
                            "name": "TMS 1 Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_1_inlet_rack_outlet_temperature",
                            "offset": 100,
                            "size": 1,
                            "name": "TMS 1 Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_1_environment_temperature",
                            "offset": 101,
                            "size": 1,
                            "name": "TMS 1 Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_1_fault_code",
                            "offset": 102,
                            "size": 1,
                            "name": "TMS 1 Fault Code",
                            "signed": true
                        },
                        {
                            "id": "tms_1_fault_level",
                            "offset": 103,
                            "size": 1,
                            "name": "TMS 1 Fault Level",
                            "signed": true
                        },
                        {
                            "id": "tms_1_cooling_mode_protection",
                            "offset": 104,
                            "size": 1,
                            "name": "TMS 1 Cooling Mode Protection",
                            "signed": true
                        },
                        {
                            "id": "tms_2_mode_command_by_bms",
                            "offset": 105,
                            "size": 1,
                            "name": "TMS 2 Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_2_temperature_value_set_by_bms",
                            "offset": 106,
                            "size": 1,
                            "name": "TMS 2 Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_2_real_mode",
                            "offset": 107,
                            "size": 1,
                            "name": "TMS 2 Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_2_outlet_rack_inlet_temperature",
                            "offset": 108,
                            "size": 1,
                            "name": "TMS 2 Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_2_inlet_rack_outlet_temperature",
                            "offset": 109,
                            "size": 1,
                            "name": "TMS 2 Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_2_environment_temperature",
                            "offset": 110,
                            "size": 1,
                            "name": "TMS 2 Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_2_fault_code",
                            "offset": 111,
                            "size": 1,
                            "name": "TMS 2 Fault Code",
                            "signed": true
                        },
                        {
                            "id": "tms_2_fault_level",
                            "offset": 112,
                            "size": 1,
                            "name": "TMS 2 Fault Level",
                            "signed": true
                        },
                        {
                            "id": "tms_2_cooling_mode_protection",
                            "offset": 113,
                            "size": 1,
                            "name": "TMS 2 Cooling Mode Protection",
                            "signed": true
                        },
                        {
                            "id": "tms_3_mode_command_by_bms",
                            "offset": 114,
                            "size": 1,
                            "name": "TMS 3 Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_3_temperature_value_set_by_bms",
                            "offset": 115,
                            "size": 1,
                            "name": "TMS 3 Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_3_real_mode",
                            "offset": 116,
                            "size": 1,
                            "name": "TMS 3 Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_3_outlet_rack_inlet_temperature",
                            "offset": 117,
                            "size": 1,
                            "name": "TMS 3 Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_3_inlet_rack_outlet_temperature",
                            "offset": 118,
                            "size": 1,
                            "name": "TMS 3 Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_3_environment_temperature",
                            "offset": 119,
                            "size": 1,
                            "name": "TMS 3 Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_3_fault_code",
                            "offset": 120,
                            "size": 1,
                            "name": "TMS 3 Fault Code",
                            "signed": true
                        },
                        {
                            "id": "tms_3_fault_level",
                            "offset": 121,
                            "size": 1,
                            "name": "TMS 3 Fault Level",
                            "signed": true
                        },
                        {
                            "id": "tms_3_cooling_mode_protection",
                            "offset": 122,
                            "size": 1,
                            "name": "TMS 3 Cooling Mode Protection",
                            "signed": true
                        },
                        {
                            "id": "tms_4_mode_command_by_bms",
                            "offset": 123,
                            "size": 1,
                            "name": "TMS 4 Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_4_temperature_value_set_by_bms",
                            "offset": 124,
                            "size": 1,
                            "name": "TMS 4 Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 768,
                    "number_of_registers": 68,
                    "map": [
                        {
                            "id": "bms_heartbeat",
                            "offset": 768,
                            "size": 1,
                            "name": "BMS Heartbeat",
                            "signed": true,
                            "echo_id": "heart_heartbeat"
                        },
                        {
                            "id": "bms_power_on",
                            "offset": 769,
                            "size": 1,
                            "name": "BMS Power On",
                            "signed": true
                        },
                        {
                            "id": "bms_status",
                            "offset": 770,
                            "size": 1,
                            "name": "BMS Status",
                            "signed": true
                        },
                        {
                            "id": "number_of_hv_connected_racks",
                            "offset": 772,
                            "size": 1,
                            "name": "Number of HV Connected Racks",
                            "signed": true,
                            "echo_id": "numracks"
                        },
                        {
                            "id": "number_of_racks",
                            "offset": 773,
                            "size": 1,
                            "name": "Number of Racks",
                            "signed": true,
                            "echo_id": "numracksenabled"
                        },
                        {
                            "id": "system_step_charge_mode",
                            "offset": 774,
                            "size": 1,
                            "name": "System Step Charge Mode",
                            "signed": true
                        },
                        {
                            "id": "system_daily_cycles",
                            "offset": 832,
                            "size": 1,
                            "scale": 100,
                            "name": "System Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "system_yearly_cycles",
                            "offset": 833,
                            "size": 2,
                            "scale": 100,
                            "name": "System Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "system_historical_cycles",
                            "offset": 835,
                            "size": 1,
                            "name": "System Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 125,
                    "number_of_registers": 7,
                    "map": [
                        {
                            "id": "tms_4_real_mode",
                            "offset": 125,
                            "size": 1,
                            "name": "TMS 4 Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_4_outlet_rack_inlet_temperature",
                            "offset": 126,
                            "size": 1,
                            "name": "TMS 4 Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_4_inlet_rack_outlet_temperature",
                            "offset": 127,
                            "size": 1,
                            "name": "TMS 4 Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_4_environment_temperature",
                            "offset": 128,
                            "size": 1,
                            "name": "TMS 4 Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_4_fault_code",
                            "offset": 129,
                            "size": 1,
                            "name": "TMS 4 Fault Code",
                            "signed": true
                        },
                        {
                            "id": "tms_4_fault_level",
                            "offset": 130,
                            "size": 1,
                            "name": "TMS 4 Fault Level",
                            "signed": true
                        },
                        {
                            "id": "tms_4_cooling_mode_protection",
                            "offset": 131,
                            "size": 1,
                            "name": "TMS 4 Cooling Mode Protection",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 256,
                    "number_of_registers": 74,
                    "map": [
                        {
                            "id": "mbmu_software_version_word_1",
                            "offset": 256,
                            "size": 1,
                            "name": "MBMU Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "mbmu_software_version_word_2",
                            "offset": 257,
                            "size": 1,
                            "name": "MBMU Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "mbmu_software_version_word_3",
                            "offset": 258,
                            "size": 1,
                            "name": "MBMU Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "mbmu_software_version_word_4",
                            "offset": 259,
                            "size": 1,
                            "name": "MBMU Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "mbmu_software_version_word_5",
                            "offset": 260,
                            "size": 1,
                            "name": "MBMU Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "mbmu_software_version_word_6",
                            "offset": 261,
                            "size": 1,
                            "name": "MBMU Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "mbmu_software_version_word_7",
                            "offset": 262,
                            "size": 1,
                            "name": "MBMU Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "mbmu_software_version_word_8",
                            "offset": 263,
                            "size": 1,
                            "name": "MBMU Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_1",
                            "offset": 264,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_2",
                            "offset": 265,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_3",
                            "offset": 266,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_4",
                            "offset": 267,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_5",
                            "offset": 268,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_6",
                            "offset": 269,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_7",
                            "offset": 270,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "mbmu_hardware_version_word_8",
                            "offset": 271,
                            "size": 1,
                            "name": "MBMU Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_1",
                            "offset": 272,
                            "size": 1,
                            "name": "ETH Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_2",
                            "offset": 273,
                            "size": 1,
                            "name": "ETH Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_3",
                            "offset": 274,
                            "size": 1,
                            "name": "ETH Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_4",
                            "offset": 275,
                            "size": 1,
                            "name": "ETH Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_5",
                            "offset": 276,
                            "size": 1,
                            "name": "ETH Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_6",
                            "offset": 277,
                            "size": 1,
                            "name": "ETH Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_7",
                            "offset": 278,
                            "size": 1,
                            "name": "ETH Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "eth_software_version_word_8",
                            "offset": 279,
                            "size": 1,
                            "name": "ETH Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_1",
                            "offset": 280,
                            "size": 1,
                            "name": "ETH Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_2",
                            "offset": 281,
                            "size": 1,
                            "name": "ETH Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_3",
                            "offset": 282,
                            "size": 1,
                            "name": "ETH Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_4",
                            "offset": 283,
                            "size": 1,
                            "name": "ETH Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_5",
                            "offset": 284,
                            "size": 1,
                            "name": "ETH Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_6",
                            "offset": 285,
                            "size": 1,
                            "name": "ETH Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_7",
                            "offset": 286,
                            "size": 1,
                            "name": "ETH Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "eth_hardware_version_word_8",
                            "offset": 287,
                            "size": 1,
                            "name": "ETH Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_1",
                            "offset": 288,
                            "size": 1,
                            "name": "IMM Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_2",
                            "offset": 289,
                            "size": 1,
                            "name": "IMM Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_3",
                            "offset": 290,
                            "size": 1,
                            "name": "IMM Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_4",
                            "offset": 291,
                            "size": 1,
                            "name": "IMM Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_5",
                            "offset": 292,
                            "size": 1,
                            "name": "IMM Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_6",
                            "offset": 293,
                            "size": 1,
                            "name": "IMM Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_7",
                            "offset": 294,
                            "size": 1,
                            "name": "IMM Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "imm_software_version_word_8",
                            "offset": 295,
                            "size": 1,
                            "name": "IMM Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_1",
                            "offset": 296,
                            "size": 1,
                            "name": "IMM Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_2",
                            "offset": 297,
                            "size": 1,
                            "name": "IMM Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_3",
                            "offset": 298,
                            "size": 1,
                            "name": "IMM Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_4",
                            "offset": 299,
                            "size": 1,
                            "name": "IMM Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_5",
                            "offset": 300,
                            "size": 1,
                            "name": "IMM Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_6",
                            "offset": 301,
                            "size": 1,
                            "name": "IMM Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_7",
                            "offset": 302,
                            "size": 1,
                            "name": "IMM Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "imm_hardware_version_word_8",
                            "offset": 303,
                            "size": 1,
                            "name": "IMM Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "max_cell_voltage_hv_on",
                            "offset": 304,
                            "size": 1,
                            "name": "Max Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "min_cell_voltage_hv_on",
                            "offset": 305,
                            "size": 1,
                            "name": "Min Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "avg_cell_voltage_hv_on",
                            "offset": 306,
                            "size": 1,
                            "name": "Avg Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "max_cell_temperature_hv_on",
                            "offset": 307,
                            "size": 1,
                            "name": "Max Cell Temperature HV On",
                            "signed": true
                        },
                        {
                            "id": "min_cell_temperature_hv_on",
                            "offset": 308,
                            "size": 1,
                            "name": "Min Cell Temperature HV On",
                            "signed": true
                        },
                        {
                            "id": "avg_cell_temperature_hv_on",
                            "offset": 309,
                            "size": 1,
                            "name": "Avg Cell Temperature HV On",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_max_cell_temperature_hv_on",
                            "offset": 310,
                            "size": 1,
                            "name": "SBMU Position Max Cell Temperature HV On",
                            "signed": true
                        },
                        {
                            "id": "csc_position_max_cell_temperature_hv_on",
                            "offset": 311,
                            "size": 1,
                            "name": "CSC Position Max Cell Temperature HV On",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_min_cell_temperature_hv_on",
                            "offset": 312,
                            "size": 1,
                            "name": "SBMU Position Min Cell Temperature HV On",
                            "signed": true
                        },
                        {
                            "id": "csc_position_min_cell_temperature_hv_on",
                            "offset": 313,
                            "size": 1,
                            "name": "CSC Position Min Cell Temperature HV On",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_max_cell_voltage_hv_on",
                            "offset": 314,
                            "size": 1,
                            "name": "SBMU Position Max Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "csc_position_max_cell_voltage_hv_on",
                            "offset": 315,
                            "size": 1,
                            "name": "CSC Position Max Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "cell_position_max_cell_voltage_hv_on",
                            "offset": 316,
                            "size": 1,
                            "name": "Cell Position Max Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_min_cell_voltage_hv_on",
                            "offset": 317,
                            "size": 1,
                            "name": "SBMU Position Min Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "csc_position_min_cell_voltage_hv_on",
                            "offset": 318,
                            "size": 1,
                            "name": "CSC Position Min Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "cell_position_min_cell_voltage_hv_on",
                            "offset": 319,
                            "size": 1,
                            "name": "Cell Position Min Cell Voltage HV On",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_max_cell_temperature_hv_off",
                            "offset": 320,
                            "size": 1,
                            "name": "SBMU Position Max Cell Temperature HV Off",
                            "signed": true
                        },
                        {
                            "id": "csc_position_max_cell_temperature_hv_off",
                            "offset": 321,
                            "size": 1,
                            "name": "CSC Position Max Cell Temperature HV Off",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_max_cell_voltage_hv_off",
                            "offset": 322,
                            "size": 1,
                            "name": "SBMU Position Max Cell Voltage HV Off",
                            "signed": true
                        },
                        {
                            "id": "csc_position_max_cell_voltage_hv_off",
                            "offset": 323,
                            "size": 1,
                            "name": "CSC position Max Cell Voltage HV Off",
                            "signed": true
                        },
                        {
                            "id": "cell_position_max_cell_voltage_hv_off",
                            "offset": 324,
                            "size": 1,
                            "name": "Cell Position Max Cell Voltage HV Off",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_min_cell_voltage_hv_off",
                            "offset": 325,
                            "size": 1,
                            "name": "SBMU Position Min Cell Voltage HV Off",
                            "signed": true
                        },
                        {
                            "id": "csc_position_min_cell_voltage_hv_off",
                            "offset": 326,
                            "size": 1,
                            "name": "CSC Position Min Cell Voltage HV Off",
                            "signed": true
                        },
                        {
                            "id": "cell_position_min_cell_voltage_hv_off",
                            "offset": 327,
                            "size": 1,
                            "name": "Cell Position Min cell Voltage HV Off",
                            "signed": true
                        },
                        {
                            "id": "sbmu_position_min_cell_temperature_hv_off",
                            "offset": 328,
                            "size": 1,
                            "name": "SBMU Position Min Cell Temperature HV Off",
                            "signed": true
                        },
                        {
                            "id": "csc_position_min_cell_temperature_hv_off",
                            "offset": 329,
                            "size": 1,
                            "name": "CSC Position Min Cell Temperature HV Off",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_1",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 1024,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 1024,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 1025,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 1026,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 1027,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 1028,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 1029,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 1030,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 1031,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 1032,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 1033,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 1040,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 1041,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_0_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 1042,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_0_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 1043,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 1044,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 1045,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 1056,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_0_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 1057,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_0_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 1058,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_0_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 1059,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_0_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 1060,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_0_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 1061,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_0_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 1062,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_0_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 1063,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_0_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 1064,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_0_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 1065,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_0_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 1066,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_0_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 1067,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_0_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 1068,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_0_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 1069,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_0_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 1070,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_0_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 1071,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_0_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 1072,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 1073,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 1074,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 1075,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 1076,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 1077,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 1078,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 1079,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 1080,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 1096,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 1097,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 1098,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 1099,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 1100,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 1101,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 1103,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 1108,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 1110,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 1112,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 1114,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 1136,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 1137,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 1139,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 1984,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 1984,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 1985,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 1986,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 1987,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 1988,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 1989,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 1990,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 1991,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 1992,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 1993,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 1994,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 1995,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 1996,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 1997,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 1998,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 1999,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 2000,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 2001,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 2002,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 2003,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 2004,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 2005,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 2006,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 2007,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 2008,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 2009,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 2010,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 2011,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 2012,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 2013,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 2014,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 2015,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_2",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 2048,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 2048,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 2049,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 2050,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 2051,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 2052,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 2053,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 2054,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 2055,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 2056,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 2057,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 2064,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 2065,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_1_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 2066,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_1_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 2067,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 2068,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 2069,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 2080,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_1_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 2081,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_1_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 2082,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_1_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 2083,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_1_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 2084,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_1_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 2085,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_1_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 2086,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_1_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 2087,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_1_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 2088,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_1_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 2089,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_1_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 2090,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_1_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 2091,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_1_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 2092,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_1_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 2093,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_1_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 2094,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_1_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 2095,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_1_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 2096,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 2097,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 2098,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 2099,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 2100,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 2101,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 2102,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 2103,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 2104,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 2120,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 2121,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 2122,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 2123,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 2124,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 2125,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 2127,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 2132,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 2134,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 2136,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 2138,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 2160,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 2161,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 2163,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 3008,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 3008,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 3009,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 3010,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 3011,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 3012,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 3013,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 3014,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 3015,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 3016,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 3017,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 3018,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 3019,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 3020,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 3021,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 3022,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 3023,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 3024,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 3025,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 3026,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 3027,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 3028,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 3029,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 3030,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 3031,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 3032,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 3033,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 3034,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 3035,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 3036,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 3037,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 3038,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 3039,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_3",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 3072,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 3072,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 3073,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 3074,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 3075,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 3076,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 3077,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 3078,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 3079,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 3080,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 3081,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 3088,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 3089,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_2_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 3090,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_2_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 3091,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 3092,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 3093,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 3104,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_2_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 3105,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_2_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 3106,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_2_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 3107,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_2_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 3108,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_2_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 3109,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_2_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 3110,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_2_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 3111,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_2_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 3112,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_2_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 3113,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_2_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 3114,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_2_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 3115,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_2_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 3116,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_2_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 3117,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_2_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 3118,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_2_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 3119,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_2_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 3120,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 3121,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 3122,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 3123,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 3124,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 3125,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 3126,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 3127,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 3128,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 3144,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 3145,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 3146,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 3147,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 3148,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 3149,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 3151,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 3156,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 3158,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 3160,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 3162,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 3184,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 3185,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 3187,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 4032,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 4032,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 4033,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 4034,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 4035,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 4036,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 4037,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 4038,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 4039,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 4040,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 4041,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 4042,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 4043,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 4044,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 4045,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 4046,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 4047,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 4048,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 4049,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 4050,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 4051,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 4052,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 4053,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 4054,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 4055,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 4056,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 4057,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 4058,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 4059,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 4060,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 4061,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 4062,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 4063,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_4",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 4096,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 4096,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 4097,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 4098,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 4099,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 4100,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 4101,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 4102,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 4103,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 4104,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 4105,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 4112,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 4113,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_3_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 4114,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_3_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 4115,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 4116,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 4117,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 4128,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_3_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 4129,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_3_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 4130,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_3_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 4131,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_3_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 4132,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_3_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 4133,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_3_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 4134,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_3_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 4135,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_3_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 4136,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_3_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 4137,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_3_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 4138,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_3_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 4139,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_3_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 4140,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_3_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 4141,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_3_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 4142,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_3_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 4143,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_3_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 4144,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 4145,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 4146,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 4147,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 4148,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 4149,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 4150,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 4151,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 4152,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 4168,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 4169,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 4170,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 4171,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 4172,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 4173,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 4175,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 4180,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 4182,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 4184,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 4186,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 4208,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 4209,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 4211,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 5056,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 5056,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 5057,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 5058,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 5059,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 5060,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 5061,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 5062,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 5063,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 5064,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 5065,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 5066,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 5067,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 5068,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 5069,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 5070,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 5071,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 5072,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 5073,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 5074,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 5075,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 5076,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 5077,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 5078,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 5079,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 5080,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 5081,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 5082,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 5083,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 5084,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 5085,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 5086,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 5087,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_5",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 5120,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 5120,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 5121,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 5122,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 5123,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 5124,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 5125,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 5126,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 5127,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 5128,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 5129,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 5136,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 5137,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_4_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 5138,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_4_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 5139,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 5140,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 5141,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 5152,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_4_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 5153,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_4_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 5154,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_4_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 5155,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_4_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 5156,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_4_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 5157,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_4_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 5158,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_4_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 5159,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_4_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 5160,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_4_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 5161,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_4_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 5162,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_4_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 5163,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_4_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 5164,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_4_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 5165,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_4_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 5166,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_4_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 5167,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_4_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 5168,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 5169,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 5170,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 5171,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 5172,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 5173,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 5174,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 5175,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 5176,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 5192,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 5193,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 5194,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 5195,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 5196,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 5197,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 5199,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 5204,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 5206,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 5208,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 5210,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 5232,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 5233,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 5235,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 6080,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 6080,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 6081,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 6082,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 6083,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 6084,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 6085,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 6086,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 6087,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 6088,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 6089,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 6090,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 6091,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 6092,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 6093,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 6094,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 6095,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 6096,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 6097,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 6098,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 6099,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 6100,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 6101,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 6102,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 6103,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 6104,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 6105,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 6106,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 6107,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 6108,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 6109,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 6110,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 6111,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_6",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 6144,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 6144,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 6145,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 6146,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 6147,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 6148,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 6149,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 6150,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 6151,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 6152,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 6153,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 6160,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 6161,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_5_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 6162,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_5_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 6163,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 6164,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 6165,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 6176,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_5_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 6177,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_5_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 6178,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_5_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 6179,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_5_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 6180,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_5_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 6181,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_5_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 6182,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_5_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 6183,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_5_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 6184,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_5_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 6185,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_5_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 6186,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_5_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 6187,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_5_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 6188,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_5_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 6189,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_5_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 6190,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_5_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 6191,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_5_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 6192,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 6193,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 6194,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 6195,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 6196,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 6197,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 6198,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 6199,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 6200,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 6216,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 6217,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 6218,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 6219,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 6220,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 6221,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 6223,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 6228,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 6230,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 6232,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 6234,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 6256,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 6257,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 6259,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 7104,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 7104,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 7105,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 7106,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 7107,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 7108,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 7109,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 7110,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 7111,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 7112,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 7113,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 7114,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 7115,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 7116,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 7117,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 7118,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 7119,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 7120,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 7121,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 7122,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 7123,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 7124,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 7125,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 7126,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 7127,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 7128,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 7129,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 7130,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 7131,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 7132,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 7133,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 7134,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 7135,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_7",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 7168,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 7168,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 7169,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 7170,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 7171,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 7172,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 7173,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 7174,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 7175,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 7176,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 7177,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 7184,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 7185,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_6_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 7186,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_6_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 7187,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 7188,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 7189,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 7200,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_6_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 7201,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_6_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 7202,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_6_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 7203,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_6_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 7204,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_6_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 7205,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_6_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 7206,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_6_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 7207,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_6_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 7208,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_6_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 7209,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_6_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 7210,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_6_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 7211,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_6_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 7212,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_6_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 7213,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_6_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 7214,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_6_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 7215,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_6_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 7216,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 7217,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 7218,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 7219,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 7220,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 7221,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 7222,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 7223,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 7224,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 7240,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 7241,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 7242,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 7243,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 7244,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 7245,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 7247,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 7252,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 7254,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 7256,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 7258,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 7280,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 7281,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 7283,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 8128,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 8128,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 8129,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 8130,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 8131,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 8132,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 8133,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 8134,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 8135,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 8136,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 8137,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 8138,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 8139,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 8140,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 8141,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 8142,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 8143,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 8144,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 8145,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 8146,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 8147,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 8148,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 8149,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 8150,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 8151,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 8152,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 8153,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 8154,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 8155,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 8156,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 8157,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 8158,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 8159,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_8",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 8192,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 8192,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 8193,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 8194,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 8195,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 8196,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 8197,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 8198,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 8199,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 8200,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 8201,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 8208,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 8209,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_7_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 8210,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_7_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 8211,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 8212,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 8213,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 8224,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_7_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 8225,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_7_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 8226,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_7_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 8227,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_7_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 8228,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_7_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 8229,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_7_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 8230,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_7_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 8231,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_7_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 8232,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_7_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 8233,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_7_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 8234,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_7_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 8235,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_7_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 8236,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_7_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 8237,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_7_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 8238,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_7_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 8239,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_7_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 8240,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 8241,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 8242,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 8243,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 8244,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 8245,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 8246,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 8247,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 8248,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 8264,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 8265,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 8266,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 8267,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 8268,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 8269,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 8271,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 8276,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 8278,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 8280,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 8282,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 8304,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 8305,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 8307,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 9152,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 9152,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 9153,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 9154,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 9155,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 9156,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 9157,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 9158,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 9159,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 9160,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 9161,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 9162,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 9163,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 9164,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 9165,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 9166,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 9167,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 9168,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 9169,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 9170,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 9171,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 9172,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 9173,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 9174,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 9175,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 9176,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 9177,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 9178,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 9179,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 9180,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 9181,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 9182,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 9183,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_9",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 9216,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 9216,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 9217,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 9218,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 9219,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 9220,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 9221,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 9222,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 9223,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 9224,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 9225,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 9232,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 9233,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_8_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 9234,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_8_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 9235,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 9236,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 9237,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 9248,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_8_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 9249,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_8_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 9250,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_8_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 9251,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_8_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 9252,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_8_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 9253,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_8_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 9254,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_8_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 9255,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_8_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 9256,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_8_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 9257,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_8_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 9258,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_8_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 9259,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_8_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 9260,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_8_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 9261,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_8_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 9262,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_8_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 9263,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_8_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 9264,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 9265,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 9266,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 9267,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 9268,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 9269,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 9270,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 9271,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 9272,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 9288,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 9289,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 9290,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 9291,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 9292,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 9293,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 9295,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 9300,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 9302,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 9304,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 9306,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 9328,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 9329,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 9331,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 10176,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 10176,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 10177,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 10178,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 10179,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 10180,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 10181,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 10182,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 10183,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 10184,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 10185,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 10186,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 10187,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 10188,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 10189,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 10190,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 10191,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 10192,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 10193,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 10194,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 10195,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 10196,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 10197,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 10198,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 10199,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 10200,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 10201,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 10202,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 10203,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 10204,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 10205,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 10206,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 10207,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_rack_10",
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 10240,
                    "number_of_registers": 116,
                    "map": [
                        {
                            "id": "warning_1",
                            "offset": 10240,
                            "size": 1,
                            "name": "Warning 1",
                            "signed": true
                        },
                        {
                            "id": "warning_2",
                            "offset": 10241,
                            "size": 1,
                            "name": "Warning 2",
                            "signed": true
                        },
                        {
                            "id": "warning_3",
                            "offset": 10242,
                            "size": 1,
                            "name": "Warning 3",
                            "signed": true
                        },
                        {
                            "id": "warning_4",
                            "offset": 10243,
                            "size": 1,
                            "name": "Warning 4",
                            "signed": true
                        },
                        {
                            "id": "warning_5",
                            "offset": 10244,
                            "size": 1,
                            "name": "Warning 5",
                            "signed": true
                        },
                        {
                            "id": "warning_6",
                            "offset": 10245,
                            "size": 1,
                            "name": "Warning 6",
                            "signed": true
                        },
                        {
                            "id": "warning_7",
                            "offset": 10246,
                            "size": 1,
                            "name": "Warning 7",
                            "signed": true
                        },
                        {
                            "id": "warning_8",
                            "offset": 10247,
                            "size": 1,
                            "name": "Warning 8",
                            "signed": true
                        },
                        {
                            "id": "warning_9",
                            "offset": 10248,
                            "size": 1,
                            "name": "Warning 9",
                            "signed": true
                        },
                        {
                            "id": "warning_10",
                            "offset": 10249,
                            "size": 1,
                            "name": "Warning 10",
                            "signed": true
                        },
                        {
                            "id": "precharge_relay_status",
                            "offset": 10256,
                            "size": 1,
                            "name": "Precharge Relay Status",
                            "signed": true
                        },
                        {
                            "id": "master_positive_relay_status",
                            "offset": 10257,
                            "size": 1,
                            "name": "Master Positive Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_9_dccontactor"
                        },
                        {
                            "id": "master_negative_relay_status",
                            "offset": 10258,
                            "size": 1,
                            "name": "Master Negative Relay Status",
                            "signed": true,
                            "echo_id": "sbmu_9_dccontactor"
                        },
                        {
                            "id": "high_voltage_online_status",
                            "offset": 10259,
                            "size": 1,
                            "name": "High Voltage Online Status",
                            "signed": true
                        },
                        {
                            "id": "bat_soc_maintenance_required_st",
                            "offset": 10260,
                            "size": 1,
                            "name": "BAT SOC Maintenance Required ST",
                            "signed": true
                        },
                        {
                            "id": "step_charge_status",
                            "offset": 10261,
                            "size": 1,
                            "name": "Step Charge Status",
                            "signed": true
                        },
                        {
                            "id": "battery_subsystem_outside_voltage",
                            "offset": 10272,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Outside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_9_vdc"
                        },
                        {
                            "id": "battery_subsystem_inside_voltage",
                            "offset": 10273,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Inside Voltage",
                            "signed": true,
                            "echo_id": "sbmu_9_vdc"
                        },
                        {
                            "id": "battery_subsystem_current",
                            "offset": 10274,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_9_idc_value"
                        },
                        {
                            "id": "state_of_charge",
                            "offset": 10275,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Charge",
                            "signed": true,
                            "echo_id": "sbmu_9_soc_value"
                        },
                        {
                            "id": "state_of_health",
                            "offset": 10276,
                            "size": 1,
                            "scale": 10,
                            "name": "State of Health",
                            "signed": true,
                            "echo_id": "sbmu_9_soh"
                        },
                        {
                            "id": "max_single_cell_voltage",
                            "offset": 10277,
                            "size": 1,
                            "scale": 1000,
                            "name": "Max Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_9_maxcellvolt_value"
                        },
                        {
                            "id": "min_single_cell_voltage",
                            "offset": 10278,
                            "size": 1,
                            "scale": 1000,
                            "name": "Min Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_9_mincellvolt_value"
                        },
                        {
                            "id": "average_single_cell_voltage",
                            "offset": 10279,
                            "size": 1,
                            "scale": 1000,
                            "name": "Average Single Cell Voltage",
                            "signed": true,
                            "echo_id": "sbmu_9_avgcellvolt"
                        },
                        {
                            "id": "max_single_cell_temperature",
                            "offset": 10280,
                            "size": 1,
                            "name": "Max Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_9_maxcelltemp_value"
                        },
                        {
                            "id": "min_single_cell_temperature",
                            "offset": 10281,
                            "size": 1,
                            "name": "Min Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_9_mincelltemp_value"
                        },
                        {
                            "id": "average_single_cell_temperature",
                            "offset": 10282,
                            "size": 1,
                            "name": "Average Single Cell Temperature",
                            "shift": -50,
                            "signed": true,
                            "echo_id": "sbmu_9_avgcelltemp"
                        },
                        {
                            "id": "max_allowed_charge_current",
                            "offset": 10283,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Charge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_9_icharge"
                        },
                        {
                            "id": "max_allowed_discharge_current",
                            "offset": 10284,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Allowed Discharge Current",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_9_idischarge"
                        },
                        {
                            "id": "max_charge_power_allowed",
                            "offset": 10285,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Charge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_9_pcharge"
                        },
                        {
                            "id": "max_discharge_power_allowed",
                            "offset": 10286,
                            "size": 1,
                            "scale": 10,
                            "name": "Max Discharge Power Allowed",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_9_pdischarge"
                        },
                        {
                            "id": "battery_subsystem_power",
                            "offset": 10287,
                            "size": 1,
                            "scale": 10,
                            "name": "Battery Subsystem Power",
                            "shift": -2000,
                            "signed": true,
                            "echo_id": "sbmu_9_pdc"
                        },
                        {
                            "id": "max_single_cell_voltage_position",
                            "offset": 10288,
                            "size": 1,
                            "name": "Max Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_voltage_position",
                            "offset": 10289,
                            "size": 1,
                            "name": "Min Single Cell Voltage Position",
                            "signed": true
                        },
                        {
                            "id": "max_single_cell_temperature_position",
                            "offset": 10290,
                            "size": 1,
                            "name": "Max Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "min_single_cell_temperature_position",
                            "offset": 10291,
                            "size": 1,
                            "name": "Min Single Cell Temperature Position",
                            "signed": true
                        },
                        {
                            "id": "charge_soe",
                            "offset": 10292,
                            "size": 1,
                            "scale": 10,
                            "name": "Charge SOE",
                            "signed": true
                        },
                        {
                            "id": "discharge_soe",
                            "offset": 10293,
                            "size": 1,
                            "scale": 10,
                            "name": "Discharge SOE",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_charge_energy",
                            "offset": 10294,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Charge Energy",
                            "signed": true
                        },
                        {
                            "id": "subsystem_remaining_discharge_energy",
                            "offset": 10295,
                            "size": 1,
                            "scale": 10,
                            "name": "Subsystem Remaining Discharge Energy",
                            "signed": true
                        },
                        {
                            "id": "sum_of_cell_voltage",
                            "offset": 10296,
                            "size": 1,
                            "scale": 10,
                            "name": "Sum of Cell Voltage",
                            "signed": true
                        },
                        {
                            "id": "tms_mode_command_by_bms",
                            "offset": 10312,
                            "size": 1,
                            "name": "TMS Mode Command by BMS",
                            "signed": true
                        },
                        {
                            "id": "tms_temperature_value_set_by_bms",
                            "offset": 10313,
                            "size": 1,
                            "name": "TMS Temperature Value Set by BMS",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_real_mode",
                            "offset": 10314,
                            "size": 1,
                            "name": "TMS Real Mode",
                            "signed": true
                        },
                        {
                            "id": "tms_outlet_rack_inlet_temperature",
                            "offset": 10315,
                            "size": 1,
                            "name": "TMS Outlet Rack Inlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_inlet_rack_outlet_temperature",
                            "offset": 10316,
                            "size": 1,
                            "name": "TMS Inlet Rack Outlet Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_environment_temperature",
                            "offset": 10317,
                            "size": 1,
                            "name": "TMS Environment Temperature",
                            "shift": -50,
                            "signed": true
                        },
                        {
                            "id": "tms_fault_code",
                            "offset": 10319,
                            "size": 1,
                            "name": "TMS Fault Code",
                            "signed": true
                        },
                        {
                            "id": "historical_cumulative_charge_energy",
                            "offset": 10324,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_energy",
                            "offset": 10326,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Energy",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_charge_capacity",
                            "offset": 10328,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Charge Capacity",
                            "float": true
                        },
                        {
                            "id": "historical_cumulative_discharge_capacity",
                            "offset": 10330,
                            "size": 2,
                            "scale": 10,
                            "name": "Historical Cumulative Discharge Capacity",
                            "float": true
                        },
                        {
                            "id": "subsystem_daily_cycles",
                            "offset": 10352,
                            "size": 1,
                            "scale": 100,
                            "name": "Subsystem Daily Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_yearly_cycles",
                            "offset": 10353,
                            "size": 2,
                            "scale": 100,
                            "name": "Subsystem Yearly Cycles",
                            "signed": true
                        },
                        {
                            "id": "subsystem_historical_cycles",
                            "offset": 10355,
                            "size": 1,
                            "name": "Subsystem Historical Cycles",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 11200,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "software_version_word_1",
                            "offset": 11200,
                            "size": 1,
                            "name": "Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_2",
                            "offset": 11201,
                            "size": 1,
                            "name": "Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_3",
                            "offset": 11202,
                            "size": 1,
                            "name": "Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_4",
                            "offset": 11203,
                            "size": 1,
                            "name": "Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_5",
                            "offset": 11204,
                            "size": 1,
                            "name": "Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_6",
                            "offset": 11205,
                            "size": 1,
                            "name": "Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_7",
                            "offset": 11206,
                            "size": 1,
                            "name": "Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "software_version_word_8",
                            "offset": 11207,
                            "size": 1,
                            "name": "Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_1",
                            "offset": 11208,
                            "size": 1,
                            "name": "Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_2",
                            "offset": 11209,
                            "size": 1,
                            "name": "Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_3",
                            "offset": 11210,
                            "size": 1,
                            "name": "Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_4",
                            "offset": 11211,
                            "size": 1,
                            "name": "Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_5",
                            "offset": 11212,
                            "size": 1,
                            "name": "Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_6",
                            "offset": 11213,
                            "size": 1,
                            "name": "Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_7",
                            "offset": 11214,
                            "size": 1,
                            "name": "Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "hardware_version_word_8",
                            "offset": 11215,
                            "size": 1,
                            "name": "Hardware Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_1",
                            "offset": 11216,
                            "size": 1,
                            "name": "CSC Software Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_2",
                            "offset": 11217,
                            "size": 1,
                            "name": "CSC Software Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_3",
                            "offset": 11218,
                            "size": 1,
                            "name": "CSC Software Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_4",
                            "offset": 11219,
                            "size": 1,
                            "name": "CSC Software Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_5",
                            "offset": 11220,
                            "size": 1,
                            "name": "CSC Software Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_6",
                            "offset": 11221,
                            "size": 1,
                            "name": "CSC Software Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_7",
                            "offset": 11222,
                            "size": 1,
                            "name": "CSC Software Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_software_version_word_8",
                            "offset": 11223,
                            "size": 1,
                            "name": "CSC Software Version Word 8",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_1",
                            "offset": 11224,
                            "size": 1,
                            "name": "CSC Hardware Version Word 1",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_2",
                            "offset": 11225,
                            "size": 1,
                            "name": "CSC Hardware Version Word 2",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_3",
                            "offset": 11226,
                            "size": 1,
                            "name": "CSC Hardware Version Word 3",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_4",
                            "offset": 11227,
                            "size": 1,
                            "name": "CSC Hardware Version Word 4",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_5",
                            "offset": 11228,
                            "size": 1,
                            "name": "CSC Hardware Version Word 5",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_6",
                            "offset": 11229,
                            "size": 1,
                            "name": "CSC Hardware Version Word 6",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_7",
                            "offset": 11230,
                            "size": 1,
                            "name": "CSC Hardware Version Word 7",
                            "signed": true
                        },
                        {
                            "id": "csc_hardware_version_word_8",
                            "offset": 11231,
                            "size": 1,
                            "name": "CSC Hardware Version Word 8",
                            "signed": true
                        }
                    ]
                }
            ]
        }
    ]
}
