{
    "fileInfo": {
        "sourceFileName": "bms_ess-controller_pge_modbus.xlsx",
        "sourceFileCreatedBy": "Jimmy Nguyen",
        "sourceFileLastModifiedBy": "Claire Levinson",
        "outputFileName": "bms_ess-controller_pge_modbus_server.json",
        "outputFileType": "server"
    },
    "system": {
        "name": "BMS_2_Modbus",
        "connection name": "BMS_2_Modbus",
        "id": "BMS_2_Modbus",
        "protocol": "Modbus TCP",
        "ip_address": "0.0.0.0",
        "port": 505,
        "standard version": 0.1
    },
    "registers": {
        "holding_registers": [
            {
                "name": "time year",
                "id": "time_year",
                "uri": "/components/bms_2_running_info",
                "offset": 298
            },
            {
                "name": "time month",
                "id": "time_month",
                "uri": "/components/bms_2_running_info",
                "offset": 299
            },
            {
                "name": "time day",
                "id": "time_day",
                "uri": "/components/bms_2_running_info",
                "offset": 300
            },
            {
                "name": "time hour",
                "id": "time_hour",
                "uri": "/components/bms_2_running_info",
                "offset": 301
            },
            {
                "name": "time minute",
                "id": "time_minute",
                "uri": "/components/bms_2_running_info",
                "offset": 302
            },
            {
                "name": "time second",
                "id": "time_second",
                "uri": "/components/bms_2_running_info",
                "offset": 303
            },
            {
                "name": "shunt trip",
                "id": "shunt_trip",
                "uri": "/components/bms_2_running_info",
                "offset": 388
            },
            {
                "name": "maintance start",
                "id": "maintance_start",
                "uri": "/components/bms_2_running_info",
                "offset": 512
            },
            {
                "name": "ems timeout communication",
                "id": "ems_timeout_communication",
                "uri": "/components/bms_2_running_info",
                "offset": 513
            },
            {
                "name": "EMS loss of comm timeout",
                "id": "ems_loss_of_comm_timeout",
                "uri": "/components/bms_2_running_info",
                "offset": 514
            },
            {
                "name": "Remote AC on",
                "id": "remote_ac_on",
                "uri": "/components/hvac_info",
                "offset": 4737
            },
            {
                "name": "Cooling Temp setting",
                "id": "cooling_temp_setting",
                "uri": "/components/hvac_info",
                "offset": 4738
            },
            {
                "name": "Cooling setpoint upper limit",
                "id": "cooling_setpoint_upper_limit",
                "uri": "/components/hvac_info",
                "offset": 4739
            },
            {
                "name": "HT warning setting",
                "id": "ht_warning_setting",
                "uri": "/components/hvac_info",
                "offset": 4740
            },
            {
                "name": "LT warning setting",
                "id": "lt_warning_setting",
                "uri": "/components/hvac_info",
                "offset": 4741
            },
            {
                "name": "Interior air fan stop setting",
                "id": "interior_air_fan_stop_setting",
                "uri": "/components/hvac_info",
                "offset": 4742
            },
            {
                "name": "Heating Temp setting",
                "id": "heating_temp_setting",
                "uri": "/components/hvac_info",
                "offset": 4747
            },
            {
                "name": "Heating setpoint lower limit",
                "id": "heating_setpoint_lower_limit",
                "uri": "/components/hvac_info",
                "offset": 4748
            },
            {
                "name": "High humidity point",
                "id": "high_humidity_point",
                "uri": "/components/hvac_info",
                "offset": 4749
            },
            {
                "name": "Start Connection",
                "id": "start_connection",
                "echo_id": "/components/bms_2/ctrlword1",
                "uri": "/components/bms_2_info",
                "offset": 16640
            },
            {
                "name": "Insulation sampling function switch",
                "id": "insulation_sampling_function_switch",
                "uri": "/components/bms_2_info",
                "offset": 16641
            },
            {
                "name": "reset PCS control fail alarm",
                "id": "reset_pcs_control_fail_alarm",
                "uri": "/components/bms_2_info",
                "offset": 16642
            },
            {
                "name": "Minimum number of parallel racks",
                "id": "minimum_number_of_parallel_racks",
                "uri": "/components/bms_2_info",
                "offset": 16643
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20156
            },
            {
                "name": "rack air con refrigeration stop point",
                "id": "rack_air_con_refrigeration_stop_point",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21146,
                "signed": true
            },
            {
                "name": "rack air con refrigeration band",
                "id": "rack_air_con_refrigeration_band",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21147,
                "signed": true
            },
            {
                "name": "rack air con heating stop point",
                "id": "rack_air_con_heating_stop_point",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21148,
                "signed": true
            },
            {
                "name": "rack air con heating band",
                "id": "rack_air_con_heating_band",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21149,
                "signed": true
            },
            {
                "name": "rack air con dehumidification stop point",
                "id": "rack_air_con_dehumidification_stop_point",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21150
            },
            {
                "name": "rack air con dehumidification band",
                "id": "rack_air_con_dehumidification_band",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21151
            },
            {
                "name": "rack air con high temp point",
                "id": "rack_air_con_high_temp_point",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21152,
                "signed": true
            },
            {
                "name": "rack air con low temp point",
                "id": "rack_air_con_low_temp_point",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21153,
                "signed": true
            },
            {
                "name": "rack air con high humidity point",
                "id": "rack_air_con_high_humidity_point",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21154
            },
            {
                "name": "rack air con internal fan stop point",
                "id": "rack_air_con_internal_fan_stop_point",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21155,
                "signed": true
            },
            {
                "name": "rack air con remote control",
                "id": "rack_air_con_remote_control",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21156
            }
        ],
        "input_registers": [
            {
                "name": "Indicator light",
                "id": "indicator_light",
                "uri": "/components/bms_2_running_info",
                "offset": 256
            },
            {
                "name": "FSS Info",
                "id": "fss_info",
                "uri": "/components/bms_2_running_info",
                "offset": 257
            },
            {
                "name": "Heartbeat",
                "id": "heartbeat",
                "echo_id": "/components/bms_2/heart_heartbeat",
                "uri": "/components/bms_2_running_info",
                "offset": 278
            },
            {
                "name": "EMS communication state",
                "id": "ems_communication_state",
                "uri": "/components/bms_2_running_info",
                "offset": 280
            },
            {
                "name": "HVAC communication state",
                "id": "hvac_communication_state",
                "uri": "/components/bms_2_running_info",
                "offset": 281
            },
            {
                "name": "BMS communication state",
                "id": "bms_communication_state",
                "uri": "/components/bms_2_running_info",
                "offset": 284
            },
            {
                "name": "Gas communication state",
                "id": "gas_communication_state",
                "uri": "/components/bms_2_running_info",
                "offset": 290
            },
            {
                "name": "cabinet alarm",
                "id": "cabinet_alarm",
                "uri": "/components/bms_2_running_info",
                "offset": 334
            },
            {
                "name": "BMS request",
                "id": "bms_request",
                "uri": "/components/bms_2_running_info",
                "offset": 640
            },
            {
                "name": "BMS Max discharge power allowed",
                "id": "bms_max_discharge_power_allowed",
                "uri": "/components/bms_2_running_info",
                "offset": 641
            },
            {
                "name": "BMS Max charge power allowed",
                "id": "bms_max_charge_power_allowed",
                "uri": "/components/bms_2_running_info",
                "offset": 642
            },
            {
                "name": "General System State",
                "id": "general_system_state",
                "uri": "/components/hvac_info",
                "offset": 1280
            },
            {
                "name": "Interior heat exchanger fan",
                "id": "interior_heat_exchanger_fan",
                "uri": "/components/hvac_info",
                "offset": 1281
            },
            {
                "name": "Exterior heat exchanger fan",
                "id": "exterior_heat_exchanger_fan",
                "uri": "/components/hvac_info",
                "offset": 1282
            },
            {
                "name": "Compressor",
                "id": "compressor",
                "uri": "/components/hvac_info",
                "offset": 1283
            },
            {
                "name": "Interior Temp",
                "id": "interior_temp",
                "uri": "/components/hvac_info",
                "offset": 1284
            },
            {
                "name": "Exterior Temp",
                "id": "exterior_temp",
                "uri": "/components/hvac_info",
                "offset": 1286
            },
            {
                "name": "Condensation Temp",
                "id": "condensation_temp",
                "uri": "/components/hvac_info",
                "offset": 1287
            },
            {
                "name": "AC voltage",
                "id": "ac_voltage",
                "uri": "/components/hvac_info",
                "offset": 1291
            },
            {
                "name": "Emergency air fan state",
                "id": "emergency_air_fan_state",
                "uri": "/components/hvac_info",
                "offset": 1294
            },
            {
                "name": "Heat Exchanger coil Temp",
                "id": "heat_exchanger_coil_temp",
                "uri": "/components/hvac_info",
                "offset": 1295,
                "signed": true
            },
            {
                "name": "Humidity",
                "id": "humidity",
                "uri": "/components/hvac_info",
                "offset": 1299
            },
            {
                "name": "Electrical heating",
                "id": "electrical_heating",
                "uri": "/components/hvac_info",
                "offset": 1300
            },
            {
                "name": "Alarm state 1",
                "id": "alarm_state_1",
                "uri": "/components/hvac_info",
                "offset": 1301
            },
            {
                "name": "Alarm state 2",
                "id": "alarm_state_2",
                "uri": "/components/hvac_info",
                "offset": 1302
            },
            {
                "name": "Alarm state 3",
                "id": "alarm_state_3",
                "uri": "/components/hvac_info",
                "offset": 1303
            },
            {
                "name": "Status of Connection Process",
                "id": "status_of_connection_process",
                "echo_id": "/components/bms_2/status_0_value",
                "uri": "/components/bms_2_info",
                "offset": 16384
            },
            {
                "name": "Rack Enabled State",
                "id": "rack_enabled_state",
                "uri": "/components/bms_2_info",
                "offset": 16385
            },
            {
                "name": "Rack Stepin Request",
                "id": "rack_stepin_request",
                "uri": "/components/bms_2_info",
                "offset": 16386
            },
            {
                "name": "Rack Stepout Request",
                "id": "rack_stepout_request",
                "uri": "/components/bms_2_info",
                "offset": 16387
            },
            {
                "name": "Rack Online Status",
                "id": "rack_online_status",
                "uri": "/components/bms_2_info",
                "offset": 16388
            },
            {
                "name": "System Operation State",
                "id": "system_operation_state",
                "uri": "/components/bms_2_info",
                "offset": 16389
            },
            {
                "name": "System Charge Discharge State",
                "id": "system_charge_discharge_state",
                "uri": "/components/bms_2_info",
                "offset": 16390
            },
            {
                "name": "BAU alarm State",
                "id": "bau_alarm_state",
                "uri": "/components/bms_2_info",
                "offset": 16391
            },
            {
                "name": "Battery Rack Level 1 Alarm",
                "id": "battery_rack_level_1_alarm",
                "uri": "/components/bms_2_info",
                "offset": 16392
            },
            {
                "name": "Battery Rack Level 2 Alarm",
                "id": "battery_rack_level_2_alarm",
                "uri": "/components/bms_2_info",
                "offset": 16393
            },
            {
                "name": "Battery Rack Level 3 Alarm",
                "id": "battery_rack_level_3_alarm",
                "uri": "/components/bms_2_info",
                "offset": 16394
            },
            {
                "name": "System Total Voltage",
                "id": "system_total_voltage",
                "echo_id": "/components/bms_2/vdc_value",
                "uri": "/components/bms_2_info",
                "offset": 16395,
                "scale": 10
            },
            {
                "name": "System Total Current",
                "id": "system_total_current",
                "echo_id": "/components/bms_2/idc_value",
                "uri": "/components/bms_2_info",
                "offset": 16396,
                "scale": 10
            },
            {
                "name": "System SOC",
                "id": "system_soc",
                "echo_id": "/components/bms_2/soc_value",
                "uri": "/components/bms_2_info",
                "offset": 16397,
                "scale": 10
            },
            {
                "name": "System SOH",
                "id": "system_soh",
                "echo_id": "/components/bms_2/soh",
                "uri": "/components/bms_2_info",
                "offset": 16398,
                "scale": 10
            },
            {
                "name": "System Insulation",
                "id": "system_insulation",
                "uri": "/components/bms_2_info",
                "offset": 16399
            },
            {
                "name": "Chargable system Electric capacity",
                "id": "chargable_system_electric_capacity",
                "echo_id": "/components/bms_2/echarge",
                "uri": "/components/bms_2_info",
                "offset": 16400
            },
            {
                "name": "Dischargable system electric capacity",
                "id": "dischargable_system_electric_capacity",
                "echo_id": "/components/bms_2/edischarge",
                "uri": "/components/bms_2_info",
                "offset": 16401
            },
            {
                "name": "Max charging current allowed by system",
                "id": "max_charging_current_allowed_by_system",
                "echo_id": "/components/bms_2/icharge",
                "uri": "/components/bms_2_info",
                "offset": 16402,
                "scale": 10
            },
            {
                "name": "Max discharging current allowed by system",
                "id": "max_discharging_current_allowed_by_system",
                "echo_id": "/components/bms_2/idischarge",
                "uri": "/components/bms_2_info",
                "offset": 16403,
                "scale": 10
            },
            {
                "name": "Current difference between racks",
                "id": "current_difference_between_racks",
                "uri": "/components/bms_2_info",
                "offset": 16404,
                "scale": 10
            },
            {
                "name": "Voltage difference between Racks",
                "id": "voltage_difference_between_racks",
                "uri": "/components/bms_2_info",
                "offset": 16405,
                "scale": 10
            },
            {
                "name": "system max vol cells rack id",
                "id": "system_max_vol_cells_rack_id",
                "uri": "/components/bms_2_info",
                "offset": 16406
            },
            {
                "name": "system max vol cells slave id",
                "id": "system_max_vol_cells_slave_id",
                "uri": "/components/bms_2_info",
                "offset": 16407
            },
            {
                "name": "system max vol cell id",
                "id": "system_max_vol_cell_id",
                "uri": "/components/bms_2_info",
                "offset": 16408
            },
            {
                "name": "Max Cell Voltage in the system",
                "id": "max_cell_voltage_in_the_system",
                "echo_id": "/components/bms_2/maxcellvolt_value",
                "uri": "/components/bms_2_info",
                "offset": 16409,
                "scale": 1000
            },
            {
                "name": "system min vol cells rack id",
                "id": "system_min_vol_cells_rack_id",
                "uri": "/components/bms_2_info",
                "offset": 16410
            },
            {
                "name": "system min vol cells slave id",
                "id": "system_min_vol_cells_slave_id",
                "uri": "/components/bms_2_info",
                "offset": 16411
            },
            {
                "name": "system min vol cell id",
                "id": "system_min_vol_cell_id",
                "uri": "/components/bms_2_info",
                "offset": 16412
            },
            {
                "name": "Min Cell Voltage in the system",
                "id": "min_cell_voltage_in_the_system",
                "echo_id": "/components/bms_2/mincellvolt_value",
                "uri": "/components/bms_2_info",
                "offset": 16413,
                "scale": 1000
            },
            {
                "name": "System average voltage",
                "id": "system_average_voltage",
                "echo_id": "/components/bms_2/avgcellvolt",
                "uri": "/components/bms_2_info",
                "offset": 16414,
                "scale": 1000
            },
            {
                "name": "System Max Temp Cells Rack id",
                "id": "system_max_temp_cells_rack_id",
                "uri": "/components/bms_2_info",
                "offset": 16415
            },
            {
                "name": "System Max Temp Cells Slave id",
                "id": "system_max_temp_cells_slave_id",
                "uri": "/components/bms_2_info",
                "offset": 16416
            },
            {
                "name": "System Max Temp Cells  id",
                "id": "system_max_temp_cells__id",
                "uri": "/components/bms_2_info",
                "offset": 16417
            },
            {
                "name": "System Max Cell temperature",
                "id": "system_max_cell_temperature",
                "echo_id": "/components/bms_2/maxcelltemp_value",
                "uri": "/components/bms_2_info",
                "offset": 16418,
                "scale": 10
            },
            {
                "name": "System Min Temp Cells Rack id",
                "id": "system_min_temp_cells_rack_id",
                "uri": "/components/bms_2_info",
                "offset": 16419
            },
            {
                "name": "System Min Temp Cells Slave id",
                "id": "system_min_temp_cells_slave_id",
                "uri": "/components/bms_2_info",
                "offset": 16420
            },
            {
                "name": "System Min Temp Cells  id",
                "id": "system_min_temp_cells__id",
                "uri": "/components/bms_2_info",
                "offset": 16421
            },
            {
                "name": "System Min Cell temperature",
                "id": "system_min_cell_temperature",
                "echo_id": "/components/bms_2/mincelltemp_value",
                "uri": "/components/bms_2_info",
                "offset": 16422,
                "scale": 10
            },
            {
                "name": "System average Temperature",
                "id": "system_average_temperature",
                "echo_id": "/components/bms_2/avgcelltemp",
                "uri": "/components/bms_2_info",
                "offset": 16423,
                "scale": 10
            },
            {
                "name": "bau to bcu comm fault alarm 1",
                "id": "bau_to_bcu_comm_fault_alarm_1",
                "uri": "/components/bms_2_info",
                "offset": 16424
            },
            {
                "name": "bau to bcu comm fault alarm 2",
                "id": "bau_to_bcu_comm_fault_alarm_2",
                "uri": "/components/bms_2_info",
                "offset": 16425
            },
            {
                "name": "bau output contact node state",
                "id": "bau_output_contact_node_state",
                "uri": "/components/bms_2_info",
                "offset": 16426
            },
            {
                "name": "Rack enable disable state 2",
                "id": "rack_enable_disable_state_2",
                "uri": "/components/bms_2_info",
                "offset": 16427
            },
            {
                "name": "rack stepin request 2",
                "id": "rack_stepin_request_2",
                "uri": "/components/bms_2_info",
                "offset": 16428
            },
            {
                "name": "rack stepout request 2",
                "id": "rack_stepout_request_2",
                "uri": "/components/bms_2_info",
                "offset": 16429
            },
            {
                "name": "permitted rack step out in state 2",
                "id": "permitted_rack_step_out_in_state_2",
                "uri": "/components/bms_2_info",
                "offset": 16430
            },
            {
                "name": "accumulated charge energy high 16bit",
                "id": "accumulated_charge_energy_high_16bit",
                "uri": "/components/bms_2_info",
                "offset": 16431
            },
            {
                "name": "accumulated charge energy low 16bit",
                "id": "accumulated_charge_energy_low_16bit",
                "uri": "/components/bms_2_info",
                "offset": 16432
            },
            {
                "name": "accumulated discharge energy high 16bit",
                "id": "accumulated_discharge_energy_high_16bit",
                "uri": "/components/bms_2_info",
                "offset": 16433
            },
            {
                "name": "accumulated discharge energy low 16bit",
                "id": "accumulated_discharge_energy_low_16bit",
                "uri": "/components/bms_2_info",
                "offset": 16434
            },
            {
                "name": "number of Racks in service",
                "id": "number_of_racks_in_service",
                "uri": "/components/bms_2_info",
                "offset": 16435
            },
            {
                "name": "number of total racks",
                "id": "number_of_total_racks",
                "echo_id": "/components/bms_2/numracksenabled",
                "uri": "/components/bms_2_info",
                "offset": 16436
            },
            {
                "name": "minimum number of racks in parallel",
                "id": "minimum_number_of_racks_in_parallel",
                "uri": "/components/bms_2_info",
                "offset": 16437
            },
            {
                "name": "max discharge power allowed",
                "id": "max_discharge_power_allowed",
                "echo_id": "/components/bms_2/pdischarge",
                "uri": "/components/bms_2_info",
                "offset": 16438
            },
            {
                "name": "max charge power allowed",
                "id": "max_charge_power_allowed",
                "echo_id": "/components/bms_2/pcharge",
                "uri": "/components/bms_2_info",
                "offset": 16439
            },
            {
                "name": "BAU Version A",
                "id": "bau_version_a",
                "uri": "/components/bms_2_info",
                "offset": 16442
            },
            {
                "name": "BAU Version B",
                "id": "bau_version_b",
                "uri": "/components/bms_2_info",
                "offset": 16443
            },
            {
                "name": "BAU Version C",
                "id": "bau_version_c",
                "uri": "/components/bms_2_info",
                "offset": 16444
            },
            {
                "name": "BAU Version D",
                "id": "bau_version_d",
                "uri": "/components/bms_2_info",
                "offset": 16445
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_0_vdc",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_0_idc_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_0_soc_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_0_soh",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_0_icharge",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_0_idischarge",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_0_maxcellvolt_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_0_mincellvolt_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_0_maxcelltemp_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_0_mincelltemp_value",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_0_avgcellvolt",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_0_avgcelltemp",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_1_info",
                "offset": 11157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_1_vdc",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_1_idc_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_1_soc_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_1_soh",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_1_icharge",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_1_idischarge",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_1_maxcellvolt_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_1_mincellvolt_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_1_maxcelltemp_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_1_mincelltemp_value",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_1_avgcellvolt",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_1_avgcelltemp",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_2_info",
                "offset": 12157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_2_vdc",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_2_idc_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_2_soc_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_2_soh",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_2_icharge",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_2_idischarge",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_2_maxcellvolt_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_2_mincellvolt_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_2_maxcelltemp_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_2_mincelltemp_value",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_2_avgcellvolt",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_2_avgcelltemp",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_3_info",
                "offset": 13157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_3_vdc",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_3_idc_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_3_soc_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_3_soh",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_3_icharge",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_3_idischarge",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_3_maxcellvolt_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_3_mincellvolt_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_3_maxcelltemp_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_3_mincelltemp_value",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_3_avgcellvolt",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_3_avgcelltemp",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_4_info",
                "offset": 14157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_4_vdc",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_4_idc_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_4_soc_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_4_soh",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_4_icharge",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_4_idischarge",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_4_maxcellvolt_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_4_mincellvolt_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_4_maxcelltemp_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_4_mincelltemp_value",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_4_avgcellvolt",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_4_avgcelltemp",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_5_info",
                "offset": 15157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_5_vdc",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_5_idc_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_5_soc_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_5_soh",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_5_icharge",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_5_idischarge",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_5_maxcellvolt_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_5_mincellvolt_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_5_maxcelltemp_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_5_mincelltemp_value",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_5_avgcellvolt",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_5_avgcelltemp",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_6_info",
                "offset": 16157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_6_vdc",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_6_idc_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_6_soc_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_6_soh",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_6_icharge",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_6_idischarge",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_6_maxcellvolt_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_6_mincellvolt_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_6_maxcelltemp_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_6_mincelltemp_value",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_6_avgcellvolt",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_6_avgcelltemp",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_7_info",
                "offset": 17157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_7_vdc",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_7_idc_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_7_soc_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_7_soh",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_7_icharge",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_7_idischarge",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_7_maxcellvolt_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_7_mincellvolt_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_7_maxcelltemp_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_7_mincelltemp_value",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_7_avgcellvolt",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_7_avgcelltemp",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_8_info",
                "offset": 18157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_8_vdc",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_8_idc_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_8_soc_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_8_soh",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_8_icharge",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_8_idischarge",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_8_maxcellvolt_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_8_mincellvolt_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_8_maxcelltemp_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_8_mincelltemp_value",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_8_avgcellvolt",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_8_avgcelltemp",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_9_info",
                "offset": 19157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_9_vdc",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_9_idc_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_9_soc_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_9_soh",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_9_icharge",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_9_idischarge",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_9_maxcellvolt_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_9_mincellvolt_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_9_maxcelltemp_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_9_mincelltemp_value",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_9_avgcellvolt",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_9_avgcelltemp",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_10_info",
                "offset": 20157
            },
            {
                "name": "Rack Run State",
                "id": "rack_run_state",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21000
            },
            {
                "name": "Rack precharge phase",
                "id": "rack_precharge_phase",
                "echo_id": "/components/bms_2/on",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21001
            },
            {
                "name": "Rack connection state",
                "id": "rack_connection_state",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21002
            },
            {
                "name": "Rack Alarm Info",
                "id": "rack_alarm_info",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21003
            },
            {
                "name": "Rack Warning",
                "id": "rack_warning",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21004
            },
            {
                "name": "Rack Alarm",
                "id": "rack_alarm",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21005
            },
            {
                "name": "Rack Critical Alarm",
                "id": "rack_critical_alarm",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21006
            },
            {
                "name": "Reason of Rack Stepin failure",
                "id": "reason_of_rack_stepin_failure",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21007
            },
            {
                "name": "Reserved",
                "id": "reserved",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21008
            },
            {
                "name": "Precharge total voltage",
                "id": "precharge_total_voltage",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21009,
                "scale": 10
            },
            {
                "name": "rack voltage",
                "id": "rack_voltage",
                "echo_id": "/components/bms_2/sbmu_10_vdc",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21010,
                "scale": 10
            },
            {
                "name": "rack current",
                "id": "rack_current",
                "echo_id": "/components/bms_2/sbmu_10_idc_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21011,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack charge discharge state",
                "id": "rack_charge_discharge_state",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21012
            },
            {
                "name": "rack soc",
                "id": "rack_soc",
                "echo_id": "/components/bms_2/sbmu_10_soc_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21013,
                "scale": 10
            },
            {
                "name": "rack soh",
                "id": "rack_soh",
                "echo_id": "/components/bms_2/sbmu_10_soh",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21014
            },
            {
                "name": "rack insulation value",
                "id": "rack_insulation_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21015
            },
            {
                "name": "rack positive insulation value",
                "id": "rack_positive_insulation_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21016
            },
            {
                "name": "rack negative insulation value",
                "id": "rack_negative_insulation_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21017
            },
            {
                "name": "rack max charge current",
                "id": "rack_max_charge_current",
                "echo_id": "/components/bms_2/sbmu_10_icharge",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21018,
                "scale": 10
            },
            {
                "name": "rack max discharge current",
                "id": "rack_max_discharge_current",
                "echo_id": "/components/bms_2/sbmu_10_idischarge",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21019,
                "scale": 10
            },
            {
                "name": "rack max vol cell id",
                "id": "rack_max_vol_cell_id",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21020
            },
            {
                "name": "rack max cell voltage",
                "id": "rack_max_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_10_maxcellvolt_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21021
            },
            {
                "name": "rack min vol cell id",
                "id": "rack_min_vol_cell_id",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21022
            },
            {
                "name": "rack min cell voltage",
                "id": "rack_min_cell_voltage",
                "echo_id": "/components/bms_2/sbmu_10_mincellvolt_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21023
            },
            {
                "name": "rack max temperature cell id",
                "id": "rack_max_temperature_cell_id",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21024
            },
            {
                "name": "rack max cell temperature",
                "id": "rack_max_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_10_maxcelltemp_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21025,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack min temperature cell id",
                "id": "rack_min_temperature_cell_id",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21026
            },
            {
                "name": "rack min cell temperature",
                "id": "rack_min_cell_temperature",
                "echo_id": "/components/bms_2/sbmu_10_mincelltemp_value",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21027,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack average voltage",
                "id": "rack_average_voltage",
                "echo_id": "/components/bms_2/sbmu_10_avgcellvolt",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21028
            },
            {
                "name": "rack average temperature",
                "id": "rack_average_temperature",
                "echo_id": "/components/bms_2/sbmu_10_avgcelltemp",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21029,
                "signed": true
            },
            {
                "name": "BCU Version A",
                "id": "bcu_version_a",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21039,
                "scale": 10
            },
            {
                "name": "BCU Version B",
                "id": "bcu_version_b",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21040
            },
            {
                "name": "BCU Version C",
                "id": "bcu_version_c",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21041
            },
            {
                "name": "BCU Version D",
                "id": "bcu_version_d",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21042
            },
            {
                "name": "rack air con unit running status",
                "id": "rack_air_con_unit_running_status",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21128
            },
            {
                "name": "rack air con internal fan status",
                "id": "rack_air_con_internal_fan_status",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21129
            },
            {
                "name": "rack air con external fan status",
                "id": "rack_air_con_external_fan_status",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21130
            },
            {
                "name": "rack air con compressor status",
                "id": "rack_air_con_compressor_status",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21131
            },
            {
                "name": "rack air con heater status",
                "id": "rack_air_con_heater_status",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21132
            },
            {
                "name": "rack air con emergency fan status",
                "id": "rack_air_con_emergency_fan_status",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21133
            },
            {
                "name": "rack air con evaporator temp",
                "id": "rack_air_con_evaporator_temp",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21134,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con outdoor temp",
                "id": "rack_air_con_outdoor_temp",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21135,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con condenser temp",
                "id": "rack_air_con_condenser_temp",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21136,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con indoor temp",
                "id": "rack_air_con_indoor_temp",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21137,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con humidity",
                "id": "rack_air_con_humidity",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21138
            },
            {
                "name": "rack air con discharge temp",
                "id": "rack_air_con_discharge_temp",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21139,
                "scale": 10,
                "signed": true
            },
            {
                "name": "rack air con ac running current",
                "id": "rack_air_con_ac_running_current",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21140
            },
            {
                "name": "rack air con ac input voltage",
                "id": "rack_air_con_ac_input_voltage",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21141
            },
            {
                "name": "rack air con dc input voltage",
                "id": "rack_air_con_dc_input_voltage",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21142,
                "scale": 10
            },
            {
                "name": "rack air con alarm 1",
                "id": "rack_air_con_alarm_1",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21143
            },
            {
                "name": "rack air con alarm 2",
                "id": "rack_air_con_alarm_2",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21144
            },
            {
                "name": "rack air con alarm 3",
                "id": "rack_air_con_alarm_3",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21145
            },
            {
                "name": "rack air con version",
                "id": "rack_air_con_version",
                "uri": "/components/bms_2_rack_11_info",
                "offset": 21157
            }
        ],
        "discrete_inputs": [],
        "coils": []
    }
}