{
    "/components/##BMS_ID##_##RACK_ID##": {
        "system_alarms1_lv1":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OverVoltageLv1"                , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OverVoltageLv1"                , "outValue": "Alarm"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##UnderVoltageLv1"               , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##UnderVoltageLv1"               , "outValue": "Alarm"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverVoltageLv1"            , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverVoltageLv1"            , "outValue": "Alarm"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderVoltageLv1"           , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderVoltageLv1"           , "outValue": "Alarm"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverTemperatureLv1"        , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverTemperatureLv1"        , "outValue": "Alarm"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderTemperatureLv1"       , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderTemperatureLv1"       , "outValue": "Alarm"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeVoltageDifferenceLv1"     , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeVoltageDifferenceLv1"     , "outValue": "Alarm"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeTemperatureDifferenceLv1" , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeTemperatureDifferenceLv1" , "outValue": "Alarm"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OvercurrentLv1"                , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OvercurrentLv1"                , "outValue": "Alarm"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageAnomalyLv1"         , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageAnomalyLv1"         , "outValue": "Alarm"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##Master-SlaveCommsLv1"          , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##Master-SlaveCommsLv1"          , "outValue": "Alarm"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellVoltageCableLv1"           , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellVoltageCableLv1"           , "outValue": "Alarm"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellTemperatureSensorCableLv1" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellTemperatureSensorCableLv1" , "outValue": "Alarm"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighSOCLv1"                    , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighSOCLv1"                    , "outValue": "Alarm"  },
                        {"shift": 14 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LowSOCLv1"                     , "outValue": "Normal" },
                        {"shift": 14 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LowSOCLv1"                     , "outValue": "Alarm"  },
                        {"shift": 15 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##InsulationLeakageLv1"          , "outValue": "Normal" },
                        {"shift": 15 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##InsulationLeakageLv1"          , "outValue": "Alarm"  }
                    ]
                }]
            }
        },
        "system_alarms1_lv2":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OverVoltageLv2"                , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OverVoltageLv2"                , "outValue": "Alarm"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##UnderVoltageLv2"               , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##UnderVoltageLv2"               , "outValue": "Alarm"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverVoltageLv2"            , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverVoltageLv2"            , "outValue": "Alarm"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderVoltageLv2"           , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderVoltageLv2"           , "outValue": "Alarm"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverTemperatureLv2"        , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellOverTemperatureLv2"        , "outValue": "Alarm"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderTemperatureLv2"       , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellUnderTemperatureLv2"       , "outValue": "Alarm"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeVoltageDifferenceLv2"     , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeVoltageDifferenceLv2"     , "outValue": "Alarm"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeTemperatureDifferenceLv2" , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LargeTemperatureDifferenceLv2" , "outValue": "Alarm"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OvercurrentLv2"                , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OvercurrentLv2"                , "outValue": "Alarm"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageAnomalyLv2"         , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageAnomalyLv2"         , "outValue": "Alarm"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##Master-SlaveCommsLv2"          , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##Master-SlaveCommsLv2"          , "outValue": "Alarm"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellVoltageCableLv2"           , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellVoltageCableLv2"           , "outValue": "Alarm"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellTemperatureSensorCableLv2" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CellTemperatureSensorCableLv2" , "outValue": "Alarm"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighSOCLv2"                    , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighSOCLv2"                    , "outValue": "Alarm"  },
                        {"shift": 14 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LowSOCLv2"                     , "outValue": "Normal" },
                        {"shift": 14 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##LowSOCLv2"                     , "outValue": "Alarm"  },
                        {"shift": 15 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##InsulationLeakageLv2"          , "outValue": "Normal" },
                        {"shift": 15 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##InsulationLeakageLv2"          , "outValue": "Alarm"  }
                    ]
                }]
            }
        },
        "system_alarms1_lv3":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##OverVoltage"                , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##OverVoltage"                , "outValue": "Fault"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##UnderVoltage"               , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##UnderVoltage"               , "outValue": "Fault"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellOverVoltage"            , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellOverVoltage"            , "outValue": "Fault"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellUnderVoltage"           , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellUnderVoltage"           , "outValue": "Fault"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellOverTemperature"        , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellOverTemperature"        , "outValue": "Fault"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellUnderTemperature"       , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellUnderTemperature"       , "outValue": "Fault"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##LargeVoltageDifference"     , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##LargeVoltageDifference"     , "outValue": "Fault"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##LargeTemperatureDifference" , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##LargeTemperatureDifference" , "outValue": "Fault"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##Overcurrent"                , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##Overcurrent"                , "outValue": "Fault"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##HighVoltageAnomaly"         , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##HighVoltageAnomaly"         , "outValue": "Fault"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##Master-SlaveComms"          , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##Master-SlaveComms"          , "outValue": "Fault"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellVoltageCable"           , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellVoltageCable"           , "outValue": "Fault"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellTemperatureSensorCable" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CellTemperatureSensorCable" , "outValue": "Fault"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##HighSOC"                    , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##HighSOC"                    , "outValue": "Fault"  },
                        {"shift": 14 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##LowSOC"                     , "outValue": "Normal" },
                        {"shift": 14 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##LowSOC"                     , "outValue": "Fault"  },
                        {"shift": 15 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##InsulationLeakage"          , "outValue": "Normal" },
                        {"shift": 15 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##InsulationLeakage"          , "outValue": "Fault"  }
                    ]
                }]
            }
        },
        "system_alarms2_lv1":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RelayStickingLv1"            , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RelayStickingLv1"            , "outValue": "Alarm"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PrechargeStateLv1"           , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PrechargeStateLv1"           , "outValue": "Alarm"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooHighLv1"       , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooHighLv1"       , "outValue": "Alarm"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooLowLv1"        , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooLowLv1"        , "outValue": "Alarm"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1HighTemperatureLv1"        , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1HighTemperatureLv1"        , "outValue": "Alarm"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1LowTemperatureLv1"         , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1LowTemperatureLv1"         , "outValue": "Alarm"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2HighTemperatureLv1"        , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2HighTemperatureLv1"        , "outValue": "Alarm"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2LowTemperatureLv1"         , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2LowTemperatureLv1"         , "outValue": "Alarm"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedOvertemperatureLv1"  , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedOvertemperatureLv1"  , "outValue": "Alarm"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentImbalanceLv1"         , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentImbalanceLv1"         , "outValue": "Alarm"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageInterlockLv1"     , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageInterlockLv1"     , "outValue": "Alarm"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentAnomalyLv1"           , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentAnomalyLv1"           , "outValue": "Alarm"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedTemperatureStateLv1" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedTemperatureStateLv1" , "outValue": "Alarm"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AmbientTemperatureStateLv1"  , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AmbientTemperatureStateLv1"  , "outValue": "Alarm"  },
                        {"shift": 14 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SlaveStateLv1"               , "outValue": "Normal" },
                        {"shift": 14 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SlaveStateLv1"               , "outValue": "Alarm"  },
                        {"shift": 15 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PCSStateLv1"                 , "outValue": "Normal" },
                        {"shift": 15 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PCSStateLv1"                 , "outValue": "Alarm"  }
                    ]
                }]
            }
        },
        "system_alarms2_lv2":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RelayStickingLv2"            , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RelayStickingLv2"            , "outValue": "Alarm"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PrechargeStateLv2"           , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PrechargeStateLv2"           , "outValue": "Alarm"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooHighLv2"       , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooHighLv2"       , "outValue": "Alarm"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooLowLv2"        , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooLowLv2"        , "outValue": "Alarm"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1HighTemperatureLv2"        , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1HighTemperatureLv2"        , "outValue": "Alarm"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1LowTemperatureLv2"         , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T1LowTemperatureLv2"         , "outValue": "Alarm"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2HighTemperatureLv2"        , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2HighTemperatureLv2"        , "outValue": "Alarm"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2LowTemperatureLv2"         , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##T2LowTemperatureLv2"         , "outValue": "Alarm"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedOvertemperatureLv2"  , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedOvertemperatureLv2"  , "outValue": "Alarm"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentImbalanceLv2"         , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentImbalanceLv2"         , "outValue": "Alarm"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageInterlockLv2"     , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##HighVoltageInterlockLv2"     , "outValue": "Alarm"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentAnomalyLv2"           , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CurrentAnomalyLv2"           , "outValue": "Alarm"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedTemperatureStateLv2" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##BalancedTemperatureStateLv2" , "outValue": "Alarm"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AmbientTemperatureStateLv2"  , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AmbientTemperatureStateLv2"  , "outValue": "Alarm"  },
                        {"shift": 14 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SlaveStateLv2"               , "outValue": "Normal" },
                        {"shift": 14 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SlaveStateLv2"               , "outValue": "Alarm"  },
                        {"shift": 15 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PCSStateLv2"                 , "outValue": "Normal" },
                        {"shift": 15 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##PCSStateLv2"                 , "outValue": "Alarm"  }
                    ]
                }]
            }
        },
        "system_alarms2_lv3":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##RelaySticking"            , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##RelaySticking"            , "outValue": "Fault"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PrechargeState"           , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PrechargeState"           , "outValue": "Fault"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooHigh"       , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooHigh"       , "outValue": "Fault"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooLow"        , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PowerSupplyTooLow"        , "outValue": "Fault"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T1HighTemperature"        , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T1HighTemperature"        , "outValue": "Fault"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T1LowTemperature"         , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T1LowTemperature"         , "outValue": "Fault"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T2HighTemperature"        , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T2HighTemperature"        , "outValue": "Fault"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T2LowTemperature"         , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##T2LowTemperature"         , "outValue": "Fault"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##BalancedOvertemperature"  , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##BalancedOvertemperature"  , "outValue": "Fault"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CurrentImbalance"         , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CurrentImbalance"         , "outValue": "Fault"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##HighVoltageInterlock"     , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##HighVoltageInterlock"     , "outValue": "Fault"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CurrentAnomaly"           , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CurrentAnomaly"           , "outValue": "Fault"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##BalancedTemperatureState" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##BalancedTemperatureState" , "outValue": "Fault"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##AmbientTemperatureState"  , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##AmbientTemperatureState"  , "outValue": "Fault"  },
                        {"shift": 14 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##SlaveState"               , "outValue": "Normal" },
                        {"shift": 14 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##SlaveState"               , "outValue": "Fault"  },
                        {"shift": 15 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PCSState"                 , "outValue": "Normal" },
                        {"shift": 15 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##PCSState"                 , "outValue": "Fault"  }
                    ]
                }]
            }
        },
        "system_alarms3_lv1":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CircuitBreakerStatusLv1"       , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CircuitBreakerStatusLv1"       , "outValue": "Alarm"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##FuseStatusLv1"                 , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##FuseStatusLv1"                 , "outValue": "Alarm"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AnalogFrontEndStateLv1"        , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AnalogFrontEndStateLv1"        , "outValue": "Alarm"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EEPROMStateLv1"                , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EEPROMStateLv1"                , "outValue": "Alarm"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RTCStateLv1"                   , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RTCStateLv1"                   , "outValue": "Alarm"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ADCStateLv1"                   , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ADCStateLv1"                   , "outValue": "Alarm"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SDCardStatusLv1"               , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SDCardStatusLv1"               , "outValue": "Alarm"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EthernetStatusLv1"             , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EthernetStatusLv1"             , "outValue": "Alarm"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##TemperatureRapidIncreaseLv1"   , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##TemperatureRapidIncreaseLv1"   , "outValue": "Alarm"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtremeFaultLv1"               , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtremeFaultLv1"               , "outValue": "Alarm"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OpenCircuitLv1"                , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OpenCircuitLv1"                , "outValue": "Alarm"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EmergencyStopLv1"              , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EmergencyStopLv1"              , "outValue": "Alarm"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtinguishingAndProtectionLv1" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtinguishingAndProtectionLv1" , "outValue": "Alarm"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ControlInstructionsTimeoutLv1" , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ControlInstructionsTimeoutLv1" , "outValue": "Alarm"  }
                        ]
                }]
            }
        },
        "system_alarms3_lv2":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CircuitBreakerStatusLv2"       , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##CircuitBreakerStatusLv2"       , "outValue": "Alarm"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##FuseStatusLv2"                 , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##FuseStatusLv2"                 , "outValue": "Alarm"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AnalogFrontEndStateLv2"        , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##AnalogFrontEndStateLv2"        , "outValue": "Alarm"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EEPROMStateLv2"                , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EEPROMStateLv2"                , "outValue": "Alarm"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RTCStateLv2"                   , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##RTCStateLv2"                   , "outValue": "Alarm"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ADCStateLv2"                   , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ADCStateLv2"                   , "outValue": "Alarm"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SDCardStatusLv2"               , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##SDCardStatusLv2"               , "outValue": "Alarm"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EthernetStatusLv2"             , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EthernetStatusLv2"             , "outValue": "Alarm"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##TemperatureRapidIncreaseLv2"   , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##TemperatureRapidIncreaseLv2"   , "outValue": "Alarm"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtremeFaultLv2"               , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtremeFaultLv2"               , "outValue": "Alarm"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OpenCircuitLv2"                , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##OpenCircuitLv2"                , "outValue": "Alarm"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EmergencyStopLv2"              , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##EmergencyStopLv2"              , "outValue": "Alarm"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtinguishingAndProtectionLv2" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ExtinguishingAndProtectionLv2" , "outValue": "Alarm"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ControlInstructionsTimeoutLv2" , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ControlInstructionsTimeoutLv2" , "outValue": "Alarm"  }
                        ]
                }]
            }
        },
        "system_alarms3_lv3":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 0  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CircuitBreakerStatus"       , "outValue": "Normal" },
                        {"shift": 0  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##CircuitBreakerStatus"       , "outValue": "Fault"  },
                        {"shift": 1  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##FuseStatus"                 , "outValue": "Normal" },
                        {"shift": 1  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##FuseStatus"                 , "outValue": "Fault"  },
                        {"shift": 2  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##AnalogFrontEndState"        , "outValue": "Normal" },
                        {"shift": 2  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##AnalogFrontEndState"        , "outValue": "Fault"  },
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##EEPROMState"                , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##EEPROMState"                , "outValue": "Fault"  },
                        {"shift": 4  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##RTCState"                   , "outValue": "Normal" },
                        {"shift": 4  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##RTCState"                   , "outValue": "Fault"  },
                        {"shift": 5  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ADCState"                   , "outValue": "Normal" },
                        {"shift": 5  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ADCState"                   , "outValue": "Fault"  },
                        {"shift": 6  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##SDCardStatus"               , "outValue": "Normal" },
                        {"shift": 6  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##SDCardStatus"               , "outValue": "Fault"  },
                        {"shift": 7  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##EthernetStatus"             , "outValue": "Normal" },
                        {"shift": 7  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##EthernetStatus"             , "outValue": "Fault"  },
                        {"shift": 8  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##TemperatureRapidIncrease"   , "outValue": "Normal" },
                        {"shift": 8  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##TemperatureRapidIncrease"   , "outValue": "Fault"  },
                        {"shift": 9  ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ExtremeFault"               , "outValue": "Normal" },
                        {"shift": 9  ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ExtremeFault"               , "outValue": "Fault"  },
                        {"shift": 10 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##OpenCircuit"                , "outValue": "Normal" },
                        {"shift": 10 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##OpenCircuit"                , "outValue": "Fault"  },
                        {"shift": 11 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##EmergencyStop"              , "outValue": "Normal" },
                        {"shift": 11 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##EmergencyStop"              , "outValue": "Fault"  },
                        {"shift": 12 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ExtinguishingAndProtection" , "outValue": "Normal" },
                        {"shift": 12 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ExtinguishingAndProtection" , "outValue": "Fault"  },
                        {"shift": 13 ,"mask": 1,"inValue": 0,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ControlInstructionsTimeout" , "outValue": "Normal" },
                        {"shift": 13 ,"mask": 1,"inValue": 1,"uri": "/faults/##BMS_ID##:##RACK_ID_TITLE##ControlInstructionsTimeout" , "outValue": "Fault"  }
                        ]
                }]
            }
        },
        "system_alarms4_lv1":{
            "value":0,
            "actions": {
                "onSet":[{
                    "enum": [
                        {"shift": 3  ,"mask": 1,"inValue": 0,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ACFailure"       , "outValue": "Normal" },
                        {"shift": 3  ,"mask": 1,"inValue": 1,"uri": "/alarms/##BMS_ID##:##RACK_ID_TITLE##ACFailure"       , "outValue": "Alarm"  }
                        ]
                }]
            }
        }

    },
    "/alarms/##BMS_ID##": {
        "##RACK_ID_TITLE##OverVoltageLv1"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##UnderVoltageLv1"               : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellOverVoltageLv1"            : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellUnderVoltageLv1"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellOverTemperatureLv1"        : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellUnderTemperatureLv1"       : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LargeVoltageDifferenceLv1"     : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LargeTemperatureDifferenceLv1" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##OvercurrentLv1"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighVoltageAnomalyLv1"         : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##Master-SlaveCommsLv1"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellVoltageCableLv1"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellTemperatureSensorCableLv1" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighSOCLv1"                    : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LowSOCLv1"                     : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##InsulationLeakageLv1"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##RelayStickingLv1"              : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PrechargeStateLv1"             : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PowerSupplyTooHighLv1"         : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PowerSupplyTooLowLv1"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T1HighTemperatureLv1"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T1LowTemperatureLv1"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T2HighTemperatureLv1"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T2LowTemperatureLv1"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##BalancedOvertemperatureLv1"    : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CurrentImbalanceLv1"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighVoltageInterlockLv1"       : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CurrentAnomalyLv1"             : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##BalancedTemperatureStateLv1"   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##AmbientTemperatureStateLv1"    : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##SlaveStateLv1"                 : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PCSStateLv1"                   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CircuitBreakerStatusLv1"       : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##FuseStatusLv1"                 : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##AnalogFrontEndStateLv1"        : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EEPROMStateLv1"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##RTCStateLv1"                   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ADCStateLv1"                   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##SDCardStatusLv1"               : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EthernetStatusLv1"             : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##TemperatureRapidIncreaseLv1"   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ExtremeFaultLv1"               : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##OpenCircuitLv1"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EmergencyStopLv1"              : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ExtinguishingAndProtectionLv1" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ControlInstructionsTimeoutLv1" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##OverVoltageLv2"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##UnderVoltageLv2"               : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellOverVoltageLv2"            : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellUnderVoltageLv2"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellOverTemperatureLv2"        : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellUnderTemperatureLv2"       : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LargeVoltageDifferenceLv2"     : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LargeTemperatureDifferenceLv2" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##OvercurrentLv2"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighVoltageAnomalyLv2"         : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##Master-SlaveCommsLv2"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellVoltageCableLv2"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellTemperatureSensorCableLv2" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighSOCLv2"                    : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LowSOCLv2"                     : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##InsulationLeakageLv2"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##RelayStickingLv2"              : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PrechargeStateLv2"             : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PowerSupplyTooHighLv2"         : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PowerSupplyTooLowLv2"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T1HighTemperatureLv2"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T1LowTemperatureLv2"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T2HighTemperatureLv2"          : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T2LowTemperatureLv2"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##BalancedOvertemperatureLv2"    : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CurrentImbalanceLv2"           : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighVoltageInterlockLv2"       : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CurrentAnomalyLv2"             : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##BalancedTemperatureStateLv2"   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##AmbientTemperatureStateLv2"    : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##SlaveStateLv2"                 : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PCSStateLv2"                   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CircuitBreakerStatusLv2"       : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##FuseStatusLv2"                 : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##AnalogFrontEndStateLv2"        : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EEPROMStateLv2"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##RTCStateLv2"                   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ADCStateLv2"                   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##SDCardStatusLv2"               : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EthernetStatusLv2"             : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##TemperatureRapidIncreaseLv2"   : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ExtremeFaultLv2"               : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##OpenCircuitLv2"                : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EmergencyStopLv2"              : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ExtinguishingAndProtectionLv2" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ControlInstructionsTimeoutLv2" : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ACFailure"                     : {"type": "alarm", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}}
    },

    "/faults/##BMS_ID##": {
        "##RACK_ID_TITLE##OverVoltage"                : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##UnderVoltage"               : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellOverVoltage"            : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellUnderVoltage"           : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellOverTemperature"        : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellUnderTemperature"       : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LargeVoltageDifference"     : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LargeTemperatureDifference" : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##Overcurrent"                : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighVoltageAnomaly"         : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##Master-SlaveComms"          : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellVoltageCable"           : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CellTemperatureSensorCable" : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighSOC"                    : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##LowSOC"                     : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##InsulationLeakage"          : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##RelaySticking"              : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PrechargeState"             : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PowerSupplyTooHigh"         : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PowerSupplyTooLow"          : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T1HighTemperature"          : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T1LowTemperature"           : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T2HighTemperature"          : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##T2LowTemperature"           : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##BalancedOvertemperature"    : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CurrentImbalance"           : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##HighVoltageInterlock"       : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CurrentAnomaly"             : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##BalancedTemperatureState"   : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##AmbientTemperatureState"    : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##SlaveState"                 : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##CircuitBreakerStatus"       : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##PCSState"                   : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##FuseStatus"                 : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##AnalogFrontEndState"        : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EEPROMState"                : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##RTCState"                   : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ADCState"                   : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##SDCardStatus"               : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EthernetStatus"             : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##TemperatureRapidIncrease"   : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ExtremeFault"               : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##OpenCircuit"                : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##EmergencyStop"              : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ExtinguishingAndProtection" : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}},
        "##RACK_ID_TITLE##ControlInstructionsTimeout" : {"type": "fault", "actions": {"onSet": [{"func": [{"func": "process_sys_alarm", "amap": "##BMS_ID##"}]}]}}
    }
}