{
    "fileInfo": {
        "sourceFileName": "sce_pcs_pe_modbus_config.xlsx",
        "sourceFileCreated": "2019-10-06T17:35:21.000Z",
        "sourceFileLastModified": "2022-04-26T20:27:23.000Z",
        "sourceFileCreatedBy": "Tony Olivo",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "sce_pe_pcs_modbus_client_04262022.json",
        "outputFileType": "client",
        "outputFileCreated": "2022-04-26T20:27:33.971Z"
    },
    "connection": {
        "name": "PCMS",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device name": "pe_pcs_1",
        "ip_address": "10.10.1.152",
        "port": 502,
        "max_num_connections": 1
    },
    "components": [
        {
            "id": "pe_pcs_controls",
            "frequency": 500,
            "offset_time": 0,
            "device_id": 98,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 4,
                    "number_of_registers": 32,
                    "map": [
                        {"id": "user_pw",                               "offset": 4,    "name": "User Password"                           },
                        {"id": "seconds",                               "offset": 5,    "name": "seconds", "echo_id": "/components/pcs_37a/heart_second"},
                        {"id": "minutes",                               "offset": 6,    "name": "Minutes", "echo_id": "/components/pcs_37a/heart_minute"},
                        {"id": "hours",                                 "offset": 7,    "name": "Hours", "echo_id": "/components/pcs_37a/heart_hour"},
                        {"id": "day",                                   "offset": 8,    "name": "Day", "echo_id": "/components/pcs_37a/heart_day"},
                        {"id": "month",                                 "offset": 9,    "name": "Month", "echo_id": "/components/pcs_37a/heart_month"},
                        {"id": "year",                                  "offset": 10,   "name": "Year", "echo_id": "/components/pcs_37a/heart_year"},
                        {"id": "utc",                                   "offset": 11,   "name": "UTC offset",                             "signed": true},
                        {"id": "vdc_low",                               "offset": 30,   "name": "Vdc Low"                                 },
                        {"id": "vac_low",                               "offset": 31,   "name": "Vac Low",                                "scale": 10},
                        {"id": "vac_high",                              "offset": 32,   "name": "Vac High",                               "scale": 10},
                        {"id": "start_delay",                           "offset": 35,   "name": "Start Delay"                             }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 100,
                    "number_of_registers": 94,
                    "map": [
                        {"id": "p_limit",                               "offset": 100,  "name": "P Limit",                                "scale": 100, "echo_id": "/components/pcs_37a/plim"},
                        {"id": "q_limit",                               "offset": 101,  "name": "Q Limit",                                "scale": 100, "echo_id": "/components/pcs_37a/qlim"},
                        {"id": "p_q_priority",                          "offset": 102,  "name": "P / Q Priority"                          },
                        {"id": "s_limit",                               "offset": 103,  "name": "S limit",                                "scale": 100, "echo_id": "/components/pcs_37a/slim"},
                        {"id": "p_algo_pri",                            "offset": 104,  "name": "P algorithm priority"                    },
                        {"id": "lvrt_ref",                              "offset": 192,  "name": "LVRT Reference"                          },
                        {"id": "ovrt_ref",                              "offset": 193,  "name": "OVRT Reference"                          }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 260,
                    "number_of_registers": 77,
                    "map": [
                        {"id": "night_mode_enable",                     "offset": 260,  "name": "Night Mode Enable"                       },
                        {"id": "night_mode_q_ref",                      "offset": 261,  "name": "Night Mode Q ref",                       "scale": 100,"signed": true},
                        {"id": "night_mode_vbus_ref",                   "offset": 262,  "name": "Night Mode Vbus Ref",                    "scale": 1},
                        {"id": "night_mode_activate",                   "offset": 263,  "name": "Night Mode Activate"                     },
                        {"id": "start_grad_p_enable",                   "offset": 276,  "name": "P Start Gradient Enable", "echo_id": "/components/pcs_37a/prampstartenable"                 },
                        {"id": "start_grad_p",                          "offset": 277,  "name": "P Start Gradient","echo_id": "/components/pcs_37a/prampstart","scale": 10},
                        {"id": "start_grad_q_enable",                   "offset": 278,  "name": "Q Start Gradient Enable", "echo_id": "/components/pcs_37a/qrampstartenable"                 },
                        {"id": "start_grad_q",                          "offset": 279,  "name": "Q Start Gradient","echo_id": "/components/pcs_37a/qrampstart","scale": 10},
                        {"id": "rise_grad_p_enable",                    "offset": 280,  "name": "P Rise Gradient Enable", "echo_id": "/components/pcs_37a/prampriseenable"                  },
                        {"id": "rise_grad_p",                           "offset": 281,  "name": "P Rise Gradient","echo_id": "/components/pcs_37a/pramprise","scale": 10},
                        {"id": "rise_grad_q_enable",                    "offset": 282,  "name": "Q Rise Gradient Enable", "echo_id": "/components/pcs_37a/qrampriseenable"                  },
                        {"id": "rise_grad_q",                           "offset": 283,  "name": "Q Rise Gradient","echo_id": "/components/pcs_37a/qramprise","scale": 10},
                        {"id": "drop_grad_p_enable",                    "offset": 284,  "name": "P Drop Gradient Enable", "echo_id": "/components/pcs_37a/prampdropenable"                  },
                        {"id": "drop_grad_p",                           "offset": 285,  "name": "P Drop Gradient","echo_id": "/components/pcs_37a/prampdrop","scale": 10},
                        {"id": "drop_grad_q_enable",                    "offset": 286,  "name": "Q Drop Gradient Enable", "echo_id": "/components/pcs_37a/qrampdropenable"                  },
                        {"id": "drop_grad_q",                           "offset": 287,  "name": "Q Drop Gradient","echo_id": "/components/pcs_37a/qrampdrop","scale": 10},
                        {"id": "stop_grad_p_enable",                    "offset": 288,  "name": "P Stop Gradient Enable", "echo_id": "/components/pcs_37a/prampstopenable"                  },
                        {"id": "stop_grad_p",                           "offset": 289,  "name": "P Stop Gradient","echo_id": "/components/pcs_37a/prampstop","scale": 10},
                        {"id": "stop_grad_q_enable",                    "offset": 290,  "name": "Q Stop Gradient Enable", "echo_id": "/components/pcs_37a/qrampstopenable"                  },
                        {"id": "stop_grad_q",                           "offset": 291,  "name": "Q Stop Gradient","echo_id": "/components/pcs_37a/qrampstop","scale": 10},
                        {"id": "tracker_enable",                        "offset": 292,  "name": "Trackers Enable"                         },
                        {"id": "tracker_vac_out",                       "offset": 293,  "name": "Trackers Vac Out"                        },
                        {"id": "tracker_vac_min",                       "offset": 294,  "name": "Trackers Vac min",                       "scale": 10},
                        {"id": "tracker_time_start",                    "offset": 295,  "name": "Trackers Time Start",                    "scale": 10},
                        {"id": "lv_enable",                             "offset": 300,  "name": "LV Protections Enable"                   },
                        {"id": "lv_slow",                               "offset": 301,  "name": "LV Slow Protection",                     "scale": 10},
                        {"id": "lv_delay_slow",                         "offset": 302,  "name": "LV Delay Slow Protection",               "scale": 100},
                        {"id": "lv_fast",                               "offset": 303,  "name": "LV Fast Protection",                     "scale": 10},
                        {"id": "lv_delay_fast",                         "offset": 304,  "name": "LV Delay Fast Protection",               "scale": 100},
                        {"id": "lv_very_fast",                          "offset": 305,  "name": "LV Very Fast Protection",                "scale": 10},
                        {"id": "lv_delay_very_fast",                    "offset": 306,  "name": "LV Delay Very Fast Protection",          "scale": 100},
                        {"id": "lv_interpolation",                      "offset": 308,  "name": "LV Interpolation"                        },
                        {"id": "hv_enable",                             "offset": 310,  "name": "HV Protections Enable"                   },
                        {"id": "hv_slow",                               "offset": 311,  "name": "HV Slow Protection",                     "scale": 10},
                        {"id": "hv_delay_slow",                         "offset": 312,  "name": "HV Delay Slow Protection",               "scale": 100},
                        {"id": "hv_fast",                               "offset": 313,  "name": "HV Fast Protection",                     "scale": 10},
                        {"id": "hv_delay_fast",                         "offset": 314,  "name": "HV Delay Fast Protection",               "scale": 100},
                        {"id": "hv_very_fast",                          "offset": 315,  "name": "HV Very Fast Protection",                "scale": 10},
                        {"id": "hv_delay_very_fast",                    "offset": 316,  "name": "HV Delay Very Fast Protection",          "scale": 100},
                        {"id": "hv_interpolation",                      "offset": 317,  "name": "HV Interpolation"                        },
                        {"id": "lf_enable",                             "offset": 320,  "name": "LF Protections Enable"                   },
                        {"id": "lf_slow",                               "offset": 321,  "name": "LF Slow Protection",                     "scale": 10},
                        {"id": "lf_delay_slow",                         "offset": 322,  "name": "LF Delay Slow Protection",               "scale": 100},
                        {"id": "lf_fast",                               "offset": 323,  "name": "LF Fast Protection",                     "scale": 10},
                        {"id": "lf_delay_fast",                         "offset": 324,  "name": "LF Delay Fast Protection",               "scale": 100},
                        {"id": "lf_very_fast",                          "offset": 325,  "name": "LF Very Fast Protection",                "scale": 100},
                        {"id": "lf_delay_very_fast",                    "offset": 326,  "name": "LF Delay Very Fast Protection",          "scale": 10},
                        {"id": "hf_enable",                             "offset": 330,  "name": "HF Protections Enable"                   },
                        {"id": "hf_slow",                               "offset": 331,  "name": "HF Slow Protection",                     "scale": 10},
                        {"id": "hf_delay_slow",                         "offset": 332,  "name": "HF Delay Slow Protection",               "scale": 100},
                        {"id": "hf_fast",                               "offset": 333,  "name": "HF Fast Protection",                     "scale": 10},
                        {"id": "hf_delay_fast",                         "offset": 334,  "name": "HF Delay Fast Protection",               "scale": 100},
                        {"id": "hf_very_fast",                          "offset": 335,  "name": "HF Very Fast Protection",                "scale": 10},
                        {"id": "hf_delay_very_fast",                    "offset": 336,  "name": "HF Delay Very Fast Protection",          "scale": 100}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 340,
                    "number_of_registers": 58,
                    "map": [
                        {"id": "unbalance_enable",                      "offset": 340,  "name": "Unbalance Protections"                   },
                        {"id": "unbalance_i_threshold",                 "offset": 341,  "name": "I unbalance",                            "scale": 1},
                        {"id": "unbalance_i_delay",                     "offset": 342,  "name": "Delay I unbalance",                      "scale": 1},
                        {"id": "unbalance_v_threshold",                 "offset": 343,  "name": "Unbalance V",                            "scale": 1},
                        {"id": "unbalance_v_delay",                     "offset": 344,  "name": "Delay Unbalance V",                      "scale": 1},
                        {"id": "unbalance_i_min",                       "offset": 347,  "name": "I unbalance min",                        "scale": 1},
                        {"id": "antiislanding_enable",                  "offset": 350,  "name": "Anti Islanding Enable"                   },
                        {"id": "igbt_temp_thres_fit",                   "offset": 360,  "name": "IGBTs temp thres fit=125 C",             "scale": 1},
                        {"id": "igbt_temp_hist",                        "offset": 361,  "name": "IGBTs temp hist =10 C",                  "scale": 1},
                        {"id": "module_temp_thres_fit",                 "offset": 362,  "name": "Module temp thres fit=85 C",             "scale": 1},
                        {"id": "module_temp_hist",                      "offset": 363,  "name": "Module temp thist=10 C",                 "scale": 1},
                        {"id": "internal_temp_thres_fit",               "offset": 364,  "name": "Internal temp thres fit=85 C",           "scale": 1},
                        {"id": "earth_current",                         "offset": 370,  "name": "Earth Current",                          "scale": 10},
                        {"id": "high_vdc_delay",                        "offset": 371,  "name": "Delay High Vdc = 1 s",                   "scale": 1},
                        {"id": "du_overcurrent",                        "offset": 372,  "name": "DU Overcurrent = 400.0 A",               "scale": 10},
                        {"id": "lv_fast_2",                             "offset": 375,  "name": "LV Fast Protection 2",                   "scale": 10},
                        {"id": "lv_delay_fast_2",                       "offset": 376,  "name": "LV Delay Fast Protection 2",             "scale": 100},
                        {"id": "lv_very_fast_2",                        "offset": 377,  "name": "LV Very Fast Protection 2",              "scale": 10},
                        {"id": "lv_delay_very_fast_2",                  "offset": 378,  "name": "LV Delay Very Fast Protection 2",        "scale": 100},
                        {"id": "hv_fast_2",                             "offset": 379,  "name": "HV Fast Protection 2",                   "scale": 10},
                        {"id": "hv_delay_fast_2",                       "offset": 380,  "name": "HV Delay Fast Protection 2",             "scale": 100},
                        {"id": "hv_very_fast_2",                        "offset": 381,  "name": "HV Very Fast Protection 2",              "scale": 10},
                        {"id": "hv_delay_very_fast_2",                  "offset": 382,  "name": "HV Delay Very Fast Protection 2",        "scale": 100},
                        {"id": "lf_slow_2",                             "offset": 383,  "name": "LF Slow 2 Protection",                   "scale": 10},
                        {"id": "lf_delay_slow_2",                       "offset": 384,  "name": "LF Delay Slow 2 Protection",             "scale": 100},
                        {"id": "lf_very_fast_2",                        "offset": 385,  "name": "LF Very Fast 2 Protection",              "scale": 10},
                        {"id": "lf_delay_very_fast_2",                  "offset": 386,  "name": "LF Delay Very Fast 2 Protection",        "scale": 100},
                        {"id": "hf_slow_2",                             "offset": 387,  "name": "HF Slow 2 Protection",                   "scale": 10},
                        {"id": "hf_delay_slow_2",                       "offset": 388,  "name": "HF Delay Slow 2 Protection",             "scale": 100},
                        {"id": "hf_very_fast_2",                        "offset": 389,  "name": "HF Very Fast 2 Protection",              "scale": 10},
                        {"id": "hf_delay_very_fast_2",                  "offset": 390,  "name": "HF Delay Very Fast 2 Protection",        "scale": 100},
                        {"id": "hvpl_enable",                           "offset": 391,  "name": "HVPL Enable 5.9.1"                       },
                        {"id": "hvpl_activation_level_5",               "offset": 392,  "name": "HVPL Activation Level = 5%",             "scale": 1},
                        {"id": "hvpl_scale_1000",                       "offset": 393,  "name": "HVPL Scale = 1000",                      "scale": 1},
                        {"id": "hvpl_fault_level_0",                    "offset": 394,  "name": "HVPL Fault Level = 0",                   "scale": 1},
                        {"id": "hvpl_filter_hz_100_hz",                 "offset": 395,  "name": "HVPL filter = 0.100 Hz",                 "scale": 1000},
                        {"id": "hvpl_delay_fault_s_0_s",                "offset": 396,  "name": "HVPL delay fault = 2.0 s",               "scale": 10},
                        {"id": "hvpl_start_test",                       "offset": 397,  "name": "HVPL Start Test"                         }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 398,
                    "number_of_registers": 43,
                    "map": [
                        {"id": "hvpl_test_level_20",                    "offset": 398,  "name": "HVPL Test Level = -20%",                 "scale": 1,"signed": true},
                        {"id": "display_baudrate",                      "offset": 400,  "name": "Display Baudrate = 115200"               },
                        {"id": "modbus_address",                        "offset": 401,  "name": "Modbus Address=150"                      },
                        {"id": "modbus_baudrate",                       "offset": 402,  "name": "Modbus Baudrate=19200 bps"               },
                        {"id": "modbus_parity",                         "offset": 403,  "name": "Modbus Parity"                           },
                        {"id": "modbus_stop_bits",                      "offset": 404,  "name": "Modbus Stop bits"                        },
                        {"id": "modbus_master",                         "offset": 405,  "name": "Modbus Master"                           },
                        {"id": "automatic_ip",                          "offset": 410,  "name": "Automatic IP"                            },
                        {"id": "assigned_ip_a",                         "offset": 411,  "name": "Assigned IP A"                           },
                        {"id": "assigned_ip_b",                         "offset": 412,  "name": "Assigned IP B"                           },
                        {"id": "assigned_ip_c",                         "offset": 413,  "name": "Assigned IP C"                           },
                        {"id": "assigned_ip_d",                         "offset": 414,  "name": "Assigned IP D"                           },
                        {"id": "assigned_subnet_a",                     "offset": 415,  "name": "Assigned Subnet A"                       },
                        {"id": "assigned_subnet_b",                     "offset": 416,  "name": "Assigned Subnet B"                       },
                        {"id": "assigned_subnet_c",                     "offset": 417,  "name": "Assigned Subnet C"                       },
                        {"id": "assigned_subnet_d",                     "offset": 418,  "name": "Assigned Subnet D"                       },
                        {"id": "assigned_gateway_a",                    "offset": 419,  "name": "Assigned Gateway A"                      },
                        {"id": "assigned_gateway_b",                    "offset": 420,  "name": "Assigned Gateway B"                      },
                        {"id": "assigned_gateway_c",                    "offset": 421,  "name": "Assigned Gateway C"                      },
                        {"id": "assigned_gateway_d",                    "offset": 422,  "name": "Assigned Gateway D"                      },
                        {"id": "ip_address_a",                          "offset": 423,  "name": "IP address A"                            },
                        {"id": "ip_address_b",                          "offset": 424,  "name": "IP address B"                            },
                        {"id": "ip_address_c",                          "offset": 425,  "name": "IP address C"                            },
                        {"id": "ip_address_d",                          "offset": 426,  "name": "IP address D"                            },
                        {"id": "subnet_a",                              "offset": 427,  "name": "Subnet A"                                },
                        {"id": "subnet_b",                              "offset": 428,  "name": "Subnet B"                                },
                        {"id": "subnet_c",                              "offset": 429,  "name": "Subnet C"                                },
                        {"id": "subnet_d",                              "offset": 430,  "name": "Subnet D"                                },
                        {"id": "gateway_a",                             "offset": 431,  "name": "Gateway A"                               },
                        {"id": "gateway_b",                             "offset": 432,  "name": "Gateway B"                               },
                        {"id": "gateway_c",                             "offset": 433,  "name": "Gateway C"                               },
                        {"id": "gateway_d",                             "offset": 434,  "name": "Gateway D"                               },
                        {"id": "mac_a",                                 "offset": 435,  "name": "Mac A"                                   },
                        {"id": "mac_b",                                 "offset": 436,  "name": "Mac B"                                   },
                        {"id": "mac_c",                                 "offset": 437,  "name": "Mac C"                                   },
                        {"id": "mac_d",                                 "offset": 438,  "name": "Mac D"                                   },
                        {"id": "mac_e",                                 "offset": 439,  "name": "Mac E"                                   },
                        {"id": "mac_f",                                 "offset": 440,  "name": "Mac F"                                   }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 472,
                    "number_of_registers": 55,
                    "map": [
                        {"id": "lv_lf_enable",                          "offset": 472,  "name": "Enable 5.4b.4.1"                         },
                        {"id": "lv_lf_V",                               "offset": 473,  "name": "V4 = 80%",                               "scale": 10},
                        {"id": "lv_lf_f",                               "offset": 474,  "name": "f4 = 58.00 Hz",                          "scale": 100},
                        {"id": "lv_lf_t",                               "offset": 475,  "name": "t4 = 1.0 s",                             "scale": 10},
                        {"id": "mv_manometer_fault",                    "offset": 480,  "name": "MV manometer fault = off",               "scale": 1},
                        {"id": "mv_manometer_delay",                    "offset": 481,  "name": "MV manometer delay = 10 s",              "scale": 1},
                        {"id": "lv_manometer_fault",                    "offset": 482,  "name": "LV manometer fault = off",               "scale": 1},
                        {"id": "lv_manometer_delay",                    "offset": 483,  "name": "LV manometer delay = 10 s",              "scale": 1},
                        {"id": "auto_reset_enable",                     "offset": 500,  "name": "Auto Reset Enable"                       },
                        {"id": "number_of_retries",                     "offset": 501,  "name": "Number of Retries",                      "scale": 1},
                        {"id": "delay_between_retries_s_s",             "offset": 502,  "name": "Delay between retries = 30 s",           "scale": 10},
                        {"id": "reset_retries_timeout",                 "offset": 503,  "name": "Reset Retries timeout",                  "scale": 1},
                        {"id": "all_faults_enabled",                    "offset": 504,  "name": "All Faults enabled"                      },
                        {"id": "faults_allowed_number",                 "offset": 505,  "name": "Faults allowed number = 0"               },
                        {"id": "faults_allowed_1",                      "offset": 506,  "name": "Faults allowed 1 = No Faults"            },
                        {"id": "faults_allowed_2",                      "offset": 507,  "name": "Faults allowed 2 = No Faults"            },
                        {"id": "faults_allowed_3",                      "offset": 508,  "name": "Faults allowed 3 = No Faults"            },
                        {"id": "faults_allowed_4",                      "offset": 509,  "name": "Faults allowed 4 = No Faults"            },
                        {"id": "faults_allowed_5",                      "offset": 510,  "name": "Faults allowed 5 = No Faults"            },
                        {"id": "faults_allowed_6",                      "offset": 511,  "name": "Faults allowed 6 = No Faults"            },
                        {"id": "faults_allowed_7",                      "offset": 512,  "name": "Faults allowed 7 = No Faults"            },
                        {"id": "faults_allowed_8",                      "offset": 513,  "name": "Faults allowed 8 = No Faults"            },
                        {"id": "faults_allowed_9",                      "offset": 514,  "name": "Faults allowed 9 = No Faults"            },
                        {"id": "faults_allowed_10",                     "offset": 515,  "name": "Faults allowed 10 = No Faults"           },
                        {"id": "faults_exception_number",               "offset": 516,  "name": "Faults exception number = 0"             },
                        {"id": "faults_exception_1",                    "offset": 517,  "name": "Faults exception 1 = No faults"          },
                        {"id": "faults_exception_2",                    "offset": 518,  "name": "Faults exception 2 = No faults"          },
                        {"id": "faults_exception_3",                    "offset": 519,  "name": "Faults exception 3 = No faults"          },
                        {"id": "faults_exception_4",                    "offset": 520,  "name": "Faults exception 4 = No faults"          },
                        {"id": "faults_exception_5",                    "offset": 521,  "name": "Faults exception 5 = No faults"          },
                        {"id": "faults_exception_6",                    "offset": 522,  "name": "Faults exception 6 = No faults"          },
                        {"id": "faults_exception_7",                    "offset": 523,  "name": "Faults exception 7 = No faults"          },
                        {"id": "faults_exception_8",                    "offset": 524,  "name": "Faults exception 8 = No faults"          },
                        {"id": "faults_exception_9",                    "offset": 525,  "name": "Faults exception 9 = No faults"          },
                        {"id": "faults_exception_10",                   "offset": 526,  "name": "Faults exception 10 = No faults"         }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 540,
                    "number_of_registers": 60,
                    "map": [
                        {"id": "svr_enable",                            "offset": 540,  "name": "SVR Enable"                              },
                        {"id": "svr_v1_threshold",                      "offset": 541,  "name": "SVR V1 Threshold",                       "scale": 10},
                        {"id": "svr_v2_threshold",                      "offset": 542,  "name": "SVR V2 Threshold",                       "scale": 10},
                        {"id": "svr_v1_hysteresis",                     "offset": 543,  "name": "SVR V1 Hysteresis",                      "scale": 10},
                        {"id": "svr_v2_hysetresis",                     "offset": 544,  "name": "SVR V2 Hysteresis",                      "scale": 10},
                        {"id": "svr_grad_inject",                       "offset": 545,  "name": "SVR Grad Inj Q",                         "scale": 10},
                        {"id": "svr_grad_recover_q",                    "offset": 546,  "name": "SVR Grad Recover Q",                     "scale": 10},
                        {"id": "svr_grad_reduction_p",                  "offset": 547,  "name": "SVR Grad Reduction P",                   "scale": 10},
                        {"id": "svr_grad_recover_p",                    "offset": 548,  "name": "SVR Grad Recover P",                     "scale": 10},
                        {"id": "svr_cosfi_limit",                       "offset": 549,  "name": "SVR CosFi limit",                        "scale": 100},
                        {"id": "p_control_mode",                        "offset": 550,  "name": "P control Mode"                          },
                        {"id": "q_control_mode",                        "offset": 551,  "name": "Q control Mode = Q"                      },
                        {"id": "p_p_reference",                         "offset": 552,  "name": "P reference = 100%",                     "scale": 100,"signed": true},
                        {"id": "p_id_reference",                        "offset": 553,  "name": "Id reference = 100%",                    "scale": 100,"signed": true},
                        {"id": "q_cosphi_reference",                    "offset": 555,  "name": "Cos phi reference = 1.000",              "scale": 1000,"signed": true},
                        {"id": "q_iq_reference",                        "offset": 556,  "name": "Iq reference = 0",                       "scale": 100,"signed": true},
                        {"id": "q_q_reference",                         "offset": 557,  "name": "Q reference = 0.0%",                     "scale": 100,"signed": true},
                        {"id": "excitation",                            "offset": 558,  "name": "Excitation"                              },
                        {"id": "q_v_reference",                         "offset": 575,  "name": "Vref = 100.00%",                         "scale": 100,"signed": true},
                        {"id": "vq_v1",                                 "offset": 576,  "name": "V1=90%",                                 "scale": 100},
                        {"id": "vq_v2",                                 "offset": 577,  "name": "V2 = 92.00%",                            "scale": 100},
                        {"id": "vq_v3",                                 "offset": 578,  "name": "V3 = 108.00%",                           "scale": 100},
                        {"id": "vq_v4",                                 "offset": 579,  "name": "V4 =  110.00%",                          "scale": 100},
                        {"id": "vq_q1",                                 "offset": 580,  "name": "Q1 = 48.43%",                            "scale": 100},
                        {"id": "vq_q2",                                 "offset": 581,  "name": "Q2 = 0.00%",                             "scale": 100},
                        {"id": "vq_q3",                                 "offset": 582,  "name": "Q3 = 0.00%",                             "scale": 100},
                        {"id": "vq_q4",                                 "offset": 583,  "name": "Q4 = 48.43%",                            "scale": 100},
                        {"id": "vq_hysterisis",                         "offset": 584,  "name": "V hysterisis = 1.0%",                    "scale": 10},
                        {"id": "vq_p_activation",                       "offset": 585,  "name": "P activation = 20%",                     "scale": 10},
                        {"id": "vq_p_deactivation",                     "offset": 586,  "name": "P deactivation = 5.0%",                  "scale": 10},
                        {"id": "vq_response_delay",                     "offset": 587,  "name": "Response Tdelay = 0.3 s",                "scale": 10},
                        {"id": "vq_response_time",                      "offset": 588,  "name": "Response Time = 5.0 s",                  "scale": 10},
                        {"id": "q_reference_1",                         "offset": 597,  "name": "Q reference 1 = 0.00%",                  "echo_id": "/components/pcs_37a/qcmd","scale": -100,"signed": true},
                        {"id": "q_reference_2",                         "offset": 598,  "name": "Q reference 2 = 0.00%",                  "echo_id": "/components/pcs_37b/qcmd","scale": -100,"signed": true},
                        {"id": "q_reference_3",                         "offset": 599,  "name": "Q reference 3 = 0.00%",                  "scale": -100,"signed": true}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 648,
                    "number_of_registers": 94,
                    "map": [
                        {"id": "enabled_nec",                           "offset": 648,  "name": "Enabled NEC = NEC 2017",                 "scale": 1},
                        {"id": "du_type",                               "offset": 649,  "name": "Du Type = HEM",                          "scale": 1},
                        {"id": "working_mode",                          "offset": 650,  "name": "Working Mode = GFDI + IMI",              "scale": 1},
                        {"id": "hv_hf_enable",                          "offset": 730,  "name": "Enable 5.4b.1.1"                         },
                        {"id": "hv_hf_V",                               "offset": 731,  "name": "V1 = 120%",                              "scale": 10},
                        {"id": "hv_hf_f",                               "offset": 732,  "name": "f1 = 62.00 Hz",                          "scale": 100},
                        {"id": "hv_hf_t",                               "offset": 733,  "name": "t1 = 1.0 s",                             "scale": 10},
                        {"id": "lv_hf_enable",                          "offset": 734,  "name": "Enable 5.4b.2.1"                         },
                        {"id": "lv_hf_V",                               "offset": 735,  "name": "V2 = 80%",                               "scale": 10},
                        {"id": "lv_hf_f",                               "offset": 736,  "name": "f2 = 62.00 Hz",                          "scale": 100},
                        {"id": "lv_hf_t",                               "offset": 737,  "name": "t2 = 1.0 s",                             "scale": 10},
                        {"id": "hv_lf_enable",                          "offset": 738,  "name": "Enable 5.4b.3.1"                         },
                        {"id": "hv_lf_V",                               "offset": 739,  "name": "V3 = 120%",                              "scale": 10},
                        {"id": "hv_lf_f",                               "offset": 740,  "name": "f3 = 58.00 Hz",                          "scale": 100},
                        {"id": "hv_lf_t",                               "offset": 741,  "name": "t3 = 1.0 s",                             "scale": 10}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 818,
                    "number_of_registers": 11,
                    "map": [
                        {"id": "vp_ref_power",                          "offset": 818,  "name": "V/P Ref Power Rel"                       },
                        {"id": "vp_rec_mode",                           "offset": 819,  "name": "V/P Recover Mode"                        },
                        {"id": "vp_enable",                             "offset": 820,  "name": "V/P Enable"                              },
                        {"id": "vp_v1",                                 "offset": 821,  "name": "V/P V1",                                 "scale": 100},
                        {"id": "vp_v2",                                 "offset": 822,  "name": "V/P V2",                                 "scale": 100},
                        {"id": "vp_p1",                                 "offset": 823,  "name": "V/P P1",                                 "scale": 100},
                        {"id": "vp_p2",                                 "offset": 824,  "name": "V/P P2",                                 "scale": 100},
                        {"id": "vp_hysteresis",                         "offset": 825,  "name": "V/P Hysteresis",                         "scale": 10},
                        {"id": "vp_delay_hysteresis",                   "offset": 827,  "name": "V/P Delay Hysterisis",                   "scale": 10},
                        {"id": "vp_response_tiime",                     "offset": 828,  "name": "V/P Response Time",                      "scale": 10}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2013,
                    "number_of_registers": 29,
                    "map": [
                        {"id": "selector_config",                       "offset": 2013, "name": "Selector Config"                         },
                        {"id": "start_control_mode",                    "offset": 2040, "name": "Start Control Mode"                      },
                        {"id": "selector_status",                       "offset": 2041, "name": "Selector Status", "echo_id": "/components/pcs_37a/ctrlword1"}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 3009,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "start",                                 "offset": 3009, "name": "Start"},
                        {"id": "stop",                                  "offset": 3010, "name": "Stop"},
                        {"id": "reset",                                 "offset": 3011, "name": "Reset"}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 3199,
                    "number_of_registers": 1,
                    "map": [
                        {"id": "e_stop",                                "offset": 3199, "name": "E-Stop"                                  }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 4251,
                    "number_of_registers": 5,
                    "map": [
                        {"id": "ppc_watchdog_ref",                      "offset": 4251, "name": "Watchdog timer input",                   "scale": 1},
                        {"id": "reset_refs_time_s",                     "offset": 4252, "name": "Reset refs time = 4s",                   "scale": 1},
                        {"id": "comms_fault_time_s_s",                  "offset": 4253, "name": "Comms Fault time = 60 s",                "scale": 1},
                        {"id": "home_p_ref_0_0",                        "offset": 4254, "name": "Home P ref  = 0.0%",                     "scale": 100},
                        {"id": "home_q_ref_0_0",                        "offset": 4255, "name": "Home Q ref = 0.0%",                      "scale": 100,"signed": true}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 7021,
                    "number_of_registers": 31,
                    "map": [
                        {"id": "active_bal_activate",                   "offset": 7021, "name": "Active Balancing Activate"               },
                        {"id": "bank_bal_activate",                     "offset": 7024, "name": "Bank Balancing Activate"                 },
                        {"id": "bank_bal_reconnect_grad",               "offset": 7027, "name": "Bank Balancing Reconnect Gradient"       },
                        {"id": "cvsb_activate",                         "offset": 7029, "name": "Constant Voltage Standby Activate"       },
                        {"id": "cvsb_time_to_enter",                    "offset": 7030, "name": "Constant Voltage Standby  Time to Enter" },
                        {"id": "battery_module_model",                  "offset": 7050, "name": "Battery Module Model",                   "scale": 1},
                        {"id": "bms_banks_enabled",                     "offset": 7051, "name": "BMS Banks Enabled",                      "scale": 1}
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 7141,
                    "number_of_registers": 38,
                    "map": [
                        {"id": "p_dc_reference_1",                      "offset": 7141, "name": "P DC reference 1 = 100%",                "scale": 100,"signed": true},
                        {"id": "p_dc_reference_2",                      "offset": 7142, "name": "P DC reference 2 = 100%",                "scale": 100,"signed": true},
                        {"id": "p_dc_reference_3",                      "offset": 7143, "name": "P DC reference 3 = 100%",                "scale": 100,"signed": true},
                        {"id": "p_ac_reference_1",                      "offset": 7144, "name": "P AC reference 1 = 100%", "echo_id": "/components/pcs_37a/pcmd", "scale": 100,"signed": true},
                        {"id": "p_ac_reference_2",                      "offset": 7145, "name": "P AC reference 2 = 100%", "echo_id": "/components/pcs_37b/pcmd", "scale": 100,"signed": true},
                        {"id": "p_ac_reference_3",                      "offset": 7146, "name": "P AC reference 3 = 100%",                "scale": 100,"signed": true},
                        {"id": "leak_protection_type_1",                "offset": 7150, "name": "Leak Protection Type"                    },
                        {"id": "leak_imi_activation_1",                 "offset": 7151, "name": "IMI Activation"                          },
                        {"id": "leak_fault_threshold_1",                "offset": 7152, "name": "Fault Threshold = 5.0kOhms",             "scale": 10},
                        {"id": "leak_fault_recover_threshold_1",        "offset": 7153, "name": "Fault Recover Threshold = 115%",         "scale": 2000},
                        {"id": "leak_warning_theshold_1",               "offset": 7154, "name": "Warning Theshold=50.0kOhms",             "scale": 10},
                        {"id": "leak_self_test_exec_period_1",          "offset": 7157, "name": "Self Test exec per = 1440",              "scale": 1},
                        {"id": "leak_self_test_manual_command_1",       "offset": 7158, "name": "Self Test Manual Command",               "scale": 1},
                        {"id": "leak_protection_type_2",                "offset": 7160, "name": "Leak Protection Type"                    },
                        {"id": "leak_imi_activation_2",                 "offset": 7161, "name": "IMI Activation"                          },
                        {"id": "leak_fault_threshold_2",                "offset": 7162, "name": "Fault Threshold = 5.0kOhms",             "scale": 10},
                        {"id": "leak_fault_recover_threshold_2",        "offset": 7163, "name": "Fault Recover Threshold = 115%",         "scale": 2000},
                        {"id": "leak_warning_theshold_2",               "offset": 7164, "name": "Warning Theshold=50.0kOhms",             "scale": 10},
                        {"id": "leak_self_test_exec_period_2",          "offset": 7167, "name": "Self Test exec per = 1440",              "scale": 1},
                        {"id": "leak_self_test_manual_command_2",       "offset": 7168, "name": "Self Test Manual Command",               "scale": 1},
                        {"id": "leak_protection_type_3",                "offset": 7170, "name": "Leak Protection Type"                    },
                        {"id": "leak_imi_activation_3",                 "offset": 7171, "name": "IMI Activation"                          },
                        {"id": "leak_fault_threshold_3",                "offset": 7172, "name": "Fault Threshold = 5.0kOhms",             "scale": 10},
                        {"id": "leak_fault_recover_threshold_3",        "offset": 7173, "name": "Fault Recover Threshold = 115%",         "scale": 2000},
                        {"id": "leak_warning_theshold_3",               "offset": 7174, "name": "Warning Theshold=50.0kOhms",             "scale": 10},
                        {"id": "leak_self_test_exec_period_3",          "offset": 7177, "name": "Self Test exec per = 1440",              "scale": 1},
                        {"id": "leak_self_test_manual_command_3",       "offset": 7178, "name": "Self Test Manual Command",               "scale": 1}
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2,
                    "number_of_registers": 2,
                    "map": [
                        {"id": "access",                                "offset": 2,    "name": "Access Code"                             },
                        {"id": "user",                                  "offset": 3,    "name": "User"                                    }
                    ]
                }
            ]
        },
        {
            "id": "pe_pcs_info",
            "frequency": 500,
            "offset_time": 0,
            "device_id": 98,
            "registers": [
                {
                    "type": "Input Registers",
                    "starting_offset": 1000,
                    "number_of_registers": 62,
                    "map": [
                        {"id": "grid_voltage_rs",                       "offset": 1000, "name": "Grid voltage RS", "echo_id": "/components/feed_1/v2", "scale": 10},
                        {"id": "grid_voltage_st",                       "offset": 1001, "name": "Grid voltage ST", "echo_id": "/components/feed_1/v2", "scale": 10},
                        {"id": "grid_voltage_tr",                       "offset": 1002, "name": "Grid voltage TR", "echo_id": "/components/feed_1/v2", "scale": 10},
                        {"id": "grid_current_1",                        "offset": 1003, "name": "Grid current I1", "echo_id": "/components/feed_1/i", "scale": 1,"signed": true},
                        {"id": "grid_current_2",                        "offset": 1004, "name": "Grid current I2", "echo_id": "/components/feed_1/i", "scale": 1,"signed": true},
                        {"id": "grid_current_3",                        "offset": 1005, "name": "Grid current I3", "echo_id": "/components/feed_1/i", "scale": 1,"signed": true},
                        {"id": "active_power",                          "offset": 1007, "name": "P",               "echo_id": "/components/feed_1/p", "signed": true},
                        {"id": "reactive_power",                        "offset": 1008, "name": "Q",               "echo_id": "/components/feed_1/q", "signed": true},
                        {"id": "apparent_power",                        "offset": 1009, "name": "S",               "echo_id": "/components/feed_1/s", "signed": true},
                        {"id": "cosphi",                                "offset": 1010, "name": "Cos phi",         "echo_id": "/components/feed_1/pf", "scale": 1000,"signed": true},
                        {"id": "grid_frequency",                        "offset": 1011, "name": "Grid frequency",  "echo_id": "/components/feed_1/f2", "scale": 100,"signed": true},
                        {"id": "poi_v_est",                             "offset": 1013, "name": "POI V estimated"                         },
                        {"id": "grid_voltage_rs_lv",                    "offset": 1020, "name": "Grid voltage RS LV"},
                        {"id": "grid_voltage_st_lv",                    "offset": 1021, "name": "Grid voltage ST LV"},
                        {"id": "grid_voltage_tr_lv",                    "offset": 1022, "name": "Grid voltage TR LV"},
                        {"id": "vdc_last_linp",                         "offset": 1052, "name": "DC voltage last linp"                    },
                        {"id": "dc_p_input",                            "offset": 1060, "name": "DC input power",  "echo_id": "/components/feed_1/p", "signed": true},
                        {"id": "dc_total_i_input",                      "offset": 1061, "name": "DC input current total",                 "signed": true}
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1102,
                    "number_of_registers": 68,
                    "map": [
                        {"id": "insulation_status_1",                   "offset": 1102, "name": "Insulation Status"                       },
                        {"id": "insulation_resistor_msb_1",             "offset": 1103, "name": "Insulation Resistor MSB"                 },
                        {"id": "insulation_resistor_lsb_1",             "offset": 1104, "name": "Resistor LSB"                            },
                        {"id": "insulation_measurement_started_time_1", "offset": 1105, "name": "Insulation Measurement started time"     },
                        {"id": "insulation_self_test_started_time_1",   "offset": 1106, "name": "Insulation Self-test started time"       },
                        {"id": "insulation_self_test_exec_countdown_1", "offset": 1107, "name": "Insulation Self-test exec countdown"     },
                        {"id": "insulation_status_update_1",            "offset": 1108, "name": "Insulation Status update"                },
                        {"id": "current_fault",                         "offset": 1120, "name": "Current fault"                           },
                        {"id": "current_warning",                       "offset": 1121, "name": "Current warning"                         },
                        {"id": "current_status",                        "offset": 1122, "name": "Current status", "echo_id": "/components/pcs_37a/status_0_value"},
                        {"id": "internal_temperature",                  "offset": 1123, "name": "Internal temperature"                    },
                        {"id": "max_igbts_temperature",                 "offset": 1124, "name": "Max IGBTs temperature"                   },
                        {"id": "max_modules_temperature",               "offset": 1125, "name": "Max modules temperature"                 },
                        {"id": "internal_input_status",                 "offset": 1126, "name": "Internal input status"                   },
                        {"id": "internal_output_status",                "offset": 1127, "name": "Internal output status"                  },
                        {"id": "ac_module_admission_temperature",       "offset": 1128, "name": "AC module admission temperature",        "scale": 10},
                        {"id": "current_normative",                     "offset": 1129, "name": "Current normative"                       },
                        {"id": "current_fault_module",                  "offset": 1130, "name": "Current fault module"                    },
                        {"id": "internal_humidity",                     "offset": 1131, "name": "Internal humidity"                       },
                        {"id": "lv_manometer",                          "offset": 1132, "name": "LV manometer"                            },
                        {"id": "power_source_1",                        "offset": 1134, "name": "Power source 1",                         "scale": 100},
                        {"id": "power_source_2",                        "offset": 1135, "name": "Power source 2",                         "scale": 100},
                        {"id": "p_limit_inst",                          "offset": 1140, "name": "P limit inst",                           "scale": 10000},
                        {"id": "q_limit_inst",                          "offset": 1141, "name": "Q limit inst",                           "scale": 10000},
                        {"id": "r_mohm",                                "offset": 1145, "name": "R (mOhm)",                               "scale": 100},
                        {"id": "l_uh",                                  "offset": 1146, "name": "L (uH)"                                  },
                        {"id": "c_uf",                                  "offset": 1147, "name": "C (uF)",                                 "scale": 100},
                        {"id": "lc_uh",                                 "offset": 1148, "name": "Lc (uH)",                                "scale": 100},
                        {"id": "start_conditions_all",                  "offset": 1150, "name": "Start conditions all"                    },
                        {"id": "start_conditions_v",                    "offset": 1151, "name": "Start conditions V"                      },
                        {"id": "start_conditions_f",                    "offset": 1152, "name": "Start conditions f"                      },
                        {"id": "start_conditions_vdc",                  "offset": 1153, "name": "Start conditions Vdc"                    },
                        {"id": "start_conditions_p",                    "offset": 1155, "name": "Start conditions P"                      },
                        {"id": "start_conditions_soc_no",               "offset": 1156, "name": "Start conditions SOC = No"               },
                        {"id": "nominal_ac_voltage",                    "offset": 1160, "name": "Nominal AC voltage"                      },
                        {"id": "max_ac_current",                        "offset": 1161, "name": "Max AC current"                          },
                        {"id": "nominal_bus_voltage",                   "offset": 1162, "name": "Nominal bus voltage"                     },
                        {"id": "max_dc_current",                        "offset": 1163, "name": "Max DC current"                          },
                        {"id": "nominal_s",                             "offset": 1164, "name": "Nominal S",                              "scale": 100},
                        {"id": "number_of_modules",                     "offset": 1165, "name": "Number of modules"                       },
                        {"id": "number_of_mpps",                        "offset": 1166, "name": "Number of MPPs"                          },
                        {"id": "number_of_bus",                         "offset": 1169, "name": "Number of BUS = 2"                       }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1182,
                    "number_of_registers": 73,
                    "map": [
                        {"id": "inverter_type",                         "offset": 1182, "name": "Inverter type"                           },
                        {"id": "inductive_i_limit",                     "offset": 1183, "name": "Inductive I limit"                       },
                        {"id": "capacitive_i_limit",                    "offset": 1184, "name": "Capacitive I limit"                      },
                        {"id": "max_p_limit",                           "offset": 1185, "name": "Max P limit",                            "scale": 100},
                        {"id": "max_q_limit",                           "offset": 1186, "name": "Max Q limit",                            "scale": 100},
                        {"id": "max_s_limit",                           "offset": 1187, "name": "Max S limit",                            "scale": 100},
                        {"id": "status_gen_switch",                     "offset": 1195, "name": "Status Gen. Switch (Breaker Status)"     },
                        {"id": "select_module",                         "offset": 1200, "name": "Select module"                           },
                        {"id": "daily_energy_msb",                      "offset": 1201, "name": "Daily energy MSB"                        },
                        {"id": "daily_energy_lsb",                      "offset": 1202, "name": "Daily energy LSB"                        },
                        {"id": "yesterday_energy_msb",                  "offset": 1203, "name": "Yesterday energy MSB"                    },
                        {"id": "yesterday_energy_lsb",                  "offset": 1204, "name": "Yesterday energy LSB"                    },
                        {"id": "current_month_energy_msb",              "offset": 1205, "name": "Current month energy MSB"                },
                        {"id": "current_month_energy_lsb",              "offset": 1206, "name": "Current month energy LSB"                },
                        {"id": "last_month_energy_msb",                 "offset": 1207, "name": "Last month energy MSB"                   },
                        {"id": "last_month_energy_lsb",                 "offset": 1208, "name": "Last month energy LSB"                   },
                        {"id": "total_energy_msb",                      "offset": 1209, "name": "Total energy MSB"                        },
                        {"id": "total_energy_lsb",                      "offset": 1210, "name": "Total energy LSB"                        },
                        {"id": "select_module_reactive_energy",         "offset": 1211, "name": "Select module reactive energy"           },
                        {"id": "daily_reactive_energy_msb",             "offset": 1212, "name": "Daily reactive energy MSB"               },
                        {"id": "daily_reactive_energy_lsb",             "offset": 1213, "name": "Daily reactive energy LSB"               },
                        {"id": "yesterday_reactive_energy_msb",         "offset": 1214, "name": "Yesterday reactive energy MSB"           },
                        {"id": "yesterday_reactive_energy_lsb",         "offset": 1215, "name": "Yesterday reactive energy LSB"           },
                        {"id": "current_month_reactive_energy_msb",     "offset": 1216, "name": "Current month reactive energy MSB"       },
                        {"id": "current_month_reactive_energy_lsb",     "offset": 1217, "name": "Current month reactive energy LSB"       },
                        {"id": "last_month_reactive_energy_msb",        "offset": 1218, "name": "Last month reactive energy MSB"          },
                        {"id": "last_month_reactive_energy_lsb",        "offset": 1219, "name": "Last month reactive energy LSB"          },
                        {"id": "total_reactive_energy_msb",             "offset": 1220, "name": "Total reactive energy MSB"               },
                        {"id": "total_reactive_energy_lsb",             "offset": 1221, "name": "Total reactive energy LSB"               },
                        {"id": "total_run_time_years",                  "offset": 1222, "name": "Total run time years"                    },
                        {"id": "total_run_time_days",                   "offset": 1223, "name": "Total run time days"                     },
                        {"id": "total_run_time_hours",                  "offset": 1224, "name": "Total run time hours"                    },
                        {"id": "partial_run_time_years",                "offset": 1225, "name": "Partial run time years"                  },
                        {"id": "partial_run_time_days",                 "offset": 1226, "name": "Partial run time days"                   },
                        {"id": "partial_run_time_hours",                "offset": 1227, "name": "Partial run time hours"                  },
                        {"id": "total_grid_connections",                "offset": 1228, "name": "Total number of grid connections"        },
                        {"id": "partial_grid_connections",              "offset": 1229, "name": "Partial number of grid connections"      },
                        {"id": "consum_daily_energy_msb",               "offset": 1230, "name": "Consum. daily energy MSB"                },
                        {"id": "consum_daily_energy_lsb",               "offset": 1231, "name": "Consum. daily energy LSB"                },
                        {"id": "consum_total_energy_msb",               "offset": 1232, "name": "Consum. total energy MSB"                },
                        {"id": "consum_total_energy_lsb",               "offset": 1233, "name": "Consum. total energy LSB"                },
                        {"id": "last_fault",                            "offset": 1250, "name": "Last fault"                              },
                        {"id": "last_fault_date",                       "offset": 1251, "name": "Date of last fault"                      },
                        {"id": "last_fault_time",                       "offset": 1252, "name": "Time of last fault"                      },
                        {"id": "ninth_fault",                           "offset": 1253, "name": "9th fault"                               },
                        {"id": "ninth_fault_date",                      "offset": 1254, "name": "Date of 9th fault"                       }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1255,
                    "number_of_registers": 75,
                    "map": [
                        {"id": "ninth_fault_time",                      "offset": 1255, "name": "Time of 9th fault"                       },
                        {"id": "eighth_fault",                          "offset": 1256, "name": "8th fault"                               },
                        {"id": "eighth_fault_date",                     "offset": 1257, "name": "Date of 8th fault"                       },
                        {"id": "eighth_fault_time",                     "offset": 1258, "name": "Time of 8th fault"                       },
                        {"id": "seventh_fault",                         "offset": 1259, "name": "7th fault"                               },
                        {"id": "seventh_fault_date",                    "offset": 1260, "name": "Date of 7th fault"                       },
                        {"id": "seventh_fault_time",                    "offset": 1261, "name": "Time of 7th fault"                       },
                        {"id": "sixth_fault",                           "offset": 1262, "name": "6th fault"                               },
                        {"id": "sixth_fault_date",                      "offset": 1263, "name": "Date of 6th fault"                       },
                        {"id": "sixth_fault_time",                      "offset": 1264, "name": "Time of 6h fault"                        },
                        {"id": "fifth_fault",                           "offset": 1265, "name": "5th fault"                               },
                        {"id": "fifth_fault_date",                      "offset": 1266, "name": "Date of 5th fault"                       },
                        {"id": "fifth_fault_time",                      "offset": 1267, "name": "Time of 5th fault"                       },
                        {"id": "fourth_fault",                          "offset": 1268, "name": "4th fault"                               },
                        {"id": "fourth_fault_date",                     "offset": 1269, "name": "Date of 4th fault"                       },
                        {"id": "fourth_fault_time",                     "offset": 1270, "name": "Time of 4th fault"                       },
                        {"id": "third_fault",                           "offset": 1271, "name": "3rd fault"                               },
                        {"id": "third_fault_date",                      "offset": 1272, "name": "Date of 3rd fault"                       },
                        {"id": "third_fault_time",                      "offset": 1273, "name": "Time of 3rd fault"                       },
                        {"id": "second_fault",                          "offset": 1274, "name": "2nd fault"                               },
                        {"id": "second_fault_date",                     "offset": 1275, "name": "Date of 2nd fault"                       },
                        {"id": "second_fault_time",                     "offset": 1276, "name": "Time of 2nd fault"                       },
                        {"id": "first_fault",                           "offset": 1277, "name": "1st fault"                               },
                        {"id": "first_fault_date",                      "offset": 1278, "name": "Date of 1st fault"                       },
                        {"id": "first_fault_time",                      "offset": 1279, "name": "Time of 1st fault"                       },
                        {"id": "last_warning",                          "offset": 1300, "name": "Last warning"                            },
                        {"id": "last_warning_date",                     "offset": 1301, "name": "Date of last warning"                    },
                        {"id": "last_warning_time",                     "offset": 1302, "name": "Time of last warning"                    },
                        {"id": "ninth_warning",                         "offset": 1303, "name": "9th warning"                             },
                        {"id": "ninth_warning_date",                    "offset": 1304, "name": "Date of 9th warning"                     },
                        {"id": "ninth_warning_time",                    "offset": 1305, "name": "Time of 9th warning"                     },
                        {"id": "eighth_warning",                        "offset": 1306, "name": "8th warning"                             },
                        {"id": "eighth_warning_date",                   "offset": 1307, "name": "Date of 8th warning"                     },
                        {"id": "eighth_warning_time",                   "offset": 1308, "name": "Time of 8th warning"                     },
                        {"id": "seventh_warning",                       "offset": 1309, "name": "7th warning"                             },
                        {"id": "seventh_warning_date",                  "offset": 1310, "name": "Date of 7th warning"                     },
                        {"id": "seventh_warning_time",                  "offset": 1311, "name": "Time of 7th warning"                     },
                        {"id": "sixth_warning",                         "offset": 1312, "name": "6th warning"                             },
                        {"id": "sixth_warning_date",                    "offset": 1313, "name": "Date of 6th warning"                     },
                        {"id": "sixth_warning_time",                    "offset": 1314, "name": "Time of 6h warning"                      },
                        {"id": "fifth_warning",                         "offset": 1315, "name": "5th warning"                             },
                        {"id": "fifth_warning_date",                    "offset": 1316, "name": "Date of 5th warning"                     },
                        {"id": "fifth_warning_time",                    "offset": 1317, "name": "Time of 5th warning"                     },
                        {"id": "fourth_warning",                        "offset": 1318, "name": "4th warning"                             },
                        {"id": "fourth_warning_date",                   "offset": 1319, "name": "Date of 4th warning"                     },
                        {"id": "fourth_warning_time",                   "offset": 1320, "name": "Time of 4th warning"                     },
                        {"id": "third_warning",                         "offset": 1321, "name": "3rd warning"                             },
                        {"id": "third_warning_date",                    "offset": 1322, "name": "Date of 3rd warning"                     },
                        {"id": "third_warning_time",                    "offset": 1323, "name": "Time of 3rd warning"                     },
                        {"id": "second_warning",                        "offset": 1324, "name": "2nd warning"                             },
                        {"id": "second_warning_date",                   "offset": 1325, "name": "Date of 2nd warning"                     },
                        {"id": "second_warning_time",                   "offset": 1326, "name": "Time of 2nd warning"                     },
                        {"id": "first_warning",                         "offset": 1327, "name": "1st warning"                             },
                        {"id": "first_warning_date",                    "offset": 1328, "name": "Date of 1st warning"                     },
                        {"id": "first_warning_time",                    "offset": 1329, "name": "Time of 1st warning"                     }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1350,
                    "number_of_registers": 75,
                    "map": [
                        {"id": "last_event",                            "offset": 1350, "name": "Last event"                              },
                        {"id": "last_event_date",                       "offset": 1351, "name": "Date of last event"                      },
                        {"id": "last_event_time",                       "offset": 1352, "name": "Time of last event"                      },
                        {"id": "ninth_event",                           "offset": 1353, "name": "9th event"                               },
                        {"id": "ninth_event_date",                      "offset": 1354, "name": "Date of 9th event"                       },
                        {"id": "ninth_event_time",                      "offset": 1355, "name": "Time of 9th event"                       },
                        {"id": "eighth_event",                          "offset": 1356, "name": "8th event"                               },
                        {"id": "eighth_event_date",                     "offset": 1357, "name": "Date of 8th event"                       },
                        {"id": "eighth_event_time",                     "offset": 1358, "name": "Time of 8th event"                       },
                        {"id": "seventh_event",                         "offset": 1359, "name": "7th event"                               },
                        {"id": "seventh_event_date",                    "offset": 1360, "name": "Date of 7th event"                       },
                        {"id": "seventh_event_time",                    "offset": 1361, "name": "Time of 7th event"                       },
                        {"id": "sixth_event",                           "offset": 1362, "name": "6th event"                               },
                        {"id": "sixth_event_date",                      "offset": 1363, "name": "Date of 6th event"                       },
                        {"id": "sixth_event_time",                      "offset": 1364, "name": "Time of 6h event"                        },
                        {"id": "fifth_event",                           "offset": 1365, "name": "5th event"                               },
                        {"id": "fifth_event_date",                      "offset": 1366, "name": "Date of 5th event"                       },
                        {"id": "fifth_event_time",                      "offset": 1367, "name": "Time of 5th event"                       },
                        {"id": "fourth_event",                          "offset": 1368, "name": "4th event"                               },
                        {"id": "fourth_event_date",                     "offset": 1369, "name": "Date of 4th event"                       },
                        {"id": "fourth_event_time",                     "offset": 1370, "name": "Time of 4th event"                       },
                        {"id": "third_event",                           "offset": 1371, "name": "3rd event"                               },
                        {"id": "third_event_date",                      "offset": 1372, "name": "Date of 3rd event"                       },
                        {"id": "third_event_time",                      "offset": 1373, "name": "Time of 3rd event"                       },
                        {"id": "second_event",                          "offset": 1374, "name": "2nd event"                               },
                        {"id": "second_event_date",                     "offset": 1375, "name": "Date of 2nd event"                       },
                        {"id": "second_event_time",                     "offset": 1376, "name": "Time of 2nd event"                       },
                        {"id": "first_event",                           "offset": 1377, "name": "1st event"                               },
                        {"id": "first_event_date",                      "offset": 1378, "name": "Date of 1st event"                       },
                        {"id": "first_event_time",                      "offset": 1379, "name": "Time of 1st event"                       },
                        {"id": "running_modules",                       "offset": 1390, "name": "Running modules"                         },
                        {"id": "num_running_modules",                   "offset": 1391, "name": "Num running modules"                     },
                        {"id": "next_starting_module",                  "offset": 1392, "name": "Next starting module"                    },
                        {"id": "modules_start_stop",                    "offset": 1393, "name": "Modules start stop"                      },
                        {"id": "modules_enable_reg",                    "offset": 1394, "name": "Modules enable reg"                      },
                        {"id": "selected_module",                       "offset": 1400, "name": "Selected module"                         },
                        {"id": "module_status",                         "offset": 1401, "name": "Module status"                           },
                        {"id": "current_r",                             "offset": 1402, "name": "Current R",                              "scale": 10},
                        {"id": "current_s",                             "offset": 1403, "name": "Current S",                              "scale": 10},
                        {"id": "current_t",                             "offset": 1404, "name": "Current T",                              "scale": 10},
                        {"id": "dc_current",                            "offset": 1405, "name": "DC current",                             "scale": 10},
                        {"id": "dc_voltage_p",                          "offset": 1406, "name": "DC voltage (P)"                          },
                        {"id": "dc_voltage_n",                          "offset": 1407, "name": "DC voltage (N)"                          },
                        {"id": "dc_voltage",                            "offset": 1408, "name": "DC voltage"                              },
                        {"id": "p",                                     "offset": 1409, "name": "P",                                      "scale": 10},
                        {"id": "q",                                     "offset": 1410, "name": "Q",                                      "scale": 10},
                        {"id": "ambient_temperature",                   "offset": 1411, "name": "Ambient temperature"                     },
                        {"id": "max_temperature",                       "offset": 1412, "name": "Max temperature"                         },
                        {"id": "i_o_status",                            "offset": 1413, "name": "I/O status"                              },
                        {"id": "temperature_r1",                        "offset": 1416, "name": "Temperature R1"                          },
                        {"id": "temperature_r2",                        "offset": 1417, "name": "Temperature R2"                          },
                        {"id": "temperature_r3",                        "offset": 1418, "name": "Temperature R3"                          },
                        {"id": "temperature_s1",                        "offset": 1419, "name": "Temperature S1"                          },
                        {"id": "temperature_s2",                        "offset": 1420, "name": "Temperature S2"                          },
                        {"id": "temperature_s3",                        "offset": 1421, "name": "Temperature S3"                          },
                        {"id": "temperature_t1",                        "offset": 1422, "name": "Temperature T1"                          },
                        {"id": "temperature_t2",                        "offset": 1423, "name": "Temperature T2"                          },
                        {"id": "temperature_t3",                        "offset": 1424, "name": "Temperature T3"                          }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 5000,
                    "number_of_registers": 94,
                    "map": [
                        {"id": "module_1_status",                       "offset": 5000, "name": "Module 1 Status",                        "echo_id": "/components/pcs_37a/status_0_string"},
                        {"id": "module_1_current_r",                    "offset": 5001, "name": "Module 1 Current R",                     "scale": 10,"signed": true},
                        {"id": "module_1_current_s",                    "offset": 5002, "name": "Module 1 Current S",                     "scale": 10,"signed": true},
                        {"id": "module_1_current_t",                    "offset": 5003, "name": "Module 1 Current T",                     "scale": 10,"signed": true},
                        {"id": "module_1_dc_current",                   "offset": 5004, "name": "Module 1 DC current",                    "echo_id": "/components/pcs_37a/idc","scale": 10,"signed": true},
                        {"id": "module_1_dc_voltage_p",                 "offset": 5005, "name": "Module 1 DC voltage (P)"                 },
                        {"id": "module_1_dc_voltage_n",                 "offset": 5006, "name": "Module 1 DC voltage (N)"                 },
                        {"id": "module_1_dc_voltage",                   "offset": 5007, "name": "Module 1 DC voltage",                    "echo_id": "/components/pcs_37a/vdc"},
                        {"id": "module_1_p",                            "offset": 5008, "name": "Module 1 P",                             "echo_id": "/components/pcs_37a/p", "scale": 10,"signed": true},
                        {"id": "module_1_q",                            "offset": 5009, "name": "Module 1 Q",                             "echo_id": "/components/pcs_37a/q","scale": 10,"signed": true},
                        {"id": "module_1_ambient_temp",                 "offset": 5010, "name": "Module 1 Ambient temperature"            },
                        {"id": "module_1_max_temp",                     "offset": 5011, "name": "Module 1 Max temperature"                },
                        {"id": "module_1_i_o_status",                   "offset": 5012, "name": "Module 1 I/O status"                     },
                        {"id": "module_1_temp_r1",                      "offset": 5022, "name": "Module 1 Temperature R1"                 },
                        {"id": "module_1_temp_r2",                      "offset": 5023, "name": "Module 1 Temperature R2"                 },
                        {"id": "module_1_temp_r3",                      "offset": 5024, "name": "Module 1 Temperature R3"                 },
                        {"id": "module_1_temp_s1",                      "offset": 5025, "name": "Module 1 Temperature S1"                 },
                        {"id": "module_1_temp_s2",                      "offset": 5026, "name": "Module 1 Temperature S2"                 },
                        {"id": "module_1_temp_s3",                      "offset": 5027, "name": "Module 1 Temperature S3"                 },
                        {"id": "module_1_temp_t1",                      "offset": 5028, "name": "Module 1 Temperature T1"                 },
                        {"id": "module_1_temp_t2",                      "offset": 5029, "name": "Module 1 Temperature T2"                 },
                        {"id": "module_1_temp_t3",                      "offset": 5030, "name": "Module 1 Temperature T3"                 },
                        {"id": "module_2_status",                       "offset": 5032, "name": "Module 2 Status",                        "echo_id": "/components/pcs_37a/status_0_string","repeat_of_offset": 5000},
                        {"id": "module_2_current_r",                    "offset": 5033, "name": "Module 2 Current R",                     "scale": 10,"signed": true,"repeat_of_offset": 5001},
                        {"id": "module_2_current_s",                    "offset": 5034, "name": "Module 2 Current S",                     "scale": 10,"signed": true,"repeat_of_offset": 5002},
                        {"id": "module_2_current_t",                    "offset": 5035, "name": "Module 2 Current T",                     "scale": 10,"signed": true,"repeat_of_offset": 5003},
                        {"id": "module_2_dc_current",                   "offset": 5036, "name": "Module 2 DC current",                    "echo_id": "/components/pcs_37a/idc","scale": 10,"signed": true,"repeat_of_offset": 5004},
                        {"id": "module_2_dc_voltage_p",                 "offset": 5037, "name": "Module 2 DC voltage (P)",                "repeat_of_offset": 5005},
                        {"id": "module_2_dc_voltage_n",                 "offset": 5038, "name": "Module 2 DC voltage (N)",                "repeat_of_offset": 5006},
                        {"id": "module_2_dc_voltage",                   "offset": 5039, "name": "Module 2 DC voltage",                    "echo_id": "/components/pcs_37a/vdc","repeat_of_offset": 5007},
                        {"id": "module_2_p",                            "offset": 5040, "name": "Module 2 P",                             "echo_id": "/components/pcs_37a/p", "scale": 10,"signed": true,"repeat_of_offset": 5008},
                        {"id": "module_2_q",                            "offset": 5041, "name": "Module 2 Q",                             "echo_id": "/components/pcs_37a/q","scale": 10,"signed": true,"repeat_of_offset": 5009},
                        {"id": "module_2_ambient_temp",                 "offset": 5042, "name": "Module 2 Ambient temperature",           "repeat_of_offset": 5010},
                        {"id": "module_2_max_temp",                     "offset": 5043, "name": "Module 2 Max temperature",               "repeat_of_offset": 5011},
                        {"id": "module_2_i_o_status",                   "offset": 5044, "name": "Module 2 I/O status",                    "repeat_of_offset": 5012},
                        {"id": "module_2_temp_r1",                      "offset": 5054, "name": "Module 2 Temperature R1",                "repeat_of_offset": 5022},
                        {"id": "module_2_temp_r2",                      "offset": 5055, "name": "Module 2 Temperature R2",                "repeat_of_offset": 5023},
                        {"id": "module_2_temp_r3",                      "offset": 5056, "name": "Module 2 Temperature R3",                "repeat_of_offset": 5024},
                        {"id": "module_2_temp_s1",                      "offset": 5057, "name": "Module 2 Temperature S1",                "repeat_of_offset": 5025},
                        {"id": "module_2_temp_s2",                      "offset": 5058, "name": "Module 2 Temperature S2",                "repeat_of_offset": 5026},
                        {"id": "module_2_temp_s3",                      "offset": 5059, "name": "Module 2 Temperature S3",                "repeat_of_offset": 5027},
                        {"id": "module_2_temp_t1",                      "offset": 5060, "name": "Module 2 Temperature T1",                "repeat_of_offset": 5028},
                        {"id": "module_2_temp_t2",                      "offset": 5061, "name": "Module 2 Temperature T2",                "repeat_of_offset": 5029},
                        {"id": "module_2_temp_t3",                      "offset": 5062, "name": "Module 2 Temperature T3",                "repeat_of_offset": 5030},
                        {"id": "module_3_status",                       "offset": 5064, "name": "Module 3 Status",                        "echo_id": "/components/pcs_37a/status_0_string","repeat_of_offset": 5000},
                        {"id": "module_3_current_r",                    "offset": 5065, "name": "Module 3 Current R",                     "scale": 10,"signed": true,"repeat_of_offset": 5001},
                        {"id": "module_3_current_s",                    "offset": 5066, "name": "Module 3 Current S",                     "scale": 10,"signed": true,"repeat_of_offset": 5002},
                        {"id": "module_3_current_t",                    "offset": 5067, "name": "Module 3 Current T",                     "scale": 10,"signed": true,"repeat_of_offset": 5003},
                        {"id": "module_3_dc_current",                   "offset": 5068, "name": "Module 3 DC current",                    "echo_id": "/components/pcs_37a/idc","scale": 10,"signed": true,"repeat_of_offset": 5004},
                        {"id": "module_3_dc_voltage_p",                 "offset": 5069, "name": "Module 3 DC voltage (P)",                "repeat_of_offset": 5005},
                        {"id": "module_3_dc_voltage_n",                 "offset": 5070, "name": "Module 3 DC voltage (N)",                "repeat_of_offset": 5006},
                        {"id": "module_3_dc_voltage",                   "offset": 5071, "name": "Module 3 DC voltage",                    "echo_id": "/components/pcs_37a/vdc","repeat_of_offset": 5007},
                        {"id": "module_3_p",                            "offset": 5072, "name": "Module 3 P",                             "echo_id": "/components/pcs_37a/p", "scale": 10,"signed": true,"repeat_of_offset": 5008},
                        {"id": "module_3_q",                            "offset": 5073, "name": "Module 3 Q",                             "echo_id": "/components/pcs_37a/q","scale": 10,"signed": true,"repeat_of_offset": 5009},
                        {"id": "module_3_ambient_temp",                 "offset": 5074, "name": "Module 3 Ambient temperature",           "repeat_of_offset": 5010},
                        {"id": "module_3_max_temp",                     "offset": 5075, "name": "Module 3 Max temperature",               "repeat_of_offset": 5011},
                        {"id": "module_3_i_o_status",                   "offset": 5076, "name": "Module 3 I/O status",                    "repeat_of_offset": 5012},
                        {"id": "module_3_temp_r1",                      "offset": 5086, "name": "Module 3 Temperature R1",                "repeat_of_offset": 5022},
                        {"id": "module_3_temp_r2",                      "offset": 5087, "name": "Module 3 Temperature R2",                "repeat_of_offset": 5023},
                        {"id": "module_3_temp_r3",                      "offset": 5088, "name": "Module 3 Temperature R3",                "repeat_of_offset": 5024},
                        {"id": "module_3_temp_s1",                      "offset": 5089, "name": "Module 3 Temperature S1",                "repeat_of_offset": 5025},
                        {"id": "module_3_temp_s2",                      "offset": 5090, "name": "Module 3 Temperature S2",                "repeat_of_offset": 5026},
                        {"id": "module_3_temp_s3",                      "offset": 5091, "name": "Module 3 Temperature S3",                "repeat_of_offset": 5027},
                        {"id": "module_3_temp_t1",                      "offset": 5092, "name": "Module 3 Temperature T1",                "repeat_of_offset": 5028},
                        {"id": "module_3_temp_t2",                      "offset": 5093, "name": "Module 3 Temperature T2",                "repeat_of_offset": 5029}
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 5094,
                    "number_of_registers": 97,
                    "map": [
                        {"id": "module_3_temp_t3",                      "offset": 5094, "name": "Module 3 Temperature T3",                "repeat_of_offset": 5030},
                        {"id": "module_4_status",                       "offset": 5096, "name": "Module 4 Status",                        "echo_id": "/components/pcs_37b/status_0_string","repeat_of_offset": 5000},
                        {"id": "module_4_current_r",                    "offset": 5097, "name": "Module 4 Current R",                     "scale": 10,"signed": true,"repeat_of_offset": 5001},
                        {"id": "module_4_current_s",                    "offset": 5098, "name": "Module 4 Current S",                     "scale": 10,"signed": true,"repeat_of_offset": 5002},
                        {"id": "module_4_current_t",                    "offset": 5099, "name": "Module 4 Current T",                     "scale": 10,"signed": true,"repeat_of_offset": 5003},
                        {"id": "module_4_dc_current",                   "offset": 5100, "name": "Module 4 DC current",                    "echo_id": "/components/pcs_37b/idc","scale": 10,"signed": true,"repeat_of_offset": 5004},
                        {"id": "module_4_dc_voltage_p",                 "offset": 5101, "name": "Module 4 DC voltage (P)",                "repeat_of_offset": 5005},
                        {"id": "module_4_dc_voltage_n",                 "offset": 5102, "name": "Module 4 DC voltage (N)",                "repeat_of_offset": 5006},
                        {"id": "module_4_dc_voltage",                   "offset": 5103, "name": "Module 4 DC voltage",                    "echo_id": "/components/pcs_37b/vdc","repeat_of_offset": 5007},
                        {"id": "module_4_p",                            "offset": 5104, "name": "Module 4 P",                             "echo_id": "/components/pcs_37b/p", "scale": 10,"signed": true,"repeat_of_offset": 5008},
                        {"id": "module_4_q",                            "offset": 5105, "name": "Module 4 Q",                             "echo_id": "/components/pcs_37b/q","scale": 10,"signed": true,"repeat_of_offset": 5009},
                        {"id": "module_4_ambient_temp",                 "offset": 5106, "name": "Module 4 Ambient temperature",           "repeat_of_offset": 5010},
                        {"id": "module_4_max_temp",                     "offset": 5107, "name": "Module 4 Max temperature",               "repeat_of_offset": 5011},
                        {"id": "module_4_i_o_status",                   "offset": 5108, "name": "Module 4 I/O status",                    "repeat_of_offset": 5012},
                        {"id": "module_4_temp_r1",                      "offset": 5118, "name": "Module 4 Temperature R1",                "repeat_of_offset": 5022},
                        {"id": "module_4_temp_r2",                      "offset": 5119, "name": "Module 4 Temperature R2",                "repeat_of_offset": 5023},
                        {"id": "module_4_temp_r3",                      "offset": 5120, "name": "Module 4 Temperature R3",                "repeat_of_offset": 5024},
                        {"id": "module_4_temp_s1",                      "offset": 5121, "name": "Module 4 Temperature S1",                "repeat_of_offset": 5025},
                        {"id": "module_4_temp_s2",                      "offset": 5122, "name": "Module 4 Temperature S2",                "repeat_of_offset": 5026},
                        {"id": "module_4_temp_s3",                      "offset": 5123, "name": "Module 4 Temperature S3",                "repeat_of_offset": 5027},
                        {"id": "module_4_temp_t1",                      "offset": 5124, "name": "Module 4 Temperature T1",                "repeat_of_offset": 5028},
                        {"id": "module_4_temp_t2",                      "offset": 5125, "name": "Module 4 Temperature T2",                "repeat_of_offset": 5029},
                        {"id": "module_4_temp_t3",                      "offset": 5126, "name": "Module 4 Temperature T3",                "repeat_of_offset": 5030},
                        {"id": "module_5_status",                       "offset": 5128, "name": "Module 5 Status",                        "echo_id": "/components/pcs_37b/status_0_string","repeat_of_offset": 5000},
                        {"id": "module_5_current_r",                    "offset": 5129, "name": "Module 5 Current R",                     "scale": 10,"signed": true,"repeat_of_offset": 5001},
                        {"id": "module_5_current_s",                    "offset": 5130, "name": "Module 5 Current S",                     "scale": 10,"signed": true,"repeat_of_offset": 5002},
                        {"id": "module_5_current_t",                    "offset": 5131, "name": "Module 5 Current T",                     "scale": 10,"signed": true,"repeat_of_offset": 5003},
                        {"id": "module_5_dc_current",                   "offset": 5132, "name": "Module 5 DC current",                    "echo_id": "/components/pcs_37b/idc","scale": 10,"signed": true,"repeat_of_offset": 5004},
                        {"id": "module_5_dc_voltage_p",                 "offset": 5133, "name": "Module 5 DC voltage (P)",                "repeat_of_offset": 5005},
                        {"id": "module_5_dc_voltage_n",                 "offset": 5134, "name": "Module 5 DC voltage (N)",                "repeat_of_offset": 5006},
                        {"id": "module_5_dc_voltage",                   "offset": 5135, "name": "Module 5 DC voltage",                    "echo_id": "/components/pcs_37b/vdc","repeat_of_offset": 5007},
                        {"id": "module_5_p",                            "offset": 5136, "name": "Module 5 P",                             "echo_id": "/components/pcs_37b/p", "scale": 10,"signed": true,"repeat_of_offset": 5008},
                        {"id": "module_5_q",                            "offset": 5137, "name": "Module 5 Q",                             "echo_id": "/components/pcs_37b/q","scale": 10,"signed": true,"repeat_of_offset": 5009},
                        {"id": "module_5_ambient_temp",                 "offset": 5138, "name": "Module 5 Ambient temperature",           "repeat_of_offset": 5010},
                        {"id": "module_5_max_temp",                     "offset": 5139, "name": "Module 5 Max temperature",               "repeat_of_offset": 5011},
                        {"id": "module_5_i_o_status",                   "offset": 5140, "name": "Module 5 I/O status",                    "repeat_of_offset": 5012},
                        {"id": "module_5_temp_r1",                      "offset": 5150, "name": "Module 5 Temperature R1",                "repeat_of_offset": 5022},
                        {"id": "module_5_temp_r2",                      "offset": 5151, "name": "Module 5 Temperature R2",                "repeat_of_offset": 5023},
                        {"id": "module_5_temp_r3",                      "offset": 5152, "name": "Module 5 Temperature R3",                "repeat_of_offset": 5024},
                        {"id": "module_5_temp_s1",                      "offset": 5153, "name": "Module 5 Temperature S1",                "repeat_of_offset": 5025},
                        {"id": "module_5_temp_s2",                      "offset": 5154, "name": "Module 5 Temperature S2",                "repeat_of_offset": 5026},
                        {"id": "module_5_temp_s3",                      "offset": 5155, "name": "Module 5 Temperature S3",                "repeat_of_offset": 5027},
                        {"id": "module_5_temp_t1",                      "offset": 5156, "name": "Module 5 Temperature T1",                "repeat_of_offset": 5028},
                        {"id": "module_5_temp_t2",                      "offset": 5157, "name": "Module 5 Temperature T2",                "repeat_of_offset": 5029},
                        {"id": "module_5_temp_t3",                      "offset": 5158, "name": "Module 5 Temperature T3",                "repeat_of_offset": 5030},
                        {"id": "module_6_status",                       "offset": 5160, "name": "Module 6 Status",                        "echo_id": "/components/pcs_37b/status_0_string","repeat_of_offset": 5000},
                        {"id": "module_6_current_r",                    "offset": 5161, "name": "Module 6 Current R",                     "scale": 10,"signed": true,"repeat_of_offset": 5001},
                        {"id": "module_6_current_s",                    "offset": 5162, "name": "Module 6 Current S",                     "scale": 10,"signed": true,"repeat_of_offset": 5002},
                        {"id": "module_6_current_t",                    "offset": 5163, "name": "Module 6 Current T",                     "scale": 10,"signed": true,"repeat_of_offset": 5003},
                        {"id": "module_6_dc_current",                   "offset": 5164, "name": "Module 6 DC current",                    "echo_id": "/components/pcs_37b/idc","scale": 10,"signed": true,"repeat_of_offset": 5004},
                        {"id": "module_6_dc_voltage_p",                 "offset": 5165, "name": "Module 6 DC voltage (P)",                "repeat_of_offset": 5005},
                        {"id": "module_6_dc_voltage_n",                 "offset": 5166, "name": "Module 6 DC voltage (N)",                "repeat_of_offset": 5006},
                        {"id": "module_6_dc_voltage",                   "offset": 5167, "name": "Module 6 DC voltage",                    "echo_id": "/components/pcs_37b/vdc","repeat_of_offset": 5007},
                        {"id": "module_6_p",                            "offset": 5168, "name": "Module 6 P",                             "echo_id": "/components/pcs_37b/p", "scale": 10,"signed": true,"repeat_of_offset": 5008},
                        {"id": "module_6_q",                            "offset": 5169, "name": "Module 6 Q",                             "echo_id": "/components/pcs_37b/q","scale": 10,"signed": true,"repeat_of_offset": 5009},
                        {"id": "module_6_ambient_temp",                 "offset": 5170, "name": "Module 6 Ambient temperature",           "repeat_of_offset": 5010},
                        {"id": "module_6_max_temp",                     "offset": 5171, "name": "Module 6 Max temperature",               "repeat_of_offset": 5011},
                        {"id": "module_6_i_o_status",                   "offset": 5172, "name": "Module 6 I/O status",                    "repeat_of_offset": 5012},
                        {"id": "module_6_temp_r1",                      "offset": 5182, "name": "Module 6 Temperature R1",                "repeat_of_offset": 5022},
                        {"id": "module_6_temp_r2",                      "offset": 5183, "name": "Module 6 Temperature R2",                "repeat_of_offset": 5023},
                        {"id": "module_6_temp_r3",                      "offset": 5184, "name": "Module 6 Temperature R3",                "repeat_of_offset": 5024},
                        {"id": "module_6_temp_s1",                      "offset": 5185, "name": "Module 6 Temperature S1",                "repeat_of_offset": 5025},
                        {"id": "module_6_temp_s2",                      "offset": 5186, "name": "Module 6 Temperature S2",                "repeat_of_offset": 5026},
                        {"id": "module_6_temp_s3",                      "offset": 5187, "name": "Module 6 Temperature S3",                "repeat_of_offset": 5027},
                        {"id": "module_6_temp_t1",                      "offset": 5188, "name": "Module 6 Temperature T1",                "repeat_of_offset": 5028},
                        {"id": "module_6_temp_t2",                      "offset": 5189, "name": "Module 6 Temperature T2",                "repeat_of_offset": 5029},
                        {"id": "module_6_temp_t3",                      "offset": 5190, "name": "Module 6 Temperature T3",                "repeat_of_offset": 5030}
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 7400,
                    "number_of_registers": 68,
                    "map": [
                        {"id": "vdc_bus_1",                             "offset": 7400, "name": "DC Voltage Bus 1", "echo_id": "/components/pcs_37a/vdc"},
                        {"id": "vdc_bus_2",                             "offset": 7401, "name": "DC Voltage Bus 2", "echo_id": "/components/pcs_37b/vdc"},
                        {"id": "vdc_bus_3",                             "offset": 7402, "name": "DC Voltage Bus 3"                        },
                        {"id": "bess_1_v",                              "offset": 7403, "name": "BESS 1 voltage bus",                     "scale": 10},
                        {"id": "bess_2_v",                              "offset": 7404, "name": "BESS 2 voltage bus",                     "scale": 10},
                        {"id": "bess_3_v",                              "offset": 7405, "name": "BESS 3 voltage bus",                     "scale": 10},
                        {"id": "bess_1_p_input",                        "offset": 7406, "name": "BESS1 DC input power"                    },
                        {"id": "bess_2_p_input",                        "offset": 7407, "name": "BESS2 DC input power"                    },
                        {"id": "bess_3_p_input",                        "offset": 7408, "name": "BESS3 DC input power"                    },
                        {"id": "dc_1_i_input",                          "offset": 7409, "name": "DC input current 1"                      ,"signed": true},
                        {"id": "dc_2_i_input",                          "offset": 7410, "name": "DC input current 2"                      ,"signed": true},
                        {"id": "dc_3_i_input",                          "offset": 7411, "name": "DC input current 3"                      ,"signed": true},
                        {"id": "bess_1_idcref",                         "offset": 7412, "name": "Ref current DC BESS1"                    },
                        {"id": "bess_2_idcref",                         "offset": 7413, "name": "Ref current DC BESS2"                    },
                        {"id": "bess_3_idcref",                         "offset": 7414, "name": "Ref current DC BESS3"                    },
                        {"id": "du_feedback_status",                    "offset": 7423, "name": "DU Feedback Status"                      },
                        {"id": "bms1_status",                           "offset": 7450, "name": "BMS Status"                              },
                        {"id": "bms1_strings_in_service",               "offset": 7451, "name": "Strings In Service"                      },
                        {"id": "bms1_total_strings_count",              "offset": 7452, "name": "Total Strings Count"                     },
                        {"id": "bms1_system_voltage",                   "offset": 7453, "name": "System Voltage",                         "scale": 10},
                        {"id": "bms1_system_current",                   "offset": 7454, "name": "System Current"                          },
                        {"id": "bms1_system_soc",                       "offset": 7455, "name": "System SOC",                             "scale": 10},
                        {"id": "bms2_status",                           "offset": 7456, "name": "BMS Status"                              },
                        {"id": "bms2_strings_in_service",               "offset": 7457, "name": "Strings In Service"                      },
                        {"id": "bms2_total_strings_count",              "offset": 7458, "name": "Total Strings Count"                     },
                        {"id": "bms2_system_voltage",                   "offset": 7459, "name": "System Voltage",                         "scale": 10},
                        {"id": "bms2_system_current",                   "offset": 7460, "name": "System Current"                          },
                        {"id": "bms2_system_soc",                       "offset": 7461, "name": "System SOC",                             "scale": 10},
                        {"id": "bms3_status",                           "offset": 7462, "name": "BMS Status"                              },
                        {"id": "bms3_strings_in_service",               "offset": 7463, "name": "Strings In Service"                      },
                        {"id": "bms3_total_strings_count",              "offset": 7464, "name": "Total Strings Count"                     },
                        {"id": "bms3_system_voltage",                   "offset": 7465, "name": "System Voltage",                         "scale": 10},
                        {"id": "bms3_system_current",                   "offset": 7466, "name": "System Current",                         "scale": 10},
                        {"id": "bms3_system_soc",                       "offset": 7467, "name": "System SOC"                              }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 7482,
                    "number_of_registers": 49,
                    "map": [
                        {"id": "insulation_status_2",                   "offset": 7482, "name": "Insulation Status"                       },
                        {"id": "insulation_resistor_msb_2",             "offset": 7483, "name": "Insulation Resistor MSB"                 },
                        {"id": "insulation_resistor_lsb_2",             "offset": 7484, "name": "Resistor LSB"                            },
                        {"id": "insulation_measurement_started_time_2", "offset": 7485, "name": "Insulation Measurement started time"     },
                        {"id": "insulation_self_test_started_time_2",   "offset": 7486, "name": "Insulation Self-test started time"       },
                        {"id": "insulation_self_test_exec_countdown_2", "offset": 7487, "name": "Insulation Self-test exec countdown"     },
                        {"id": "insulation_status_update_2",            "offset": 7488, "name": "Insulation Status update"                },
                        {"id": "insulation_status_3",                   "offset": 7491, "name": "Insulation Status"                       },
                        {"id": "insulation_resistor_msb_3",             "offset": 7492, "name": "Insulation Resistor MSB"                 },
                        {"id": "insulation_resistor_lsb_3",             "offset": 7493, "name": "Resistor LSB"                            },
                        {"id": "insulation_measurement_started_time_3", "offset": 7494, "name": "Insulation Measurement started time"     },
                        {"id": "insulation_self_test_started_time_3",   "offset": 7495, "name": "Insulation Self-test started time"       },
                        {"id": "insulation_self_test_exec_countdown_3", "offset": 7496, "name": "Insulation Self-test exec countdown"     },
                        {"id": "insulation_status_update_3",            "offset": 7497, "name": "Insulation Status update"                },
                        {"id": "bms_select",                            "offset": 7500, "name": "BMS Select"                              },
                        {"id": "bms_sys_heartbeat",                     "offset": 7501, "name": "Sys heartbeat"                           },
                        {"id": "bms_strings_service",                   "offset": 7502, "name": "Strings In Service"                      },
                        {"id": "bms_total_strings_count",               "offset": 7503, "name": "Total Strings Count"                     },
                        {"id": "bms_service_voltage",                   "offset": 7504, "name": "Service Voltage",                        "scale": 10},
                        {"id": "bms_service_soc",                       "offset": 7505, "name": "Service SOC",                            "scale": 10},
                        {"id": "bms_voltage",                           "offset": 7506, "name": "System Voltage",                         "scale": 10},
                        {"id": "bms_current",                           "offset": 7507, "name": "System Current"                          },
                        {"id": "bms_soc",                               "offset": 7508, "name": "System SOC",                             "scale": 10},
                        {"id": "bms_soh",                               "offset": 7509, "name": "System SOH",                             "scale": 10},
                        {"id": "bms_mode",                              "offset": 7510, "name": "System Mode"                             },
                        {"id": "bms_max_v",                             "offset": 7511, "name": "Max Cell Volt Sys"                       },
                        {"id": "bms_min_v",                             "offset": 7512, "name": "Min Cell Volt Sys"                       },
                        {"id": "bms_max_temp",                          "offset": 7513, "name": "Max Cell Temp Sys",                      "scale": 100},
                        {"id": "bms_min_temp",                          "offset": 7514, "name": "Min Cell Temp Sys",                      "scale": 100},
                        {"id": "bms_min_partial_strings",               "offset": 7515, "name": "Min. Partial String"                     },
                        {"id": "bms_partial_voltage",                   "offset": 7516, "name": "Partial Diff Voltage"                    },
                        {"id": "bms_config_status",                     "offset": 7517, "name": "Sys Config Status"                       },
                        {"id": "bms_protection_4",                      "offset": 7518, "name": "Protection 014"                          },
                        {"id": "bms_protection_3",                      "offset": 7519, "name": "Protection 013"                          },
                        {"id": "bms_protection_2",                      "offset": 7520, "name": "Protection 012"                          },
                        {"id": "bms_protection_1",                      "offset": 7521, "name": "Protection 011"                          },
                        {"id": "bms_alarm_4",                           "offset": 7522, "name": "Alarm 014"                               },
                        {"id": "bms_alarm_3",                           "offset": 7523, "name": "Alarm 013"                               },
                        {"id": "bms_alarm_2",                           "offset": 7524, "name": "Alarm 012"                               },
                        {"id": "bms_alarm_1",                           "offset": 7525, "name": "Alarm 011"                               },
                        {"id": "bms_dcl",                               "offset": 7526, "name": "DCL",                                    "scale": 10},
                        {"id": "bms_ccl",                               "offset": 7527, "name": "CCL",                                    "scale": 10},
                        {"id": "bms_watchdog_response",                 "offset": 7528, "name": "Watchdog response"                       },
                        {"id": "bms_dio_status",                        "offset": 7529, "name": "Digital Input Status"                    },
                        {"id": "bms_alarm_status",                      "offset": 7530, "name": "System Alarm Status"                     }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 7650,
                    "number_of_registers": 44,
                    "map": [
                        {"id": "bmsenc_door_contact",                   "offset": 7650, "name": "Door Contact"                            },
                        {"id": "bmsenc_fcp_alarm",                      "offset": 7651, "name": "FCP Alarm"                               },
                        {"id": "bmsenc_fcp_predischarge",               "offset": 7652, "name": "FCP Predischarge"                        },
                        {"id": "bmsenc_fcp_release",                    "offset": 7653, "name": "FCP Agent Release"                       },
                        {"id": "bmsenc_fcp_sup",                        "offset": 7654, "name": "FCP Trouble Sup"                         },
                        {"id": "bmsenc_dc_disconnected_1",              "offset": 7655, "name": "DC 1 Disconnected"                       },
                        {"id": "bmsenc_dc_disconnected_2",              "offset": 7656, "name": "DC 2 Disconnected"                       },
                        {"id": "bmsenc_emergency_stop",                 "offset": 7657, "name": "Emergency Stop"                          },
                        {"id": "bmsenc_ups_failure",                    "offset": 7658, "name": "UPS Battery Failure"                     },
                        {"id": "bmsenc_ups_ok",                         "offset": 7659, "name": "UPS DC OK"                               },
                        {"id": "bmsenc_temp_humidity_t",                "offset": 7660, "name": "Temp Humidity T"                         },
                        {"id": "bmsenc_temp_humidity_h",                "offset": 7661, "name": "Temp Humidity H"                         },
                        {"id": "bmsenc_temp_1",                         "offset": 7662, "name": "Temp 1",                                 "scale": 10},
                        {"id": "bmsenc_temp_2",                         "offset": 7663, "name": "Temp 2",                                 "scale": 10},
                        {"id": "bmsenc_temp_3",                         "offset": 7664, "name": "Temp 3",                                 "scale": 10},
                        {"id": "bmsenc_temp_4",                         "offset": 7665, "name": "Temp 4",                                 "scale": 10},
                        {"id": "bmsenc_temp_5",                         "offset": 7666, "name": "Temp 5",                                 "scale": 10},
                        {"id": "bmsenc_temp_6",                         "offset": 7667, "name": "Temp 6",                                 "scale": 10},
                        {"id": "transformer_alarms",                    "offset": 7680, "name": "Transformer Alarms"                      },
                        {"id": "hvac_signals_1",                        "offset": 7690, "name": "HVAC signals 1"                          },
                        {"id": "hvac_signals_2",                        "offset": 7691, "name": "HVAC signals 2"                          },
                        {"id": "hvac_signals_3",                        "offset": 7692, "name": "HVAC signals 3"                          },
                        {"id": "hvac_signals_4",                        "offset": 7693, "name": "HVAC signals 4"                          }
                    ]
                }
            ]
        }
    ]
}