{
    "/controls/bms": {
        "ClearFaults": {
            "actions": {
                "onSet": [
                    {
                        "func": [
                            {
                                "amap": "bms",
                                "func": "HandleCmd"
                            }
                        ]
                    }
                ]
            },
            "checkCmdTimeout": 3,
            "note": "TODO: If needed, add <component_uri>:<name> to cmdVar",
            "useExpr": false,
            "value": 0
        },
        "CloseContactors": {
            "value": 2,
            "cmdVar": "/components/catl_ems_bms_rw:ems_cmd",
            "maxCmdTries": 2,
            "checkCmdTimeout": 2,
            "checkCmdHoldTimeout": 2
        },
        "OpenContactors": {
            "value": 3,
            "cmdVar": "/components/catl_ems_bms_rw:ems_cmd",
            "maxCmdTries": 2,
            "checkCmdTimeout": 2,
            "checkCmdHoldTimeout": 2
        },
        "VerifyCloseContactors": {
            "value": 0,
            "enableAlert": false,
            "numVars": 1,
            "variable1": "/status/bms:DCClosed",
            "useExpr": true,
            "expression": "{1}",
            "sendCmdTimeout": 5
        },
        "VerifyOpenContactors": {
            "value": 0,
            "enableAlert": false,
            "numVars": 1,
            "variable1": "/status/bms:DCClosed",
            "useExpr": true,
            "expression": "not {1}",
            "sendCmdTimeout": 5
        }
    },
    "/schedule/wake_monitor/bms": {
        "/controls/bms:ClearFaults": {
            "amap": "bms",
            "func": "HandleCmd"
        }
    },
    "/status/bms": {
        "ClearFaultsSuccess": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": false,
                                "outValue": "BMS ClearFaults - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "uri": "/alarms/bms:ClearFaults"
                            },
                            {
                                "outValue": "Clear",
                                "uri": "/faults/bms:clear_faults"
                            },
                            {
                                "outValue": "Clear",
                                "uri": "/alarms/bms:clear_alarms"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/bms:enable",
            "ifChanged": false,
            "note": "When this variable is set, /faults/bms:clear_faults and /alarms/bms:clear_alarms will be set to Clear",
            "value": false
        },
        "CloseContactorsSuccess": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": true,
                                "outValue": true,
                                "uri": "/controls/bms:VerifyCloseContactors@triggerCmd"
                            },
                            {
                                "inValue": true,
                                "outValue": 0,
                                "uri": "/controls/bms:VerifyCloseContactors"
                            },
                            {
                                "inValue": false,
                                "outValue": "BMS CloseContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "uri": "/alarms/bms:CloseContactors"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/bms:enable",
            "ifChanged": false,
            "note": "If the close contactors command has been successfully sent to the BMS, verify that DC contactors are closed. Otherwise, send an alarm",
            "value": false
        },
        "OpenContactorsSuccess": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": true,
                                "outValue": true,
                                "uri": "/controls/bms:VerifyOpenContactors@triggerCmd"
                            },
                            {
                                "inValue": true,
                                "outValue": 0,
                                "uri": "/controls/bms:VerifyOpenContactors"
                            },
                            {
                                "inValue": false,
                                "outValue": "BMS OpenContactors - Preconditions were not met or failed to verify command was sent. View ESS Events page for more details",
                                "uri": "/alarms/bms:OpenContactors"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/bms:enable",
            "ifChanged": false,
            "note": "If the open contactors command has been successfully sent to the BMS, verify that DC contactors are opened. Otherwise, send an alarm",
            "value": false
        },
        "VerifyCloseContactorsSuccess": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": false,
                                "outValue": "BMS VerifyCloseContactors - Command was sent, but the expected result was not observed before timeout",
                                "uri": "/alarms/bms:VerifyCloseContactors"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/bms:enable",
            "ifChanged": false,
            "note": "If the BMS failed to close contactors after an elasped time, send an alarm",
            "value": false
        },
        "VerifyOpenContactorsSuccess": {
            "actions": {
                "onSet": [
                    {
                        "remap": [
                            {
                                "inValue": false,
                                "outValue": "BMS VerifyOpenContactors - Command was sent, but the expected result was not observed before timeout",
                                "uri": "/alarms/bms:VerifyOpenContactors"
                            }
                        ]
                    }
                ]
            },
            "enable": "/config/bms:enable",
            "ifChanged": false,
            "note": "If the BMS failed to open contactors after an elasped time, send an alarm",
            "value": false
        }
    }
}