{
    "system": {
        "name": "FlexGen HybridOS",
        "protocol": "DNP3",
        "version": "0.2",
        "debug": 0,
        "ip_address": "0.0.0.0",
        "local_uri": "/local_server",
        "id": "dnp3_server",
        "port": 20000,
        "frequency": 5000
    },
    "registers": [
        {
            "type": "AnOPF32",
            "map": [
                {
                    "id": "watchdog_pet",
                    "offset": 0,
                    "name": "Watchdog Pet",
                    "uri": "/site/operation"
                },                
                {
                    "id": "fr_enable_mask",
                    "offset": 1,
                    "name": "Frequency Response Enable Word",
                    "uri": "/features/active_power"
                },
                {
                    "id": "fr_baseload_cmd_kw",
                    "offset": 2,
                    "name": "Baseload Power Command",
                    "uri": "/features/active_power"
                },
                {
                    "id": "uf_ffr_inactive_cmd_kw",
                    "offset": 3,
                    "name": "FFR Inactive Power Command",
                    "uri": "/features/active_power"
                },
                {
                    "id": "FM_timestamp",
                    "offset": 4,
                    "name": "Fleet Manager Metrics Timestamp",
                    "uri": "/metrics/timestamp"
                }
            ]
        },
        {
            "type": "analog",
            "map": [
                {
                    "id": "ess_total_active_power",
                    "offset": 0,
                    "variation": "Group30Var5",
                    "name": "Site - Active Power Total Gross",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "ess_total_reactive_power",
                    "offset": 1,
                    "variation": "Group30Var5",
                    "name": "Site - Reactive Power Total Gross",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "ess_total_apparent_power",
                    "offset": 2,
                    "variation": "Group30Var5",
                    "name": "Site - Apparent Power Total Gross",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "active_power",
                    "offset": 3,
                    "variation": "Group30Var5",
                    "name": "Site - Active Power Total Net",
                    "uri": "/components/sel_735"
                },
                {
                    "id": "reactive_power",
                    "offset": 4,
                    "variation": "Group30Var5",
                    "name": "Site - Reactive Power Total Net",
                    "uri": "/components/sel_735"
                },
                {
                    "id": "apparent_power",
                    "offset": 5,
                    "variation": "Group30Var5",
                    "name": "Site - Apparent Power Total Net",
                    "uri": "/components/sel_735"
                },
                {
                    "id": "frequency",
                    "offset": 6,
                    "variation": "Group30Var5",
                    "name": "Site - Frequency",
                    "uri": "/components/sel_735"
                },
                {
                    "id": "grid_voltage_l1_l2",
                    "offset": 7,
                    "variation": "Group30Var5",
                    "name": "Site - Voltage L1-L2",
                    "uri": "/components/sel_651r"
                },
                {
                    "id": "grid_voltage_l2_l3",
                    "offset": 8,
                    "variation": "Group30Var5",
                    "name": "Site - Voltage L2-L3",
                    "uri": "/components/sel_651r"
                },
                {
                    "id": "grid_voltage_l3_l1",
                    "offset": 9,
                    "variation": "Group30Var5",
                    "name": "Site - Voltage L3-L1",
                    "uri": "/components/sel_651r"
                },
                {
                    "id": "ess_average_soc",
                    "offset": 10,
                    "variation": "Group30Var5",
                    "name": "Battery - State of Charge %",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "ess_chargeable_energy",
                    "offset": 11,
                    "variation": "Group30Var5",
                    "name": "Battery - Chargable energy kWh",
                    "uri": "/metrics/ess"
                },
                {
                    "id": "ess_dischargeable_energy",
                    "offset": 12,
                    "variation": "Group30Var5",
                    "name": "Battery - Dischargeable energy kWh",
                    "uri": "/metrics/ess"
                },
                {
                    "id": "ess_chargeable_power",
                    "offset": 13,
                    "variation": "Group30Var5",
                    "name": "Battery - Chargeable power",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "ess_dischargeable_power",
                    "offset": 14,
                    "variation": "Group30Var5",
                    "name": "Battery - Dischargeable power",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "available_ess_num",
                    "offset": 15,
                    "variation": "Group30Var5",
                    "name": "Battery - Number ESS Available",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "running_ess_num",
                    "offset": 16,
                    "variation": "Group30Var5",
                    "name": "Battery - Number ESS Online",
                    "uri": "/assets/ess/summary"
                },
                {
                    "id": "heartbeat_counter",
                    "offset": 17,
                    "variation": "Group30Var5",
                    "name": "Heartbeat Counter",
                    "uri": "/site/operation"
                },
                {
                    "id": "status",
                    "offset": 18,
                    "variation": "Group30Var5",
                    "name": "BESS Container #1 System Mode",
                    "uri": "/assets/ess/ess_1"
                },
                {
                    "id": "soc",
                    "offset": 19,
                    "variation": "Group30Var5",
                    "name": "BESS Container #1 System SOC",
                    "uri": "/assets/ess/ess_1"
                },
                {
                    "id": "racks",
                    "offset": 20,
                    "variation": "Group30Var5",
                    "name": "BESS Container #1 Number of Active Racks",
                    "uri": "/assets/ess/ess_1"
                },
                {
                    "id": "status",
                    "offset": 21,
                    "variation": "Group30Var5",
                    "name": "BESS Container #2 System Mode",
                    "uri": "/assets/ess/ess_2"
                },
                {
                    "id": "soc",
                    "offset": 22,
                    "variation": "Group30Var5",
                    "name": "BESS Container #2 System SOC",
                    "uri": "/assets/ess/ess_2"
                },
                {
                    "id": "racks",
                    "offset": 23,
                    "variation": "Group30Var5",
                    "name": "BESS Container #2 Number of Active Racks",
                    "uri": "/assets/ess/ess_2"
                },
                {
                    "id": "status",
                    "offset": 24,
                    "variation": "Group30Var5",
                    "name": "BESS Container #3 System Mode",
                    "uri": "/assets/ess/ess_3"
                },
                {
                    "id": "soc",
                    "offset": 25,
                    "variation": "Group30Var5",
                    "name": "BESS Container #3 System SOC",
                    "uri": "/assets/ess/ess_3"
                },
                {
                    "id": "racks",
                    "offset": 26,
                    "variation": "Group30Var5",
                    "name": "BESS Container #3 Number of Active Racks",
                    "uri": "/assets/ess/ess_3"
                },
                {
                    "id": "status",
                    "offset": 27,
                    "variation": "Group30Var5",
                    "name": "BESS Container #4 System Mode",
                    "uri": "/assets/ess/ess_4"
                },
                {
                    "id": "soc",
                    "offset": 28,
                    "variation": "Group30Var5",
                    "name": "BESS Container #4 System SOC",
                    "uri": "/assets/ess/ess_4"
                },
                {
                    "id": "racks",
                    "offset": 29,
                    "variation": "Group30Var5",
                    "name": "BESS Container #4 Number of Active Racks",
                    "uri": "/assets/ess/ess_4"
                },
                {
                    "id": "kwh_delivered",
                    "offset": 30,
                    "variation": "Group30Var5",
                    "name": "Site - kWh Delivered",
                    "uri": "/components/sel_735"
                },
                {
                    "id": "kwh_received",
                    "offset": 31,
                    "variation": "Group30Var5",
                    "name": "Site - kWh Received",
                    "uri": "/components/sel_735"
                },
                {
                    "id": "FM_timestamp",
                    "offset": 32,
                    "variation": "Group30Var5",
                    "name": "Fleet Manager Metrics Timestamp Response",
                    "uri": "/metrics/timestamp"
                },
                {
                    "id": "fr_enable_mask",
                    "offset": 33,
                    "name": "Frequency Response Enable Word",
                    "uri": "/features/active_power"
                },
                {
                    "id": "fr_baseload_cmd_kw",
                    "offset": 34,
                    "name": "Baseload Power Command",
                    "uri": "/features/active_power"
                },
                {
                    "id": "uf_ffr_inactive_cmd_kw",
                    "offset": 35,
                    "name": "FFR Inactive Power Command",
                    "uri": "/features/active_power"
                }
            ]
        },
        {
            "type": "binary",
            "map": [
                {
                    "id": "breaker_status",
                    "offset": 0,
                    "name": "Main Breaker Closed",
                    "uri": "/components/sel_651r"
                },
                {
                    "id": "running_status_flag",
                    "offset": 1,
                    "name": "Running Status",
                    "uri": "/site/operation"
                },
                {
                    "id": "alarm_status_flag",
                    "offset": 2,
                    "name": "Alarm Status",
                    "uri": "/site/operation"
                },
                {
                    "id": "fault_status_flag",
                    "offset": 3,
                    "name": "Fault Status",
                    "uri": "/site/operation"
                },
                {
                    "id": "ffr_uf_status_flag",
                    "offset": 4,
                    "name": "FFR UF Response Status",
                    "uri": "/features/active_power"
                },
                {
                    "id": "ffr_uf_cooldown_status",
                    "offset": 5,
                    "name": "FFR UF Cooldown Status",
                    "uri": "/features/active_power"
                },
                {
                    "id": "pfr_uf_status_flag",
                    "offset": 6,
                    "name": "PFR UF Response Status",
                    "uri": "/features/active_power"
                },
                {
                    "id": "pfr_uf_cooldown_status",
                    "offset": 7,
                    "name": "PFR UF Cooldown Status",
                    "uri": "/features/active_power"
                },
                {
                    "id": "pfr_of_status_flag",
                    "offset": 8,
                    "name": "PFR OF Response Status",
                    "uri": "/features/active_power"
                },
                {
                    "id": "pfr_of_cooldown_status",
                    "offset": 9,
                    "name": "PFR OF Cooldown Status",
                    "uri": "/features/active_power"
                },
                {
                    "id": "faults",
                    "offset": 10,
                    "name": "BESS Container #1 Fault Flag",
                    "uri": "/assets/ess/ess_1"
                },
                {
                    "id": "alarms",
                    "offset": 11,
                    "name": "BESS Container #1 Alarm Flag",
                    "uri": "/assets/ess/ess_1"
                },
                {
                    "id": "faults",
                    "offset": 12,
                    "name": "BESS Container #2 Fault Flag",
                    "uri": "/assets/ess/ess_2"
                },
                {
                    "id": "alarms",
                    "offset": 13,
                    "name": "BESS Container #2 Alarm Flag",
                    "uri": "/assets/ess/ess_2"
                },
                {
                    "id": "faults",
                    "offset": 14,
                    "name": "BESS Container #3 Fault Flag",
                    "uri": "/assets/ess/ess_3"
                },
                {
                    "id": "alarms",
                    "offset": 15,
                    "name": "BESS Container #3 Alarm Flag",
                    "uri": "/assets/ess/ess_3"
                },
                {
                    "id": "faults",
                    "offset": 16,
                    "name": "BESS Container #4 Fault Flag",
                    "uri": "/assets/ess/ess_4"
                },
                {
                    "id": "alarms",
                    "offset": 17,
                    "name": "BESS Container #4 Alarm Flag",
                    "uri": "/assets/ess/ess_4"
                }
            ]
        },
        {
            "type": "CROB",
            "map": [
                {
                    "id": "remote_enable_flag",
                    "offset": 0,
                    "name": "Start Site Command",
                    "uri": "/site/operation"
                },
                {
                    "id": "remote_disable_flag",
                    "offset": 1,
                    "name": "Disable Site Command",
                    "uri": "/site/operation"
                },
                {
                    "id": "remote_clear_faults",
                    "offset": 2,
                    "name": "Clear Faults Command",
                    "uri": "/site/operation"
                }
            ]
        }
    ]
}