{
	"fileInfo":{},
	"system":{
		"device_id": 1,
		"id": "easygen_3500xt",
		"ip_address": "172.3.27.2",
		"name": "easygen_3500xt",
		"port": 10006
	},
	"registers":{
		"holding_registers": [
			{
				"float": true,
				"id": "active_power_setpoint",
				"name": "Active Power Setpoint",
				"offset": 10000,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			},
			{
				"float": true,
				"id": "reactive_power_setpoint",
				"name": "Reactive Power Setpoint",
				"offset": 10002,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			},
			{
				"bit_strings": [
					"status_bit_0",
					"status_bit_1",
					"status_bit_2",
					null,
					null,
					"status_bit_5",
					"status_bit_6",
					"status_bit_7",
					"status_bit_8",
					"status_bit_9",
					"status_bit_10",
					"status_bit_11",
					"status_bit_12",
					"status_bit_13",
					null,
					"status_bit_15"
				],
				"id": "starting_status",
				"individual_bits": true,
				"offset": 10004,
				"uri": "/components/easygen_3500xt"
			},
			{
				"id": "start_stop",
				"name": "Start/Stop",
				"offset": 10006,
				"uri": "/components/easygen_3500xt"
			},
			{
				"bit_strings": [
					"Stopped",
					"Running"
				],
				"bool": true,
				"enum": true,
				"id": "status",
				"name": "Gen Status",
				"offset": 10008,
				"uri": "/components/easygen_3500xt"
			},
			{
				"bit_strings": [
					null,
					null,
					"class_C_alarm",
					"class_D_alarm",
					"class_E_alarm",
					"class_F_alarm",
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					null
				],
				"id": "fault_bits_1",
				"individual_bits": true,
				"offset": 10010,
				"uri": "/components/easygen_3500xt"
			},
			{
				"bit_strings": [
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					null,
					"engine_fault",
					null,
					null,
					null,
					null
				],
				"id": "fault_bits_2",
				"individual_bits": true,
				"offset": 10011,
				"uri": "/components/easygen_3500xt"
			},
			{
				"id": "on_off_grid_mode",
				"name": "Grid Mode",
				"offset": 10102,
				"uri": "/components/easygen_3500xt"
			}
		],
		"input_registers": [
			{
				"id": "active_power",
				"offset": 20410,
				"scale": 1000,
				"signed": true,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			},
			{
				"id": "reactive_power",
				"offset": 20412,
				"scale": 1000,
				"signed": true,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			},
			{
				"id": "apparent_power",
				"offset": 20414,
				"scale": 1000,
				"signed": true,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			},
			{
				"id": "frequency",
				"offset": 20416,
				"scale": 100,
				"signed": true,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			},
			{
				"id": "ac_current_l1",
				"offset": 20418,
				"scale": 1000,
				"signed": true,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			},
			{
				"id": "ac_voltage_l1_l2",
				"offset": 20420,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/easygen_3500xt"
			}
		]
	}
}