{
	"connection":
	{
		"name": "easygen_3500xt",
		"ip_address": "172.3.27.2",
		"port": 10006,
		"device_id": 1
	},
	"components": [
		{
			"id": "easygen_3500xt",
			"frequency": 200,
			"offset_time": 0,
			"add_timings":false,
			"registers":
			[
				{
					"type": "Holding Registers",
					"map":
					[
						{
							"id": "active_power_setpoint", 
							"offset": 10000, 
							"name": "Active Power Setpoint", 
							"float": true, 
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/pcmd" 
						},
						{
							"id": "reactive_power_setpoint", 
							"offset": 10002, 
							"name": "Reactive Power Setpoint", 
							"float": true,
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/qcmd" 
						},
						{
							"id": "starting_status",
							"offset": 10004,
							"individual_bits": true,
							"bit_strings":
							[
								"status_bit_0",
								"status_bit_1",
								"status_bit_2",
								null,
								null,
								"status_bit_5",
								"status_bit_6",
								"status_bit_7",
								"status_bit_8",
								"status_bit_9",
								"status_bit_10",
								"status_bit_11",
								"status_bit_12",
								"status_bit_13",
								null,
								"status_bit_15"
							]
						},
						{
                            "id": "start_stop",
                            "offset": 10006,
                            "name": "Start/Stop",
                            "echo_id": "/components/twins_easygen_3500xt/ctrlword1"
                        },
                        {
                            "id": "status",
                            "offset": 10008,
                            "name": "Gen Status",
                            "bool": true,
                            "enum": true,
                            "bit_strings": [
                                "Stopped",
                                "Running"
                            ],
                            "echo_id": "/components/twins_easygen_3500xt/on"
                        },
						{
							"id": "fault_bits_1",
							"offset": 10010,
							"individual_bits": true,
							"bit_strings":
							[
								null,
								null,
								"class_C_alarm",
								"class_D_alarm",
								"class_E_alarm",
								"class_F_alarm",
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								null
							]
						},
						{
							"id": "fault_bits_2",
							"offset": 10011,
							"individual_bits": true,
							"bit_strings":
							[
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								null,
								"engine_fault",
								null,
								null,
								null,
								null
							]
						},
						{
                            "id": "on_off_grid_mode",
                            "offset": 10102,
                            "name": "Grid Mode",
                            "echo_id": "/components/twins_easygen_3500xt/ctrlword2"
                        }
					]
				},
				{
					"type": "Input Registers",
					"map":
					[
						{
							"id": "active_power",
							"offset": 20410,
							"signed": true,
							"scale": 1000,
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/p" 
						},
						{
							"id": "reactive_power",
							"offset": 20412,
							"signed": true,
							"scale": 1000,
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/q" 
						},
						{
							"id": "apparent_power",
							"offset": 20414,
							"signed": true,
							"scale": 1000,
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/s" 
						},
						{
							"id": "frequency",
							"offset": 20416,
							"signed": true,
							"scale": 100,
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/f" 
						},
						{
							"id": "ac_current_l1",
							"offset": 20418,
							"signed": true,
							"scale": 1000,
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/i" 
						},
						{
							"id": "ac_voltage_l1_l2",
							"offset": 20420,
							"signed": true,
							"scale": 10,
							"size": 2,
							"echo_id": "/components/twins_easygen_3500xt/v" 
						}
					]
				}
			]
		}
	]
}

