{
    "components": [
        {
            "add_timings": false,
            "frequency": 500,
            "id": "bess_aux",
            "offset_time": 0,
            "registers": [
                {
                    "map": [
                        {
                            "echo_id": "/components/psm_bess_aux/f1",
                            "float": true,
                            "id": "frequency",
                            "offset": 16384,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/v1",
                            "float": true,
                            "id": "voltage",
                            "offset": 16386,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/i",
                            "float": true,
                            "id": "current",
                            "offset": 16388,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/p",
                            "float": true,
                            "id": "active_power",
                            "offset": 16390,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/q",
                            "float": true,
                            "id": "reactive_power",
                            "offset": 16392,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/s",
                            "float": true,
                            "id": "apparent_power",
                            "offset": 16394,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/pf",
                            "float": true,
                            "id": "power_factor",
                            "offset": 16396,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/pcmd",
                            "float": true,
                            "id": "active_power_setpoint",
                            "offset": 16398,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/psm_bess_aux/qcmd",
                            "float": true,
                            "id": "reactive_power_setpoint",
                            "offset": 16400,
                            "size": 2
                        }
                    ],
                    "type": "Holding Registers"
                }
            ]
        }
    ],
    "connection": {
        "device_id": 1,
        "ip_address": "172.3.27.2",
        "name": "bess_aux",
        "port": 10000
    }
}
