{
    "components": [
        {
            "frequency": 100,
            "id": "ess_real_hs",
            "offset_time": 20,
            "registers": [
                {
                    "map": [
                        {
                            "echo_id": "/components/twins_ess_2/ctrlword1",
                            "id": "start_stop",
                            "name": "Start/Stop/Standby Command",
                            "offset": 1002
                        },
                        {
                            "id": "run_mode",
                            "name": "On-grid Charging/Discharging Mode",
                            "offset": 1003
                        },
                        {
                            "echo_id": "/components/twins_ess_2/ctrlword3",
                            "id": "on_off_grid_mode",
                            "name": "On/Off grid mode setting",
                            "offset": 1004
                        },
                        {
                            "echo_id": "/components/twins_ess_2/pcmd",
                            "float": true,
                            "id": "active_power_setpoint",
                            "name": "Active Power Setpoint",
                            "offset": 1005,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/qcmd",
                            "float": true,
                            "id": "reactive_power_setpoint",
                            "name": "Reactive Power Setpoint",
                            "offset": 1007,
                            "size": 2
                        },
                        {
                            "bit_strings": [
                                "clear_faults"
                            ],
                            "id": "clear_faults",
                            "individual_bits": true,
                            "name": "Clear Faults Command",
                            "offset": 1009,
                            "uri": "/site/ess_hs"
                        },
                        {
                            "echo_id": "/components/twins_ess_2/ctrlword2",
                            "id": "bms_dc_contactors",
                            "name": "BMS DC Contactor Control",
                            "offset": 1010
                        },
                        {
                            "echo_id": "/components/twins_ess_2/fcmd",
                            "float": true,
                            "id": "frequency_setpoint",
                            "name": "Frequency Setpoint",
                            "offset": 1011,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/vcmd",
                            "float": true,
                            "id": "voltage_setpoint",
                            "name": "Voltage Setpoint",
                            "offset": 1013,
                            "size": 2
                        }
                    ],
                    "type": "Holding Registers"
                }
            ]
        },
        {
            "component_heartbeat_read_uri": "modbus_heartbeat",
            "component_heartbeat_timeout_ms": 3000,
            "component_heartbeat_write_uri": "modbus_write",
            "frequency": 1000,
            "heartbeat_enabled": false,
            "id": "ess_real_ls",
            "modbus_heartbeat_timeout_ms": 1000,
            "offset_time": 10,
            "registers": [
                {
                    "map": [
                        {
                            "id": "modbus_heartbeat",
                            "name": "Heartbeat Read",
                            "offset": 2001
                        },
                        {
                            "float": true,
                            "id": "chargeable_energy",
                            "name": "Chargeable Energy",
                            "offset": 2002,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "dischargeable_energy",
                            "name": "Dischargeable Energy",
                            "offset": 2004,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/plow",
                            "float": true,
                            "id": "chargeable_power",
                            "name": "Chargeable Power",
                            "offset": 2006,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/phigh",
                            "float": true,
                            "id": "dischargeable_power",
                            "name": "Dischargeable Power",
                            "offset": 2008,
                            "size": 2
                        },
                        {
                            "bit_strings": [
                                "Stopped",
                                "Running"
                            ],
                            "bool": true,
                            "echo_id": "/components/twins_ess_2/on",
                            "enum": true,
                            "id": "system_state",
                            "name": "System State",
                            "offset": 2010,
                            "uri": "/site/ess_ls"
                        },
                        {
                            "bit_field": true,
                            "bit_strings": [
                                "PCS Communication Offline",
                                "BMS Communication Offline",
                                "EMS Communication Offline",
                                "FSS Communication Offline"
                            ],
                            "id": "com_status",
                            "name": "Comms Status",
                            "offset": 2011,
                            "uri": "/site/ess_ls"
                        },
                        {
                            "bit_field": true,
                            "bit_strings": [
                                "BMS Max Cell Voltage Threshold Exceeded",
                                "BMS Min Cell Voltage Threshold Exceeded",
                                "BMS Max Cell Temperature Threshold Exceeded",
                                "BMS Min Cell Temperature Threshold Exceeded",
                                "BMS Current Max Threshold Exceeded",
                                "BMS Current Min Threshold Exceeded",
                                "Number of Closed-in Battery Racks Below Threshold",
                                "BMS State of Health Below Threshold",
                                "PCS DC Voltage Threshold Exceeded",
                                "Number of PCS Modules Below Threshold",
                                "PCS Active Power Threshold Exceeded"
                            ],
                            "id": "ess_faults",
                            "name": "ESS Faults",
                            "offset": 2012,
                            "uri": "/site/ess_ls"
                        },
                        {
                            "bit_field": true,
                            "bit_strings": [
                                "BMS Max Cell Voltage Threshold Exceeded",
                                "BMS Min Cell Voltage Threshold Exceeded",
                                "BMS Max Cell Temperature Threshold Exceeded",
                                "BMS Min Cell Temperature Threshold Exceeded",
                                "BMS Current Max Threshold Exceeded",
                                "BMS Current Min Threshold Exceeded",
                                "Number of Closed-in Battery Racks Below Threshold",
                                "BMS State of Health Below Threshold",
                                "PCS DC Voltage Threshold Exceeded",
                                "Number of PCS Modules Below Threshold",
                                "PCS Active Power Threshold Exceeded"
                            ],
                            "id": "ess_alarms",
                            "name": "ESS Alarms",
                            "offset": 2013,
                            "uri": "/site/ess_ls"
                        },
                        {
                            "echo_id": "/components/twins_ess_2/v",
                            "float": true,
                            "id": "voltage_l1_l2",
                            "name": "Grid Voltage 1",
                            "offset": 2014,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "voltage_l2_l3",
                            "name": "Grid Voltage 2",
                            "offset": 2016,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "voltage_l3_l1",
                            "name": "Grid Voltage 3",
                            "offset": 2018,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/i",
                            "float": true,
                            "id": "current_l1",
                            "name": "Grid Current 1",
                            "offset": 2020,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "current_l2",
                            "name": "Grid Current 2",
                            "offset": 2022,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "current_l3",
                            "name": "Grid Current 3",
                            "offset": 2024,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/f",
                            "float": true,
                            "id": "frequency",
                            "name": "Frequency",
                            "offset": 2026,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/p",
                            "float": true,
                            "id": "active_power",
                            "name": "Active Power",
                            "offset": 2028,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/q",
                            "float": true,
                            "id": "reactive_power",
                            "name": "Reactive Power",
                            "offset": 2030,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/s",
                            "float": true,
                            "id": "apparent_power",
                            "name": "Apparent Power",
                            "offset": 2032,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/pf",
                            "float": true,
                            "id": "pf",
                            "name": "Power Factor",
                            "offset": 2034,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/vdc",
                            "float": true,
                            "id": "voltage_dc",
                            "name": "DC Voltage",
                            "offset": 2036,
                            "size": 2
                        },
                        {
                            "echo_id": "/components/twins_ess_2/idc",
                            "float": true,
                            "id": "current_dc",
                            "name": "DC Current",
                            "offset": 2038,
                            "size": 2
                        }
                    ],
                    "type": "Input Registers"
                },
                {
                    "map": [
                        {
                            "id": "modbus_write",
                            "name": "Heartbeat Write",
                            "offset": 2100
                        },
                        {
                            "echo_id": "/components/twins_ess_2/soc",
                            "float": true,
                            "id": "bms_soc",
                            "name": "BMS SOC",
                            "offset": 2101,
                            "size": 2
                        },
                        {
                            "id": "component_connected",
                            "name": "Component Connected",
                            "offset": 2103
                        }
                    ],
                    "type": "Holding Registers"
                },
                {
                    "map": [
                        {
                            "float": true,
                            "id": "bms_maximum_cell_voltage",
                            "name": "BMS Maximum Cell Voltage",
                            "offset": 2200,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "bms_minimum_cell_voltage",
                            "name": "BMS Minimum Cell Voltage",
                            "offset": 2202,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "bms_average_cell_voltage",
                            "name": "BMS Average Cell Voltage",
                            "offset": 2204,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "bms_maximum_cell_temperature",
                            "name": "BMS Maximum Cell Temperature",
                            "offset": 2206,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "bms_minimum_cell_temperature",
                            "name": "BMS Minimum Cell Temperature",
                            "offset": 2208,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "bms_average_cell_temperature",
                            "name": "BMS Average Cell Temperature",
                            "offset": 2210,
                            "size": 2
                        },
                        {
                            "float": true,
                            "id": "bms_soh",
                            "name": "BMS SOH",
                            "offset": 2214,
                            "size": 2
                        },
                        {
                            "bit_strings": [
                                "dc_contactors_closed"
                            ],
                            "echo_id": "/components/twins_ess_2/dccontactors",
                            "id": "dc_contactors_closed",
                            "individual_bits": true,
                            "name": "DC Contactors Closed Status",
                            "offset": 2216,
                            "uri": "/site/ess_ls"
                        },
                        {
                            "echo_id": "/components/twins_ess_2/racksinservice",
                            "id": "racks_in_service",
                            "name": "Number of Battery Racks in Service",
                            "offset": 2217
                        }
                    ],
                    "type": "Input Registers"
                }
            ]
        }
    ],
    "connection": {
        "device_id": 1,
        "ip_address": "172.3.27.2",
        "name": "ess_real",
        "port": 10005
    }
}
