{
    "fileInfo": {
        "fileName": "TX 100 BMS Modbus Server",
        "fileCreated": "2020-03-19T16:14:35.000Z",
        "lastModified": "2020-03-19T16:14:35.000Z",
        "createdBy": "Joseph Carr",
        "lastModifiedBy": "Joseph Carr"
    },
    "system": {
        "name": "TWINS TX 100 BMS",
        "protocol": "Modbus TCP",
        "version": "1.0 WIP",
        "id": "twins_tx100_bms",
        "ip_address": "172.16.1.80",
        "port": 502,
        "device_id": 1,
        "off_by_one": true
    },
    "registers": {
        "holding_registers": [
            {"name": "EMS Heartbeat",                   "offset": 896,      "id": "heart/heartbeat",                "uri": "/components/bms_1"},
            {"name": "EMS Command",                     "offset": 897,      "id": "ctrlword1",                      "uri": "/components/bms_1"},
            {"name": "EMS Status",                      "offset": 898,      "id": "status",                         "uri": "/components/bms_1"},
            {"name": "EMS RTC Year",                    "offset": 900,      "id": "heart/year",                     "uri": "/components/bms_1"},
            {"name": "EMS RTC Month",                   "offset": 901,      "id": "heart/month",                    "uri": "/components/bms_1"},
            {"name": "EMS RTC Day",                     "offset": 902,      "id": "heart/day",                      "uri": "/components/bms_1"},
            {"name": "EMS RTC Hour",                    "offset": 903,      "id": "heart/hour",                     "uri": "/components/bms_1"},
            {"name": "EMS RTC Minute",                  "offset": 904,      "id": "heart/minute",                   "uri": "/components/bms_1"},
            {"name": "EMS RTC Second",                  "offset": 905,      "id": "heart/second",                   "uri": "/components/bms_1"},
            {"name": "Fault Clear Command",             "offset": 908,      "id": "ctrlword2",                      "uri": "/components/bms_1"},
            {"name": "System Warning I",                "offset": 0,        "id": "warning",                        "uri": "/components/bms_1"},
            {"name": "System Warning II",               "offset": 1,        "id": "warning_1",                        "uri": "/components/bms_1"},
            {"name": "System Warning II",               "offset": 2,        "id": "warning_2",                        "uri": "/components/bms_1"},
            {"name": "System Status",                   "offset": 16,       "id": "status_1",                         "uri": "/components/bms_1"},
            {"name": "System Voltage",                  "offset": 32,       "id": "vdc",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "System Current",                  "offset": 33,       "id": "idc",                            "uri": "/components/bms_1",        "scale": 1},
            {"name": "SOC",                             "offset": 34,       "id": "soc",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "SOH",                             "offset": 35,       "id": "soh",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "Max Cell Voltage",                "offset": 36,       "id": "maxcellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Min Cell Voltage",                "offset": 37,       "id": "mincellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Avg Cell Voltage",                "offset": 38,       "id": "avgcellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Max Cell Temperature",            "offset": 39,       "id": "maxcelltemp",                    "uri": "/components/bms_1"},
            {"name": "Min Cell Temperature",            "offset": 40,       "id": "mincelltemp",                    "uri": "/components/bms_1"},
            {"name": "Avg Cell Temperature",            "offset": 41,       "id": "avgcelltemp",                    "uri": "/components/bms_1"},
            {"name": "Max Charge Current",              "offset": 42,       "id": "icharge",                        "uri": "/components/bms_1",         "scale": 1},
            {"name": "Max Discharge Current",           "offset": 43,       "id": "idischarge",                     "uri": "/components/bms_1",         "scale": 1},
            {"name": "BMS Heartbeat",                   "offset": 768,      "id": "heart/heartbeat_1",                "uri": "/components/bms_1"},
            {"name": "BMS Power On",                    "offset": 769,      "id": "ctrlword1_1",                      "uri": "/components/bms_1"},
            {"name": "BMS Status",                      "offset": 770,      "id": "status_2",                         "uri": "/components/bms_1"},
            {"name": "Number of HV Subsystems",         "offset": 772,      "id": "numracks",                       "uri": "/components/bms_1"},
            {"name": "Charge Energy Remaining",         "offset": 775,      "id": "echarge",                        "uri": "/components/bms_1",         "scale": 10},
            {"name": "Discharge Energy Remaining",      "offset": 776,      "id": "edischarge",                     "uri": "/components/bms_1",         "scale": 10},
            {"name": "BMS Max Charge Allowed",          "offset": 783,      "id": "pcharge",                        "uri": "/components/bms_1"},
            {"name": "BMS Max Discharge Allowed",       "offset": 784,      "id": "pdischarge",                     "uri": "/components/bms_1"},
            {"name": "BMS HV Charge Limit",             "offset": 785,      "id": "bms_limit_charge_hv",            "uri": "/components/bms_1"},
            {"name": "BMS HV Discharge Limit",          "offset": 786,      "id": "bms_limit_discharge_hv",         "uri": "/components/bms_1"},
            {"name": "SBMU 1 Warning 1",                "offset": 1024,     "id": "warning_3",                 		"uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Warning 21",               "offset": 1025,     "id": "warning_4",                		"uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Warning 22",               "offset": 1026,     "id": "warning_5",                		"uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Warning 23",               "offset": 1027,     "id": "warning_6",                		"uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Precharge Status",         "offset": 1040,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Master Positive",          "offset": 1041,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Master Negative",          "offset": 1042,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Balance Status",           "offset": 1044,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Voltage",                  "offset": 1056,     "id": "vdc_1",                   			"uri": "/components/bms_1/sbmu1",   "scale": 10},
            {"name": "SBMU 1 Current",                  "offset": 1058,     "id": "idc_1",                   			"uri": "/components/bms_1/sbmu1",   "scale": 10},
            {"name": "SBMU 1 SOC",                      "offset": 1059,     "id": "soc_1",                       		"uri": "/components/bms_1/sbmu1",   "scale": 10},
            {"name": "SBMU 1 SOH",                      "offset": 1060,     "id": "soh_1",                       		"uri": "/components/bms_1/sbmu1",   "scale": 10},
            {"name": "SBMU 1 Max Cell Voltage",         "offset": 1061,     "id": "maxcellvolt_1",          			"uri": "/components/bms_1/sbmu1",   "scale": 1000},
            {"name": "SBMU 1 Min Cell Voltage",         "offset": 1062,     "id": "mincellvolt_1",          			"uri": "/components/bms_1/sbmu1",   "scale": 1000},
            {"name": "SBMU 1 Avg Cell Voltage",         "offset": 1063,     "id": "avgcellvolt_1",          			"uri": "/components/bms_1/sbmu1",   "scale": 1000},
            {"name": "SBMU 1 Max Cell Temperature",     "offset": 1064,     "id": "maxcelltemp_1",      				"uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Min Cell Temperature",     "offset": 1065,     "id": "mincelltemp_1",      				"uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Avg Cell Temperature",     "offset": 1066,     "id": "avgcelltemp_1",      				"uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Max Charge Current",       "offset": 1067,     "id": "icharge_1",        				"uri": "/components/bms_1/sbmu1",   "scale": 10},
            {"name": "SBMU 1 Max Discharge Current",    "offset": 1068,     "id": "idischarge_1",     				"uri": "/components/bms_1/sbmu1",   "scale": 10},
            {"name": "SBMU 1 Max Cell Voltage Pos",     "offset": 1072,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Min Cell Voltage Pos",     "offset": 1073,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Max Cell Temp Pos",        "offset": 1074,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Min Cell Temp Pos",        "offset": 1075,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Sum Cell",                 "offset": 1079,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 TMS Mode Cmd",             "offset": 1098,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 TMS Temp Setting",         "offset": 1099,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 TMS Real Mode",            "offset": 1100,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Ambient Temp",             "offset": 1101,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 TMS Demand Power",         "offset": 1102,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 TMS Fault Code",           "offset": 1103,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Door State",               "offset": 1104,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 1 Fan In Box",               "offset": 1105,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu1"},
            {"name": "SBMU 2 Warning 1",                "offset": 2048,     "id": "warning_7",                 		"uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Warning 21",               "offset": 2049,     "id": "warning_8",                		"uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Warning 22",               "offset": 2050,     "id": "warning_9",                		"uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Warning 23",               "offset": 2051,     "id": "warning_10",                		"uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Precharge Status",         "offset": 2064,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Master Positive",          "offset": 2065,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Master Negative",          "offset": 2066,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Balance Status",           "offset": 2068,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Voltage",                  "offset": 2080,     "id": "vdc_2",                   			"uri": "/components/bms_1/sbmu2",   "scale": 10},
            {"name": "SBMU 2 Current",                  "offset": 2082,     "id": "idc_2",                   			"uri": "/components/bms_1/sbmu2",   "scale": 10},
            {"name": "SBMU 2 SOC",                      "offset": 2083,     "id": "soc_2",                       		"uri": "/components/bms_1/sbmu2",   "scale": 10},
            {"name": "SBMU 2 SOH",                      "offset": 2084,     "id": "soh_2",                       		"uri": "/components/bms_1/sbmu2",   "scale": 10},
            {"name": "SBMU 2 Max Cell Voltage",         "offset": 2085,     "id": "maxcellvolt_2",          			"uri": "/components/bms_1/sbmu2",   "scale": 1000},
            {"name": "SBMU 2 Min Cell Voltage",         "offset": 2086,     "id": "mincellvolt_2",          			"uri": "/components/bms_1/sbmu2",   "scale": 1000},
            {"name": "SBMU 2 Avg Cell Voltage",         "offset": 2087,     "id": "avgcellvolt_2",          			"uri": "/components/bms_1/sbmu2",   "scale": 1000},
            {"name": "SBMU 2 Max Cell Temperature",     "offset": 2088,     "id": "maxcelltemp_2",      				"uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Min Cell Temperature",     "offset": 2089,     "id": "mincelltemp_2",      				"uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Avg Cell Temperature",     "offset": 2090,     "id": "avgcelltemp_2",      				"uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Max Charge Current",       "offset": 2091,     "id": "icharge_2",        				"uri": "/components/bms_1/sbmu2",   "scale": 10},
            {"name": "SBMU 2 Max Discharge Current",    "offset": 2092,     "id": "idischarge_2",     				"uri": "/components/bms_1/sbmu2",   "scale": 10},
            {"name": "SBMU 2 Max Cell Voltage Pos",     "offset": 2096,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Min Cell Voltage Pos",     "offset": 2097,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Max Cell Temp Pos",        "offset": 2098,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Min Cell Temp Pos",        "offset": 2099,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Sum Cell",                 "offset": 2103,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 TMS Mode Cmd",             "offset": 2122,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 TMS Temp Setting",         "offset": 2123,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 TMS Real Mode",            "offset": 2124,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Ambient Temp",             "offset": 2125,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 TMS Demand Power",         "offset": 2126,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 TMS Fault Code",           "offset": 2127,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Door State",               "offset": 2128,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 2 Fan In Box",               "offset": 2129,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu2"},
            {"name": "SBMU 3 Warning 1",                "offset": 3072,     "id": "warning_11",                 		"uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Warning 21",               "offset": 3073,     "id": "warning_12",                		"uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Warning 22",               "offset": 3074,     "id": "warning_13",                		"uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Warning 23",               "offset": 3075,     "id": "warning_14",                		"uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Precharge Status",         "offset": 3088,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Master Positive",          "offset": 3089,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Master Negative",          "offset": 3090,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Balance Status",           "offset": 3092,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Voltage",                  "offset": 3104,     "id": "vdc_3",                   			"uri": "/components/bms_1/sbmu3",   "scale": 10},
            {"name": "SBMU 3 Current",                  "offset": 3106,     "id": "idc_3",                   			"uri": "/components/bms_1/sbmu3",   "scale": 10},
            {"name": "SBMU 3 SOC",                      "offset": 3107,     "id": "soc_3",                       		"uri": "/components/bms_1/sbmu3",   "scale": 10},
            {"name": "SBMU 3 SOH",                      "offset": 3108,     "id": "soh_3",                       		"uri": "/components/bms_1/sbmu3",   "scale": 10},
            {"name": "SBMU 3 Max Cell Voltage",         "offset": 3109,     "id": "maxcellvolt_3",          			"uri": "/components/bms_1/sbmu3",   "scale": 1000},
            {"name": "SBMU 3 Min Cell Voltage",         "offset": 3110,     "id": "mincellvolt_3",          			"uri": "/components/bms_1/sbmu3",   "scale": 1000},
            {"name": "SBMU 3 Avg Cell Voltage",         "offset": 3111,     "id": "avgcellvolt_3",          			"uri": "/components/bms_1/sbmu3",   "scale": 1000},
            {"name": "SBMU 3 Max Cell Temperature",     "offset": 3112,     "id": "maxcelltemp_3",      				"uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Min Cell Temperature",     "offset": 3113,     "id": "mincelltemp_3",      				"uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Avg Cell Temperature",     "offset": 3114,     "id": "avgcelltemp_3",      				"uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Max Charge Current",       "offset": 3115,     "id": "icharge_3",        				"uri": "/components/bms_1/sbmu3",   "scale": 10},
            {"name": "SBMU 3 Max Discharge Current",    "offset": 3116,     "id": "idischarge_3",     				"uri": "/components/bms_1/sbmu3",   "scale": 10},
            {"name": "SBMU 3 Max Cell Voltage Pos",     "offset": 3120,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Min Cell Voltage Pos",     "offset": 3121,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Max Cell Temp Pos",        "offset": 3122,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Min Cell Temp Pos",        "offset": 3123,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Sum Cell",                 "offset": 3127,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 TMS Mode Cmd",             "offset": 3146,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 TMS Temp Setting",         "offset": 3147,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 TMS Real Mode",            "offset": 3148,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Ambient Temp",             "offset": 3149,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 TMS Demand Power",         "offset": 3150,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 TMS Fault Code",           "offset": 3151,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Door State",               "offset": 3152,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 3 Fan In Box",               "offset": 3153,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu3"},
            {"name": "SBMU 4 Warning 1",                "offset": 4096,     "id": "warning_15",                 		"uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Warning 21",               "offset": 4097,     "id": "warning_16",                		"uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Warning 22",               "offset": 4098,     "id": "warning_17",                		"uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Warning 23",               "offset": 4099,     "id": "warning_18",                		"uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Precharge Status",         "offset": 4112,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Master Positive",          "offset": 4113,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Master Negative",          "offset": 4114,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Balance Status",           "offset": 4116,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Voltage",                  "offset": 4128,     "id": "vdc_4",                   			"uri": "/components/bms_1/sbmu4",   "scale": 10},
            {"name": "SBMU 4 Current",                  "offset": 4130,     "id": "idc_4",                   			"uri": "/components/bms_1/sbmu4",   "scale": 10},
            {"name": "SBMU 4 SOC",                      "offset": 4131,     "id": "soc_4",                       		"uri": "/components/bms_1/sbmu4",   "scale": 10},
            {"name": "SBMU 4 SOH",                      "offset": 4132,     "id": "soh_4",                       		"uri": "/components/bms_1/sbmu4",   "scale": 10},
            {"name": "SBMU 4 Max Cell Voltage",         "offset": 4133,     "id": "maxcellvolt_4",          			"uri": "/components/bms_1/sbmu4",   "scale": 1000},
            {"name": "SBMU 4 Min Cell Voltage",         "offset": 4134,     "id": "mincellvolt_4",          			"uri": "/components/bms_1/sbmu4",   "scale": 1000},
            {"name": "SBMU 4 Avg Cell Voltage",         "offset": 4135,     "id": "avgcellvolt_4",          			"uri": "/components/bms_1/sbmu4",   "scale": 1000},
            {"name": "SBMU 4 Max Cell Temperature",     "offset": 4136,     "id": "maxcelltemp_4",      				"uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Min Cell Temperature",     "offset": 4137,     "id": "mincelltemp_4",      				"uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Avg Cell Temperature",     "offset": 4138,     "id": "avgcelltemp_4",      				"uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Max Charge Current",       "offset": 4139,     "id": "icharge_4",        				"uri": "/components/bms_1/sbmu4",   "scale": 10},
            {"name": "SBMU 4 Max Discharge Current",    "offset": 4140,     "id": "idischarge_4",     				"uri": "/components/bms_1/sbmu4",   "scale": 10},
            {"name": "SBMU 4 Max Cell Voltage Pos",     "offset": 4144,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Min Cell Voltage Pos",     "offset": 4145,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Max Cell Temp Pos",        "offset": 4146,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Min Cell Temp Pos",        "offset": 4147,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Sum Cell",                 "offset": 4151,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 TMS Mode Cmd",             "offset": 4170,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 TMS Temp Setting",         "offset": 4171,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 TMS Real Mode",            "offset": 4172,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Ambient Temp",             "offset": 4173,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 TMS Demand Power",         "offset": 4174,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 TMS Fault Code",           "offset": 4175,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Door State",               "offset": 4176,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 4 Fan In Box",               "offset": 4177,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu4"},
            {"name": "SBMU 5 Warning 1",                "offset": 5120,     "id": "warning_19",                 		"uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Warning 21",               "offset": 5121,     "id": "warning_20",                		"uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Warning 22",               "offset": 5122,     "id": "warning_21",                		"uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Warning 23",               "offset": 5123,     "id": "warning_22",                		"uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Precharge Status",         "offset": 5136,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Master Positive",          "offset": 5137,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Master Negative",          "offset": 5138,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Balance Status",           "offset": 5140,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Voltage",                  "offset": 5152,     "id": "vdc_5",                   			"uri": "/components/bms_1/sbmu5",   "scale": 10},
            {"name": "SBMU 5 Current",                  "offset": 5154,     "id": "idc_5",                   			"uri": "/components/bms_1/sbmu5",   "scale": 10},
            {"name": "SBMU 5 SOC",                      "offset": 5155,     "id": "soc_5",                       		"uri": "/components/bms_1/sbmu5",   "scale": 10},
            {"name": "SBMU 5 SOH",                      "offset": 5156,     "id": "soh_5",                       		"uri": "/components/bms_1/sbmu5",   "scale": 10},
            {"name": "SBMU 5 Max Cell Voltage",         "offset": 5157,     "id": "maxcellvolt_5",          			"uri": "/components/bms_1/sbmu5",   "scale": 1000},
            {"name": "SBMU 5 Min Cell Voltage",         "offset": 5158,     "id": "mincellvolt_5",          			"uri": "/components/bms_1/sbmu5",   "scale": 1000},
            {"name": "SBMU 5 Avg Cell Voltage",         "offset": 5159,     "id": "avgcellvolt_5",          			"uri": "/components/bms_1/sbmu5",   "scale": 1000},
            {"name": "SBMU 5 Max Cell Temperature",     "offset": 5160,     "id": "maxcelltemp_5",      				"uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Min Cell Temperature",     "offset": 5161,     "id": "mincelltemp_5",      				"uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Avg Cell Temperature",     "offset": 5162,     "id": "avgcelltemp_5",      				"uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Max Charge Current",       "offset": 5163,     "id": "icharge_5",        				"uri": "/components/bms_1/sbmu5",   "scale": 10},
            {"name": "SBMU 5 Max Discharge Current",    "offset": 5164,     "id": "idischarge_5",     				"uri": "/components/bms_1/sbmu5",   "scale": 10},
            {"name": "SBMU 5 Max Cell Voltage Pos",     "offset": 5168,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Min Cell Voltage Pos",     "offset": 5169,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Max Cell Temp Pos",        "offset": 5170,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Min Cell Temp Pos",        "offset": 5171,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Sum Cell",                 "offset": 5175,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 TMS Mode Cmd",             "offset": 5194,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 TMS Temp Setting",         "offset": 5195,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 TMS Real Mode",            "offset": 5196,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Ambient Temp",             "offset": 5197,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 TMS Demand Power",         "offset": 5198,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 TMS Fault Code",           "offset": 5199,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Door State",               "offset": 5200,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 5 Fan In Box",               "offset": 5201,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu5"},
            {"name": "SBMU 6 Warning 1",                "offset": 6144,     "id": "warning_23",                 		"uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Warning 21",               "offset": 6145,     "id": "warning_24",                		"uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Warning 22",               "offset": 6146,     "id": "warning_25",                		"uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Warning 23",               "offset": 6147,     "id": "warning_26",                		"uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Precharge Status",         "offset": 6160,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Master Positive",          "offset": 6161,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Master Negative",          "offset": 6162,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Balance Status",           "offset": 6164,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Voltage",                  "offset": 6176,     "id": "vdc_6",                   			"uri": "/components/bms_1/sbmu6",   "scale": 10},
            {"name": "SBMU 6 Current",                  "offset": 6178,     "id": "idc_6",                   			"uri": "/components/bms_1/sbmu6",   "scale": 10},
            {"name": "SBMU 6 SOC",                      "offset": 6179,     "id": "soc_6",                       		"uri": "/components/bms_1/sbmu6",   "scale": 10},
            {"name": "SBMU 6 SOH",                      "offset": 6180,     "id": "soh_6",                       		"uri": "/components/bms_1/sbmu6",   "scale": 10},
            {"name": "SBMU 6 Max Cell Voltage",         "offset": 6181,     "id": "maxcellvolt_6",          			"uri": "/components/bms_1/sbmu6",   "scale": 1000},
            {"name": "SBMU 6 Min Cell Voltage",         "offset": 6182,     "id": "mincellvolt_6",          			"uri": "/components/bms_1/sbmu6",   "scale": 1000},
            {"name": "SBMU 6 Avg Cell Voltage",         "offset": 6183,     "id": "avgcellvolt_6",          			"uri": "/components/bms_1/sbmu6",   "scale": 1000},
            {"name": "SBMU 6 Max Cell Temperature",     "offset": 6184,     "id": "maxcelltemp_6",      				"uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Min Cell Temperature",     "offset": 6185,     "id": "mincelltemp_6",      				"uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Avg Cell Temperature",     "offset": 6186,     "id": "avgcelltemp_6",      				"uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Max Charge Current",       "offset": 6187,     "id": "icharge_6",        				"uri": "/components/bms_1/sbmu6",   "scale": 10},
            {"name": "SBMU 6 Max Discharge Current",    "offset": 6188,     "id": "idischarge_6",     				"uri": "/components/bms_1/sbmu6",   "scale": 10},
            {"name": "SBMU 6 Max Cell Voltage Pos",     "offset": 6192,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Min Cell Voltage Pos",     "offset": 6193,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Max Cell Temp Pos",        "offset": 6194,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Min Cell Temp Pos",        "offset": 6195,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Sum Cell",                 "offset": 6199,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 TMS Mode Cmd",             "offset": 6218,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 TMS Temp Setting",         "offset": 6219,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 TMS Real Mode",            "offset": 6220,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Ambient Temp",             "offset": 6221,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 TMS Demand Power",         "offset": 6222,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 TMS Fault Code",           "offset": 6223,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Door State",               "offset": 6224,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 6 Fan In Box",               "offset": 6225,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu6"},
            {"name": "SBMU 7 Warning 1",                "offset": 7168,     "id": "warning_27",                 		"uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Warning 21",               "offset": 7169,     "id": "warning_28",                		"uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Warning 22",               "offset": 7170,     "id": "warning_29",                		"uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Warning 23",               "offset": 7171,     "id": "warning_30",                		"uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Precharge Status",         "offset": 7184,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Master Positive",          "offset": 7185,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Master Negative",          "offset": 7186,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Balance Status",           "offset": 7188,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Voltage",                  "offset": 7200,     "id": "vdc_7",                   			"uri": "/components/bms_1/sbmu7",   "scale": 10},
            {"name": "SBMU 7 Current",                  "offset": 7202,     "id": "idc_7",                   			"uri": "/components/bms_1/sbmu7",   "scale": 10},
            {"name": "SBMU 7 SOC",                      "offset": 7203,     "id": "soc_7",                       		"uri": "/components/bms_1/sbmu7",   "scale": 10},
            {"name": "SBMU 7 SOH",                      "offset": 7204,     "id": "soh_7",                       		"uri": "/components/bms_1/sbmu7",   "scale": 10},
            {"name": "SBMU 7 Max Cell Voltage",         "offset": 7205,     "id": "maxcellvolt_7",          			"uri": "/components/bms_1/sbmu7",   "scale": 1000},
            {"name": "SBMU 7 Min Cell Voltage",         "offset": 7206,     "id": "mincellvolt_7",          			"uri": "/components/bms_1/sbmu7",   "scale": 1000},
            {"name": "SBMU 7 Avg Cell Voltage",         "offset": 7207,     "id": "avgcellvolt_7",          			"uri": "/components/bms_1/sbmu7",   "scale": 1000},
            {"name": "SBMU 7 Max Cell Temperature",     "offset": 7208,     "id": "maxcelltemp_7",      				"uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Min Cell Temperature",     "offset": 7209,     "id": "mincelltemp_7",      				"uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Avg Cell Temperature",     "offset": 7210,     "id": "avgcelltemp_7",      				"uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Max Charge Current",       "offset": 7211,     "id": "icharge_7",        				"uri": "/components/bms_1/sbmu7",   "scale": 10},
            {"name": "SBMU 7 Max Discharge Current",    "offset": 7212,     "id": "idischarge_7",     				"uri": "/components/bms_1/sbmu7",   "scale": 10},
            {"name": "SBMU 7 Max Cell Voltage Pos",     "offset": 7216,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Min Cell Voltage Pos",     "offset": 7217,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Max Cell Temp Pos",        "offset": 7218,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Min Cell Temp Pos",        "offset": 7219,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Sum Cell",                 "offset": 7223,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 TMS Mode Cmd",             "offset": 7242,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 TMS Temp Setting",         "offset": 7243,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 TMS Real Mode",            "offset": 7244,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Ambient Temp",             "offset": 7245,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 TMS Demand Power",         "offset": 7246,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 TMS Fault Code",           "offset": 7247,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Door State",               "offset": 7248,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 7 Fan In Box",               "offset": 7249,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu7"},
            {"name": "SBMU 8 Warning 1",                "offset": 8292,     "id": "warning_31",                 		"uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Warning 21",               "offset": 8193,     "id": "warning_32",                		"uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Warning 22",               "offset": 8194,     "id": "warning_33",                		"uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Warning 23",               "offset": 8195,     "id": "warning_34",                		"uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Precharge Status",         "offset": 8208,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Master Positive",          "offset": 8209,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Master Negative",          "offset": 8210,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Balance Status",           "offset": 8212,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Voltage",                  "offset": 8224,     "id": "vdc_8",                   			"uri": "/components/bms_1/sbmu8",   "scale": 10},
            {"name": "SBMU 8 Current",                  "offset": 8226,     "id": "idc_8",                   			"uri": "/components/bms_1/sbmu8",   "scale": 10},
            {"name": "SBMU 8 SOC",                      "offset": 8227,     "id": "soc_8",                       		"uri": "/components/bms_1/sbmu8",   "scale": 10},
            {"name": "SBMU 8 SOH",                      "offset": 8228,     "id": "so_8",                       		"uri": "/components/bms_1/sbmu8",   "scale": 10},
            {"name": "SBMU 8 Max Cell Voltage",         "offset": 8229,     "id": "maxcellvolt_8",          			"uri": "/components/bms_1/sbmu8",   "scale": 1000},
            {"name": "SBMU 8 Min Cell Voltage",         "offset": 8230,     "id": "mincellvolt_8",          			"uri": "/components/bms_1/sbmu8",   "scale": 1000},
            {"name": "SBMU 8 Avg Cell Voltage",         "offset": 8231,     "id": "avgcellvolt_8",          			"uri": "/components/bms_1/sbmu8",   "scale": 1000},
            {"name": "SBMU 8 Max Cell Temperature",     "offset": 8232,     "id": "maxcelltemp_8",      				"uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Min Cell Temperature",     "offset": 8233,     "id": "mincelltemp_8",      				"uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Avg Cell Temperature",     "offset": 8234,     "id": "avgcelltemp_8",      				"uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Max Charge Current",       "offset": 8235,     "id": "icharge_8",        				"uri": "/components/bms_1/sbmu8",   "scale": 10},
            {"name": "SBMU 8 Max Discharge Current",    "offset": 8236,     "id": "idischarge_8",     				"uri": "/components/bms_1/sbmu8",   "scale": 10},
            {"name": "SBMU 8 Max Cell Voltage Pos",     "offset": 8240,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Min Cell Voltage Pos",     "offset": 8241,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Max Cell Temp Pos",        "offset": 8242,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Min Cell Temp Pos",        "offset": 8243,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Sum Cell",                 "offset": 8247,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 TMS Mode Cmd",             "offset": 8266,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 TMS Temp Setting",         "offset": 8268,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 TMS Real Mode",            "offset": 8269,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Ambient Temp",             "offset": 8270,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 TMS Demand Power",         "offset": 8271,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 TMS Fault Code",           "offset": 8272,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Door State",               "offset": 8273,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 8 Fan In Box",               "offset": 8274,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu8"},
            {"name": "SBMU 9 Warning 1",                "offset": 9216,     "id": "warning_35",                 		"uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Warning 21",               "offset": 9217,     "id": "warning_36",                		"uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Warning 22",               "offset": 9218,     "id": "warning_37",                		"uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Warning 23",               "offset": 9219,     "id": "warning_38",                		"uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Precharge Status",         "offset": 9232,     "id": "sbmu_precharge_status",          "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Master Positive",          "offset": 9233,     "id": "sbmu_master_positive",           "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Master Negative",          "offset": 9234,     "id": "sbmu_master_negative",           "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Balance Status",           "offset": 9236,     "id": "sbmu_balance_status",            "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Voltage",                  "offset": 9248,     "id": "vdc_9",                   			"uri": "/components/bms_1/sbmu9",   "scale": 10},
            {"name": "SBMU 9 Current",                  "offset": 9250,     "id": "idc_9",                   			"uri": "/components/bms_1/sbmu9",   "scale": 10},
            {"name": "SBMU 9 SOC",                      "offset": 9251,     "id": "soc_9",                       		"uri": "/components/bms_1/sbmu9",   "scale": 10},
            {"name": "SBMU 9 SOH",                      "offset": 9252,     "id": "soh_9",                       		"uri": "/components/bms_1/sbmu9",   "scale": 10},
            {"name": "SBMU 9 Max Cell Voltage",         "offset": 9253,     "id": "maxcellvolt_9",          			"uri": "/components/bms_1/sbmu9",   "scale": 1000},
            {"name": "SBMU 9 Min Cell Voltage",         "offset": 9254,     "id": "mincellvolt_9",          			"uri": "/components/bms_1/sbmu9",   "scale": 1000},
            {"name": "SBMU 9 Avg Cell Voltage",         "offset": 9255,     "id": "avgcellvolt_9",          			"uri": "/components/bms_1/sbmu9",   "scale": 1000},
            {"name": "SBMU 9 Max Cell Temperature",     "offset": 9256,     "id": "maxcelltemp_9",      				"uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Min Cell Temperature",     "offset": 9257,     "id": "mincelltemp_9",      				"uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Avg Cell Temperature",     "offset": 9258,     "id": "avgcelltemp_9",      				"uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Max Charge Current",       "offset": 9259,     "id": "icharge_9",        				"uri": "/components/bms_1/sbmu9",   "scale": 10},
            {"name": "SBMU 9 Max Discharge Current",    "offset": 9260,     "id": "idischarge_9",     				"uri": "/components/bms_1/sbmu9",   "scale": 10},
            {"name": "SBMU 9 Max Cell Voltage Pos",     "offset": 9264,     "id": "sbmu_max_cell_voltage_pos",      "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Min Cell Voltage Pos",     "offset": 9265,     "id": "sbmu_min_cell_voltage_pos",      "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Max Cell Temp Pos",        "offset": 9266,     "id": "sbmu_max_cell_temp_pos",         "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Min Cell Temp Pos",        "offset": 9267,     "id": "sbmu_min_cell_temp_pos",         "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Sum Cell",                 "offset": 9271,     "id": "sbmu_sum_cell",                  "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 TMS Mode Cmd",             "offset": 9290,     "id": "sbmu_tms_mode_cmd",              "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 TMS Temp Setting",         "offset": 9291,     "id": "sbmu_tms_temp_setting",          "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 TMS Real Mode",            "offset": 9292,     "id": "sbmu_tms_real_mode",             "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Ambient Temp",             "offset": 9293,     "id": "sbmu_ambient_temp",              "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 TMS Demand Power",         "offset": 9294,     "id": "sbmu_tms_demand_power",          "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 TMS Fault Code",           "offset": 9295,     "id": "sbmu_tms_fault_code",            "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Door State",               "offset": 9296,     "id": "sbmu_door_state",                "uri": "/components/bms_1/sbmu9"},
            {"name": "SBMU 9 Fan In Box",               "offset": 9297,     "id": "sbmu_fan_in_box",                "uri": "/components/bms_1/sbmu9"}
        ]
    }
}