{
    "fileInfo": {
        "fileName": "TX 100 BMS Modbus Server",
        "fileCreated": "2020-03-05T13:31:35.000Z",
        "lastModified": "2020-03-05T13:31:35.000Z",
        "createdBy": "Joseph Carr",
        "lastModifiedBy": "Joseph Carr"
    },
    "system": {
        "name": "TWINS TX 100 BMS",
        "protocol": "Modbus TCP",
        "version": "1.0 WIP",
        "id": "twins_tx100_bms",
        "ip_address": "172.16.1.80",
        "port": 502,
        "device_id": 1,
        "off_by_one": true
    },
    "registers": {
        "holding_registers": [
            {"name": "Start",                           "offset": 3009,     "id": "ctrlword1",                      "uri": "/components/pcs_1"},
            {"name": "Stop",                            "offset": 3010,     "id": "ctrlword2",                      "uri": "/components/psc_1"},
            {"name": "Reset",                           "offset": 3011,     "id": "ctrlword3",                      "uri": "/components/psc_1"},
            {"name": "E-Stop",                          "offset": 3199,     "id": "e-stop",                         "uri": "/components/psc_1"},
            {"name": "User Password",                   "offset": 4,        "id": "user_pw",                        "uri": "/components/psc_1"},
            {"name": "Seconds",                         "offset": 5,        "id": "heart/second",                   "uri": "/components/psc_1"},
            {"name": "Minutes",                         "offset": 6,        "id": "heart/minute",                   "uri": "/components/psc_1"},
            {"name": "Hours",                           "offset": 7,        "id": "heart/hour",                     "uri": "/components/psc_1"},
            {"name": "Day",                             "offset": 8,        "id": "heart/day",                      "uri": "/components/psc_1"},
            {"name": "Month",                           "offset": 9,        "id": "heart/month",                    "uri": "/components/psc_1"},
            {"name": "Year",                            "offset": 10,       "id": "heart/year",                     "uri": "/components/psc_1"},
            {"name": "UTC Offset",                      "offset": 11,       "id": "utc",                            "uri": "/components/psc_1"},
            {"name": "Vdc Low",                         "offset": 30,       "id": "vdc_low",                        "uri": "/components/psc_1"},
            {"name": "Vac Low",                         "offset": 31,       "id": "vac_low",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "Vac High",                        "offset": 32,       "id": "vac_high",                       "uri": "/components/psc_1",         "scale": 10},
            {"name": "Start Delay",                     "offset": 35,       "id": "start_delay",                    "uri": "/components/psc_1"},
            {"name": "P Limit",                         "offset": 100,      "id": "Plim",                           "uri": "/components/psc_1",         "scale": 100},
            {"name": "Q Limit",                         "offset": 101,      "id": "Qlim",                           "uri": "/components/psc_1",         "scale": 100},
            {"name": "P / Q Priority",                  "offset": 102,      "id": "p_q_priority",                   "uri": "/components/psc_1"},
            {"name": "S Limit",                         "offset": 103,      "id": "Slim",                           "uri": "/components/psc_1",         "scale": 100},
            {"name": "P Algorithm Priority",            "offset": 104,      "id": "p_algo_pri",                     "uri": "/components/psc_1"},
            {"name": "LVRT Reference",                  "offset": 192,      "id": "lvrt_ref",                       "uri": "/components/psc_1"},
            {"name": "OVRT Reference",                  "offset": 193,      "id": "ovrt_ref",                       "uri": "/components/psc_1"},
            {"name": "Night Mode Enable",               "offset": 260,      "id": "night_mode_enable",              "uri": "/components/psc_1"},
            {"name": "Night Mode Q Ref",                "offset": 261,      "id": "night_mode_q_ref",               "uri": "/components/psc_1",         "scale": 100},
            {"name": "Night Mode VBus Ref",             "offset": 262,      "id": "night_mode_vbus_ref",            "uri": "/components/psc_1",         "scale": 1},
            {"name": "Night Mode Activate",             "offset": 263,      "id": "night_mode_activate",            "uri": "/components/psc_1"},
            {"name": "P Start Gradient Enable",         "offset": 276,      "id": "PRampStartEnable",            "uri": "/components/psc_1"},
            {"name": "P Start Gradient",                "offset": 277,      "id": "PRampStart",                   "uri": "/components/psc_1",         "scale": 10},
            {"name": "Q Start Gradient Enable",         "offset": 278,      "id": "QRampStartEnable",            "uri": "/components/psc_1"},
            {"name": "Q Start Gradient",                "offset": 279,      "id": "QRampStart",                   "uri": "/components/psc_1",         "scale": 10},
            {"name": "P Rise Gradient Enable",          "offset": 280,      "id": "PRampRiseEnable",             "uri": "/components/psc_1"},
            {"name": "P Rise Gradient",                 "offset": 281,      "id": "PRampRise",                    "uri": "/components/psc_1",         "scale": 10},
            {"name": "Q Rise Gradient Enable",          "offset": 282,      "id": "QRampRiseEnable",             "uri": "/components/psc_1"},
            {"name": "Q Rise Gradient",                 "offset": 283,      "id": "QRampRise",                    "uri": "/components/psc_1",         "scale": 10},
            {"name": "P Drop Gradient Enable",          "offset": 284,      "id": "PRampDropEnable",             "uri": "/components/psc_1"},
            {"name": "P Drop Gradient",                 "offset": 285,      "id": "PRampDrop",                    "uri": "/components/psc_1",         "scale": 10},
            {"name": "Q Drop Gradient Enable",          "offset": 286,      "id": "QRampDropEnable",             "uri": "/components/psc_1"},
            {"name": "Q Drop Gradient",                 "offset": 287,      "id": "QRampDrop",                    "uri": "/components/psc_1",         "scale": 10},
            {"name": "P Stop Gradient Enable",          "offset": 288,      "id": "PRampStopEnable",             "uri": "/components/psc_1"},
            {"name": "P Stop Gradient",                 "offset": 289,      "id": "PRampStop",                    "uri": "/components/psc_1",         "scale": 10},
            {"name": "Q Stop Gradient Enable",          "offset": 290,      "id": "QRampStopEnable",             "uri": "/components/psc_1"},
            {"name": "Q Stop Gradient",                 "offset": 291,      "id": "QRampStop",                    "uri": "/components/psc_1",         "scale": 10},
            {"name": "Trackers Enable",                 "offset": 292,      "id": "tracker_enable",                 "uri": "/components/psc_1"},
            {"name": "Trackers Vac Out",                "offset": 293,      "id": "tracker_vac_out",                "uri": "/components/psc_1"},
            {"name": "Tracker Vac Min",                 "offset": 294,      "id": "tracker_vac_min",                "uri": "/components/psc_1",         "scale": 10},
            {"name": "Trackers Time Start",             "offset": 295,      "id": "tracker_time_start",             "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR Enable",                      "offset": 540,      "id": "svr_enable",                     "uri": "/components/psc_1"},
            {"name": "SVR V1 Threshold",                "offset": 541,      "id": "svr_v1_threshold",               "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR V2 Threshold",                "offset": 542,      "id": "svr_v2_threshold",               "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR V1 Hysteresis",               "offset": 543,      "id": "svr_v1_hysteresis",              "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR V2 Hysteresis",               "offset": 544,      "id": "svr_v2_hysteresis",              "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR Grad Inject Q",               "offset": 545,      "id": "svr_grad_inject",                "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR Grad Recover Q",              "offset": 546,      "id": "svr_grad_recover_q",             "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR Grad Reduction P",            "offset": 547,      "id": "svr_grad_reduction_p",           "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR Grad Recover P",              "offset": 548,      "id": "svr_grad_recover_p",             "uri": "/components/psc_1",         "scale": 10},
            {"name": "SVR CosFi Limit",                 "offset": 549,      "id": "svr_cosfi_lim it",               "uri": "/components/psc_1",         "scale": 100},
            {"name": "V/P Ref Power",                   "offset": 818,      "id": "vp_ref_power",                   "uri": "/components/psc_1"},
            {"name": "V/P Recover Mode",                "offset": 819,      "id": "vp_rec_mode",                    "uri": "/components/psc_1"},
            {"name": "V/P Enable",                      "offset": 820,      "id": "vp_enable",                      "uri": "/components/psc_1"},
            {"name": "V/P V1",                          "offset": 821,      "id": "vp_v1",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V/P V2",                          "offset": 822,      "id": "vp_v2",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V/P P1",                          "offset": 823,      "id": "vp_p1",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V/P P2",                          "offset": 824,      "id": "vp_p2",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V/P Hysteresis",                  "offset": 825,      "id": "vp_hysteresis",                  "uri": "/components/psc_1",         "scale": 10},
            {"name": "V/P Delay Hysteresis",            "offset": 827,      "id": "vp_delay_hysteresis",            "uri": "/components/psc_1",         "scale": 10},
            {"name": "V/P Response Time",               "offset": 828,      "id": "vp_response_time",               "uri": "/components/psc_1",         "scale": 10},
            {"name": "Active Balancing Activate",       "offset": 7021,     "id": "active_bal_activate",            "uri": "/components/psc_1"},
            {"name": "Bank Balancing Activate",         "offset": 7024,     "id": "bank_bal_activate",              "uri": "/components/psc_1"},
            {"name": "Bank Balancing Reconnect Grad",   "offset": 7027,     "id": "bank_bal_reconnect_grad",        "uri": "/components/psc_1"},
            {"name": "Constant Volt Standby Activate",  "offset": 7029,     "id": "cvsb_activate",                  "uri": "/components/psc_1"},
            {"name": "CVSB Time to Enter",              "offset": 7030,     "id": "cvsb_time_to_enter",             "uri": "/components/psc_1"},
            {"name": "LV Protections Enable",           "offset": 300,      "id": "lv_enable",                      "uri": "/components/psc_1"},
            {"name": "LV Slow Protection",              "offset": 301,      "id": "lv_slow",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV Delay Slow Protection",        "offset": 302,      "id": "lv_delay_slow",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "LV Fast Protection",              "offset": 303,      "id": "lv_fast",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV Delay Fast Protection",        "offset": 304,      "id": "lv_delay_fast",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "LV Very Fast Protection",         "offset": 305,      "id": "lv_very_fast",                   "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV Delay Very Fast Protection",   "offset": 306,      "id": "lv_delay_very_fast",             "uri": "/components/psc_1",         "scale": 100},
            {"name": "LV Interpolation",                "offset": 308,      "id": "lv_interpolation",               "uri": "/components/psc_1"},
            {"name": "HV Protections Enable",           "offset": 310,      "id": "hv_enable",                      "uri": "/components/psc_1"},
            {"name": "HV Slow Protection",              "offset": 311,      "id": "hv_slow",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "HV Delay Slow Protection",        "offset": 312,      "id": "hv_delay_slow",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "HV Fast Protection",              "offset": 313,      "id": "hv_fast",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "HV Delay Fast Protection",        "offset": 314,      "id": "hv_delay_fast",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "HV Very Fast Protection",         "offset": 315,      "id": "hv_very_fast",                   "uri": "/components/psc_1",         "scale": 10},
            {"name": "HV Delay Very Fast Protection",   "offset": 316,      "id": "hv_delay_very_fast",             "uri": "/components/psc_1",         "scale": 100},
            {"name": "HV Interpolation",                "offset": 317,      "id": "hv_interpolation",               "uri": "/components/psc_1"},
            {"name": "LF Protections Enable",           "offset": 320,      "id": "lf_enable",                      "uri": "/components/psc_1"},
            {"name": "LF Slow Protection",              "offset": 321,      "id": "lf_slow",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "LF Delay Slow Protection",        "offset": 322,      "id": "lf_delay_slow",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "LF Fast Protection",              "offset": 323,      "id": "lf_fast",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "LF Delay Fast Protection",        "offset": 324,      "id": "lf_delay_fast",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "LF Very Fast Protection",         "offset": 325,      "id": "lf_very_fast",                   "uri": "/components/psc_1",         "scale": 10},
            {"name": "LF Delay Very Fast Protection",   "offset": 326,      "id": "lf_delay_very_fast",             "uri": "/components/psc_1",         "scale": 100},
            {"name": "HF Protections Enable",           "offset": 330,      "id": "hf_enable",                      "uri": "/components/psc_1"},
            {"name": "HF Slow Protection",              "offset": 331,      "id": "hf_slow",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "HF Delay Slow Protection",        "offset": 332,      "id": "hf_delay_slow",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "HF Fast Protection",              "offset": 333,      "id": "hf_fast",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "HF Delay Fast Protection",        "offset": 334,      "id": "hf_delay_fast",                  "uri": "/components/psc_1",         "scale": 100},
            {"name": "HF Very Fast Protection",         "offset": 335,      "id": "hf_very_fast",                   "uri": "/components/psc_1",         "scale": 10},
            {"name": "HF Delay Very Fast Protection",   "offset": 336,      "id": "hf_delay_very_fast",             "uri": "/components/psc_1",         "scale": 100},
            {"name": "Unbalance Protections",           "offset": 340,      "id": "unbalance_enable",               "uri": "/components/psc_1"},
            {"name": "I Unbalance",                     "offset": 341,      "id": "unbalance_i_threshold",          "uri": "/components/psc_1",         "scale": 1},
            {"name": "Delay I Unbalance",               "offset": 342,      "id": "unbalance_i_delay",              "uri": "/components/psc_1",         "scale": 1},
            {"name": "V Unbalance",                     "offset": 343,      "id": "unbalance_v_threshold",          "uri": "/components/psc_1",         "scale": 1},
            {"name": "Delay V Unbalance",               "offset": 344,      "id": "unbalance_v_delay",              "uri": "/components/psc_1",         "scale": 1},
            {"name": "I Unbalance Min",                 "offset": 347,      "id": "unbalance_i_min",                "uri": "/components/psc_1",         "scale": 1},
            {"name": "Anti Islanding Enable",           "offset": 350,      "id": "antiislanding_enable",           "uri": "/components/psc_1"},
            {"name": "IGBTs Temp Threshold Fit",        "offset": 360,      "id": "igbt_temp_thres_fit",            "uri": "/components/psc_1",         "scale": 1},
            {"name": "IGBTs Temp Hist",                 "offset": 361,      "id": "igbt_temp_hist",                 "uri": "/components/psc_1",         "scale": 1},
            {"name": "Module Temp Threshold Fit",       "offset": 362,      "id": "module_temp_thres_fit",          "uri": "/components/psc_1",         "scale": 1},
            {"name": "Module Temp Hist",                "offset": 363,      "id": "module_temp_hist",               "uri": "/components/psc_1",         "scale": 1},
            {"name": "Internal Temp Threshold Fit",     "offset": 364,      "id": "internal_temp_thres_fit",        "uri": "/components/psc_1",         "scale": 1},
            {"name": "Earth Current",                   "offset": 370,      "id": "earth_current",                  "uri": "/components/psc_1",         "scale": 10},
            {"name": "Delay High Vdc",                  "offset": 371,      "id": "high_vdc_delay",                 "uri": "/components/psc_1",         "scale": 1},
            {"name": "DU Overcurrent",                  "offset": 372,      "id": "du_overcurrent",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV Fast Protection 2",            "offset": 375,      "id": "lv_fast_2",                      "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV Delay Fast Protection 2",      "offset": 376,      "id": "lv_delay_fast_2",                "uri": "/components/psc_1",         "scale": 100},
            {"name": "LV Very Fast Protection 2",       "offset": 377,      "id": "lv_very_fast",                   "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV Delay Very Fast Protection 2", "offset": 378,      "id": "lv_delay_very_fast",             "uri": "/components/psc_1",         "scale": 100},
            {"name": "HV Fast Protection 2",            "offset": 379,      "id": "hv_fast_2",                      "uri": "/components/psc_1",         "scale": 10},
            {"name": "HV Delay Fast Protection 2",      "offset": 380,      "id": "hv_delay_fast_2",                "uri": "/components/psc_1",         "scale": 100},
            {"name": "HV Very Fast Protection 2",       "offset": 381,      "id": "hv_very_fast_2",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "HV Delay Very Fast Protection 2", "offset": 382,      "id": "hv_delay_very_fast_2",           "uri": "/components/psc_1",         "scale": 100},
            {"name": "LF Slow Protection 2",            "offset": 383,      "id": "lf_slow_2",                      "uri": "/components/psc_1",         "scale": 10},
            {"name": "LF Delay Slow Protection 2",      "offset": 384,      "id": "lf_delay_slow_2",                "uri": "/components/psc_1",         "scale": 100},
            {"name": "LF Very Fast Protection 2",       "offset": 385,      "id": "lf_very_fast_2",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "LF Delay Very Fast Protection 2", "offset": 386,      "id": "lf_delay_very_fast_2",           "uri": "/components/psc_1",         "scale": 100},
            {"name": "HF Slow Protection 2",            "offset": 387,      "id": "hf_slow_2",                      "uri": "/components/psc_1",         "scale": 10},
            {"name": "HF Delay Slow Protection 2",      "offset": 388,      "id": "hf_delay_slow_2",                "uri": "/components/psc_1",         "scale": 100},
            {"name": "HF Very Fast Protection 2",       "offset": 389,      "id": "hf_very_fast_2",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "HF Delay Very Fast Protection 2", "offset": 390,      "id": "hf_delay_very_fast_2",           "uri": "/components/psc_1",         "scale": 100},
            {"name": "HVPL Enable 5.9.1",               "offset": 391,      "id": "hvpl_enable",                    "uri": "/components/psc_1"},
            {"name": "HVPL Activation Level",           "offset": 392,      "id": "hvpl_activation_level",          "uri": "/components/psc_1",         "scale": 1},
            {"name": "HVPL Scale",                      "offset": 393,      "id": "hvpl_scale",                     "uri": "/components/psc_1",         "scale": 1},
            {"name": "HVPL Fault Level",                "offset": 394,      "id": "hvpl_fault_level",               "uri": "/components/psc_1",         "scale": 1},
            {"name": "HVPL FIlter Frequency",           "offset": 395,      "id": "hvpl_filter_frequency",          "uri": "/components/psc_1",         "scale": 1000},
            {"name": "HVPL Delay Fault",                "offset": 396,      "id": "hvpl_delay_fault",               "uri": "/components/psc_1",         "scale": 10},
            {"name": "HVPL Start Test",                 "offset": 397,      "id": "hvpl_start_test",                "uri": "/components/psc_1"},
            {"name": "HVPL Test Level",                 "offset": 398,      "id": "hvpl_test_level",                "uri": "/components/psc_1",         "scale": 1},
            {"name": "Enable 5.4b.4.1",                 "offset": 472,      "id": "lv_lf_enable",                   "uri": "/components/psc_1"},
            {"name": "LV LF Voltage",                   "offset": 473,      "id": "lv_lf_v",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV LF Frequency",                 "offset": 474,      "id": "lv_lf_f",                        "uri": "/components/psc_1",         "scale": 100},
            {"name": "LV LF Time",                      "offset": 475,      "id": "lv_lf_t",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "MV Manometer Fault Enable",       "offset": 480,      "id": "mv_manometer_fault",             "uri": "/components/psc_1",         "scale": 1},
            {"name": "MV Manometer Delay",              "offset": 481,      "id": "mv_manometer_delay",             "uri": "/components/psc_1",         "scale": 1},
            {"name": "LV Manometer Fault Enable",       "offset": 482,      "id": "lv_manometer_fault",             "uri": "/components/psc_1",         "scale": 1},
            {"name": "LV Manometer Delay",              "offset": 483,      "id": "lv_manometer_delay",             "uri": "/components/psc_1",         "scale": 1},
            {"name": "Enable 5.4b.1.1",                 "offset": 730,      "id": "hv_hf_enable",                   "uri": "/components/psc_1"},
            {"name": "HV HF Voltage",                   "offset": 731,      "id": "hv_hf_v",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "HV HF Frequency",                 "offset": 732,      "id": "hv_hf_f",                        "uri": "/components/psc_1",         "scale": 100},
            {"name": "HV HF Time",                      "offset": 733,      "id": "hv_hf_t",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "Enable 5.4b.2.1",                 "offset": 734,      "id": "lv_hf_enable",                   "uri": "/components/psc_1"},
            {"name": "LV HF Voltage",                   "offset": 735,      "id": "lv_hf_v",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "LV HF Frequency",                 "offset": 736,      "id": "lv_hf_f",                        "uri": "/components/psc_1",         "scale": 100},
            {"name": "LV HF Time",                      "offset": 737,      "id": "lv_hf_t",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "Enable 5.4b.3.1",                 "offset": 738,      "id": "hv_lf_enable",                   "uri": "/components/psc_1"},
            {"name": "HV LF Voltage",                   "offset": 739,      "id": "hv_lf_v",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "HV LF Frequency",                 "offset": 740,      "id": "hv_lf_f",                        "uri": "/components/psc_1",         "scale": 100},
            {"name": "HV LF Time",                      "offset": 741,      "id": "hv_lf_t",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "Display Baudrate",                "offset": 400,      "id": "display_baudrate",               "uri": "/components/psc_1"},
            {"name": "Modbus Address",                  "offset": 401,      "id": "modbus_address",                 "uri": "/components/psc_1"},
            {"name": "Modbus Baudrate",                 "offset": 402,      "id": "modbus_baudrate",                "uri": "/components/psc_1"},
            {"name": "Modbus Parity",                   "offset": 403,      "id": "modbus_parity",                  "uri": "/components/psc_1"},
            {"name": "Modbus Stop Bits",                "offset": 404,      "id": "modbus_stop_bits",               "uri": "/components/psc_1"},
            {"name": "Modbus Master",                   "offset": 405,      "id": "modbus_master",                  "uri": "/components/psc_1"},
            {"name": "Automatic IP",                    "offset": 410,      "id": "automatic_ip",                   "uri": "/components/psc_1"},
            {"name": "Assigned IP A",                   "offset": 411,      "id": "assigned_ip_a",                  "uri": "/components/psc_1"},
            {"name": "Assigned IP B",                   "offset": 412,      "id": "assigned_ip_b",                  "uri": "/components/psc_1"},
            {"name": "Assigned IP C",                   "offset": 413,      "id": "assigned_ip_c",                  "uri": "/components/psc_1"},
            {"name": "Assigned IP D",                   "offset": 414,      "id": "assigned_ip_d",                  "uri": "/components/psc_1"},
            {"name": "Assigned Subnet A",               "offset": 415,      "id": "assigned_subnet_a",              "uri": "/components/psc_1"},
            {"name": "Assigned Subnet B",               "offset": 416,      "id": "assigned_subnet_b",              "uri": "/components/psc_1"},
            {"name": "Assigned Subnet C",               "offset": 417,      "id": "assigned_subnet_c",              "uri": "/components/psc_1"},
            {"name": "Assigned Subnet D",               "offset": 418,      "id": "assigned_subnet_d",              "uri": "/components/psc_1"},
            {"name": "Assigned Gateway A",              "offset": 419,      "id": "assigned_gateway_a",             "uri": "/components/psc_1"},
            {"name": "Assigned Gateway B",              "offset": 420,      "id": "assigned_gateway_b",             "uri": "/components/psc_1"},
            {"name": "Assigned Gateway C",              "offset": 421,      "id": "assigned_gateway_c",             "uri": "/components/psc_1"},
            {"name": "Assigned Gateway D",              "offset": 422,      "id": "assigned_gateway_d",             "uri": "/components/psc_1"},
            {"name": "IP Address A",                    "offset": 423,      "id": "ip_address_a",                   "uri": "/components/psc_1"},
            {"name": "IP Address B",                    "offset": 424,      "id": "ip_address_b",                   "uri": "/components/psc_1"},
            {"name": "IP Address C",                    "offset": 425,      "id": "ip_address_c",                   "uri": "/components/psc_1"},
            {"name": "IP Address D",                    "offset": 426,      "id": "ip_address_d",                   "uri": "/components/psc_1"},
            {"name": "Subnet A",                        "offset": 427,      "id": "subnet_a",                       "uri": "/components/psc_1"},
            {"name": "Subnet B",                        "offset": 428,      "id": "subnet_b",                       "uri": "/components/psc_1"},
            {"name": "Subnet C",                        "offset": 429,      "id": "subnet_c",                       "uri": "/components/psc_1"},
            {"name": "Subnet D",                        "offset": 430,      "id": "subnet_d",                       "uri": "/components/psc_1"},
            {"name": "Gateway A",                       "offset": 431,      "id": "gateway_a",                      "uri": "/components/psc_1"},
            {"name": "Gateway B",                       "offset": 432,      "id": "gateway_b",                      "uri": "/components/psc_1"},
            {"name": "Gateway C",                       "offset": 433,      "id": "gateway_c",                      "uri": "/components/psc_1"},
            {"name": "Gateway D",                       "offset": 434,      "id": "gateway_d",                      "uri": "/components/psc_1"},
            {"name": "MAC A",                           "offset": 435,      "id": "mac_a",                          "uri": "/components/psc_1"},
            {"name": "MAC B",                           "offset": 436,      "id": "mac_b",                          "uri": "/components/psc_1"},
            {"name": "MAC C",                           "offset": 437,      "id": "mac_c",                          "uri": "/components/psc_1"},
            {"name": "MAC D",                           "offset": 438,      "id": "mac_d",                          "uri": "/components/psc_1"},
            {"name": "MAC E",                           "offset": 439,      "id": "mac_e",                          "uri": "/components/psc_1"},
            {"name": "MAC F",                           "offset": 440,      "id": "mac_f",                          "uri": "/components/psc_1"},
            {"name": "Reset Refs Time",                 "offset": 4252,     "id": "reset_refs_time_s",              "uri": "/components/psc_1",         "scale": 1},
            {"name": "Comms Fault Time",                "offset": 4253,     "id": "comms_fault_time_s_s",           "uri": "/components/psc_1",         "scale": 10},
            {"name": "Home P Ref",                      "offset": 4253,     "id": "home_p_ref_0_0",                 "uri": "/components/psc_1",         "scale": 100},
            {"name": "Home Q Ref",                      "offset": 4254,     "id": "home_q_ref_0_0",                 "uri": "/components/psc_1",         "scale": 100},
            {"name": "Auto Reset Enable",               "offset": 500,      "id": "auto_reset_enable",              "uri": "/components/psc_1"},
            {"name": "Number of Retries",               "offset": 501,      "id": "number_of_retries",              "uri": "/components/psc_1"},
            {"name": "Delay Between Retries",           "offset": 502,      "id": "delay_between_retries_s_s",      "uri": "/components/psc_1"},
            {"name": "Reset Retries Timeout",           "offset": 503,      "id": "reset_retries_timeout",          "uri": "/components/psc_1"},
            {"name": "All Faults Enabled",              "offset": 504,      "id": "all_faults_enabled",             "uri": "/components/psc_1"},
            {"name": "Number of Faults Allowed",        "offset": 505,      "id": "faults_allowed_number",          "uri": "/components/psc_1"},
            {"name": "Faults Allowed 1",                "offset": 506,      "id": "faults_allowed_1",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 2",                "offset": 507,      "id": "faults_allowed_2",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 3",                "offset": 508,      "id": "faults_allowed_3",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 4",                "offset": 509,      "id": "faults_allowed_4",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 5",                "offset": 510,      "id": "faults_allowed_5",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 6",                "offset": 511,      "id": "faults_allowed_6",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 7",                "offset": 512,      "id": "faults_allowed_7",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 8",                "offset": 513,      "id": "faults_allowed_8",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 9",                "offset": 514,      "id": "faults_allowed_9",               "uri": "/components/psc_1"},
            {"name": "Faults Allowed 10",               "offset": 515,      "id": "faults_allowed_10",              "uri": "/components/psc_1"},
            {"name": "Number of Fault Exceptions",      "offset": 516,      "id": "faults_exception_number",        "uri": "/components/psc_1"},
            {"name": "Faults Exception 1",              "offset": 517,      "id": "faults_exception_1",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 2",              "offset": 518,      "id": "faults_exception_2",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 3",              "offset": 519,      "id": "faults_exception_3",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 4",              "offset": 520,      "id": "faults_exception_4",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 5",              "offset": 521,      "id": "faults_exception_5",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 6",              "offset": 522,      "id": "faults_exception_6",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 7",              "offset": 523,      "id": "faults_exception_7",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 8",              "offset": 524,      "id": "faults_exception_8",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 9",              "offset": 525,      "id": "faults_exception_9",             "uri": "/components/psc_1"},
            {"name": "Faults Exception 10",             "offset": 526,      "id": "faults_exception_10",            "uri": "/components/psc_1"},
            {"name": "P Control Mode",                  "offset": 550,      "id": "Pmode",                          "uri": "/components/psc_1"},
            {"name": "Q Control Mode",                  "offset": 551,      "id": "Qmode",                          "uri": "/components/psc_1"},
            {"name": "P Reference",                     "offset": 552,      "id": "Pcmd",                           "uri": "/components/psc_1",         "scale": 100},
            {"name": "ID Reference",                    "offset": 553,      "id": "Idcmd",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "Cos Phi Reference",               "offset": 555,      "id": "PfCmd",                          "uri": "/components/psc_1",         "scale": 1000},
            {"name": "IQ Reference",                    "offset": 556,      "id": "Iqcmd",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "Q Reference",                     "offset": 557,      "id": "Qcmd",                           "uri": "/components/psc_1"},
            {"name": "Excitation",                      "offset": 558,      "id": "excitation",                     "uri": "/components/psc_1"},
            {"name": "Vref",                            "offset": 575,      "id": "VACcmd",                         "uri": "/components/psc_1",         "scale": 100,       "signed": true},
            {"name": "V1",                              "offset": 576,      "id": "vq_v1",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V2",                              "offset": 577,      "id": "vq_v2",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V3",                              "offset": 578,      "id": "vq_v3",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V4",                              "offset": 579,      "id": "vq_v4",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "Q1",                              "offset": 580,      "id": "vq_q1",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "Q2",                              "offset": 581,      "id": "vq_q2",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "Q3",                              "offset": 582,      "id": "vq_q3",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "Q4",                              "offset": 583,      "id": "vq_q4",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "V Hysterisis",                    "offset": 584,      "id": "vq_hysterisis",                  "uri": "/components/psc_1",         "scale": 10},
            {"name": "P Activation",                    "offset": 585,      "id": "vq_p_activation",                "uri": "/components/psc_1",         "scale": 10},
            {"name": "P Deactivation",                  "offset": 586,      "id": "vq_p_deactivation",              "uri": "/components/psc_1",         "scale": 10},
            {"name": "Response Tdelay",                 "offset": 587,      "id": "vq_response_delay",              "uri": "/components/psc_1",         "scale": 10},
            {"name": "Response Time",                   "offset": 588,      "id": "vq_response_time",               "uri": "/components/psc_1",         "scale": 10},
            {"name": "Leak Protection Type",            "offset": 7150,     "id": "leak_protection_type_1",         "uri": "/components/psc_1"},
            {"name": "IMI Activation",                  "offset": 7151,     "id": "leak_imi_activation_1",          "uri": "/components/psc_1"},
            {"name": "Fault Threshold",                 "offset": 7152,     "id": "leak_fault_threshold_1",         "uri": "/components/psc_1",         "scale": 10},
            {"name": "Fault Recover Threshold",         "offset": 7153,     "id": "leak_fault_recover_threshold_1", "uri": "/components/psc_1",         "scale": 2000},
            {"name": "Warning Threshold",               "offset": 7154,     "id": "leak_warning_threshold_1",       "uri": "/components/psc_1",         "scale": 10},
            {"name": "Self Test Exec Per",              "offset": 7157,     "id": "leak_self_test_exec_period_1",   "uri": "/components/psc_1",         "scale": 1},
            {"name": "Self Test Manual Command",        "offset": 7158,     "id": "leak_self_test_manual_cmnd_1",   "uri": "/components/psc_1",         "scale": 1},
            {"name": "Leak Protection Type",            "offset": 7160,     "id": "leak_protection_type_2",         "uri": "/components/psc_1"},
            {"name": "IMI Activation",                  "offset": 7161,     "id": "leak_imi_activation_2",          "uri": "/components/psc_1"},
            {"name": "Fault Threshold",                 "offset": 7162,     "id": "leak_fault_threshold_2",         "uri": "/components/psc_1",         "scale": 10},
            {"name": "Fault Recover Threshold",         "offset": 7163,     "id": "leak_fault_recover_threshold_2", "uri": "/components/psc_1",         "scale": 2000},
            {"name": "Warning Threshold",               "offset": 7164,     "id": "leak_warning_threshold_2",       "uri": "/components/psc_1",         "scale": 10},
            {"name": "Self Test Exec Per",              "offset": 7167,     "id": "leak_self_test_exec_period_2",   "uri": "/components/psc_1",         "scale": 1},
            {"name": "Self Test Manual Command",        "offset": 7168,     "id": "leak_self_test_manual_cmnd_2",   "uri": "/components/psc_1",         "scale": 1},
            {"name": "Leak Protection Type",            "offset": 7170,     "id": "leak_protection_type_3",         "uri": "/components/psc_1"},
            {"name": "IMI Activation",                  "offset": 7171,     "id": "leak_imi_activation_3",          "uri": "/components/psc_1"},
            {"name": "Fault Threshold",                 "offset": 7172,     "id": "leak_fault_threshold_3",         "uri": "/components/psc_1",         "scale": 10},
            {"name": "Fault Recover Threshold",         "offset": 7173,     "id": "leak_fault_recover_threshold_3", "uri": "/components/psc_1",         "scale": 2000},
            {"name": "Warning Threshold",               "offset": 7174,     "id": "leak_warning_threshold_3",       "uri": "/components/psc_1",         "scale": 10},
            {"name": "Self Test Exec Per",              "offset": 7177,     "id": "leak_self_test_exec_period_3",   "uri": "/components/psc_1",         "scale": 1},
            {"name": "Self Test Manual Command",        "offset": 7178,     "id": "leak_self_test_manual_cmnd_3",   "uri": "/components/psc_1",         "scale": 1},
            {"name": "Enabled NEC",                     "offset": 648,      "id": "enabled_nec",                    "uri": "/components/psc_1",         "scale": 1},
            {"name": "DU Type",                         "offset": 649,      "id": "du_type",                        "uri": "/components/psc_1",         "scale": 1},
            {"name": "Working Mode",                    "offset": 650,      "id": "working_mode",                   "uri": "/components/psc_1",         "scale": 1},
            {"name": "Battery Module Model",            "offset": 7050,     "id": "battery_module_model",           "uri": "/components/psc_1",         "scale": 1},
            {"name": "BMS Banks Enabled",               "offset": 7051,     "id": "bms_banks_enabled",              "uri": "/components/psc_1",         "scale": 1},
            {"name": "Selector Config",                 "offset": 2013,     "id": "selector_config",                "uri": "/components/psc_1"},
            {"name": "Selector Status",                 "offset": 2041,     "id": "selector_status",                "uri": "/components/psc_1"},
            {"name": "Nominal Apparent Power",          "offset": 2562,     "id": "s_nominal",                      "uri": "/components/psc_1"},
            {"name": "Number of Modules",               "offset": 2563,     "id": "num_modules",                    "uri": "/components/psc_1"},
            {"name": "Watchdog Timer",                  "offset": 4251,     "id": "watchdog",                       "uri": "/components/psc_1"}
        ],
        "input_registers": [
            {"name": "Access Code",                     "offset": 2,        "id": "access",                         "uri": "/components/psc_1"},
            {"name": "User",                            "offset": 3,        "id": "user",                           "uri": "/components/psc_1"},
            {"name": "Grid Voltage RS",                 "offset": 1000,     "id": "vac",                            "uri": "/components/psc_1",         "scale": 1},
            {"name": "Grid Voltage ST",                 "offset": 1001,     "id": "vac",                            "uri": "/components/psc_1",         "scale": 1},
            {"name": "Grid Voltage TR",                 "offset": 1002,     "id": "vac",                            "uri": "/components/psc_1",         "scale": 1},
            {"name": "Grid Current I1",                 "offset": 1003,     "id": "iac",                            "uri": "/components/psc_1",         "scale": 1,         "signed": true},
            {"name": "Grid Current I2",                 "offset": 1004,     "id": "iac",                            "uri": "/components/psc_1",         "scale": 1,         "signed": true},
            {"name": "Grid Current I3",                 "offset": 1005,     "id": "iac",                            "uri": "/components/psc_1",         "scale": 1,         "signed": true},
            {"name": "P",                               "offset": 1007,     "id": "p",                              "uri": "/components/psc_1",         "signed": true},
            {"name": "Q",                               "offset": 1008,     "id": "q",                              "uri": "/components/psc_1",         "signed": true},
            {"name": "S",                               "offset": 1009,     "id": "s",                              "uri": "/components/psc_1",         "signed": true},
            {"name": "Cos Phi",                         "offset": 1010,     "id": "pf",                             "uri": "/components/psc_1",         "scale": 1000,      "signed": true},
            {"name": "Grid Frequency",                  "offset": 1011,     "id": "f",                              "uri": "/components/psc_1",         "scale": 1000},
            {"name": "POI V Estimated",                 "offset": 1013,     "id": "poi_v_est",                      "uri": "/components/psc_1"},
            {"name": "DC Voltage Last Linp",            "offset": 1052,     "id": "vdc_last_linp",                  "uri": "/components/psc_1"},
            {"name": "DC Input Power",                  "offset": 1060,     "id": "pdc",                            "uri": "/components/psc_1",         "signed": true},
            {"name": "DC Input Current Total",          "offset": 1061,     "id": "idc",                            "uri": "/components/psc_1",         "signed": true},
            {"name": "DC Voltage Bus 1",                "offset": 7400,     "id": "vdc",                            "uri": "/components/psc_1"},
            {"name": "DC Voltage Bus 2",                "offset": 7401,     "id": "vdc_bus_2",                      "uri": "/components/psc_1"},
            {"name": "DC Voltage Bus 3",                "offset": 7402,     "id": "vdc_bus_3",                      "uri": "/components/psc_1"},
            {"name": "Bess 1 Voltage Bus",              "offset": 7403,     "id": "bess_1_v",                       "uri": "/components/psc_1",         "scale": 10},
            {"name": "Bess 2 Voltage Bus",              "offset": 7404,     "id": "bess_2_v",                       "uri": "/components/psc_1",         "scale": 10},
            {"name": "Bess 3 Voltage Bus",              "offset": 7405,     "id": "bess_3_v",                       "uri": "/components/psc_1",         "scale": 10},
            {"name": "BESS1 DC Input Power",            "offset": 7406,     "id": "bess_1_p_input",                 "uri": "/components/psc_1"},
            {"name": "BESS2 DC Input Power",            "offset": 7407,     "id": "bess_2_p_input",                 "uri": "/components/psc_1"},
            {"name": "BESS3 DC Input Power",            "offset": 7408,     "id": "bess_3_p_input",                 "uri": "/components/psc_1"},
            {"name": "DC Input Current 1",              "offset": 7409,     "id": "dc_1_i_input",                   "uri": "/components/psc_1"},
            {"name": "DC Input Current 2",              "offset": 7410,     "id": "dc_2_i_input",                   "uri": "/components/psc_1"},
            {"name": "DC Input Current 3",              "offset": 7411,     "id": "dc_3_i_input",                   "uri": "/components/psc_1"},
            {"name": "Ref Current DC BESS1",            "offset": 7412,     "id": "bess_1_idcref",                  "uri": "/components/psc_1"},
            {"name": "Ref Current DC BESS2",            "offset": 7412,     "id": "bess_2_idcref",                  "uri": "/components/psc_1"},
            {"name": "Ref Current DC BESS3",            "offset": 7412,     "id": "bess_3_idcref",                  "uri": "/components/psc_1"},
            {"name": "Insulation Status",               "offset": 1102,     "id": "insulation_status_1",            "uri": "/components/psc_1"},
            {"name": "Insulation Resistor MSB",         "offset": 1103,     "id": "insulation_resistor_msb_1",      "uri": "/components/psc_1"},
            {"name": "Insulation Resistor LSB",         "offset": 1104,     "id": "insulation_resistor_lsb_1",      "uri": "/components/psc_1"},
            {"name": "Ins Measurement Started Time",    "offset": 1105,     "id": "ins_measurement_started_time_1", "uri": "/components/psc_1"},
            {"name": "Ins Self Test Started Time",      "offset": 1106,     "id": "ins_self_test_started_time_1",   "uri": "/components/psc_1"},
            {"name": "Ins Self Test Exec Countdown",    "offset": 1107,     "id": "ins_self_exec_countdown_time_1", "uri": "/components/psc_1"},
            {"name": "Ins Status Update",               "offset": 1108,     "id": "ins_status_update_1",            "uri": "/components/psc_1"},
            {"name": "Insulation Status",               "offset": 7482,     "id": "insulation_status_2",            "uri": "/components/psc_1"},
            {"name": "Insulation Resistor MSB",         "offset": 7483,     "id": "insulation_resistor_msb_2",      "uri": "/components/psc_1"},
            {"name": "Insulation Resistor LSB",         "offset": 7484,     "id": "insulation_resistor_lsb_2",      "uri": "/components/psc_1"},
            {"name": "Ins Measurement Started Time",    "offset": 7485,     "id": "ins_measurement_started_time_2", "uri": "/components/psc_1"},
            {"name": "Ins Self Test Started Time",      "offset": 7486,     "id": "ins_self_test_started_time_2",   "uri": "/components/psc_1"},
            {"name": "Ins Self Test Exec Countdown",    "offset": 7487,     "id": "ins_self_exec_countdown_time_2", "uri": "/components/psc_1"},
            {"name": "Ins Status Update",               "offset": 7488,     "id": "ins_status_update_2",            "uri": "/components/psc_1"},
            {"name": "Insulation Status",               "offset": 7491,     "id": "insulation_status_3",            "uri": "/components/psc_1"},
            {"name": "Insulation Resistor MSB",         "offset": 7492,     "id": "insulation_resistor_msb_3",      "uri": "/components/psc_1"},
            {"name": "Insulation Resistor LSB",         "offset": 7493,     "id": "insulation_resistor_lsb_3",      "uri": "/components/psc_1"},
            {"name": "Ins Measurement Started Time",    "offset": 7494,     "id": "ins_measurement_started_time_3", "uri": "/components/psc_1"},
            {"name": "Ins Self Test Started Time",      "offset": 7495,     "id": "ins_self_test_started_time_3",   "uri": "/components/psc_1"},
            {"name": "Ins Self Test Exec Countdown",    "offset": 7496,     "id": "ins_self_exec_countdown_time_3", "uri": "/components/psc_1"},
            {"name": "Ins Status Update",               "offset": 7497,     "id": "ins_status_update_3",            "uri": "/components/psc_1"},
            {"name": "Current Fault",                   "offset": 1120,     "id": "fault",                          "uri": "/components/psc_1"},
            {"name": "Current Warning",                 "offset": 1121,     "id": "warning",                        "uri": "/components/psc_1"},
            {"name": "Current Status",                  "offset": 1122,     "id": "status",                         "uri": "/components/psc_1"},
            {"name": "Internal Temperature",            "offset": 1123,     "id": "internal_temperature",           "uri": "/components/psc_1"},
            {"name": "Max IGBTs Temperature",           "offset": 1124,     "id": "max_igbts_temperature",          "uri": "/components/psc_1"},
            {"name": "Max Modules Temperature",         "offset": 1125,     "id": "max_modules_temperature",        "uri": "/components/psc_1"},
            {"name": "Internal Input Status",           "offset": 1126,     "id": "internal_input_status",          "uri": "/components/psc_1"},
            {"name": "Internal Output Status",          "offset": 1127,     "id": "internal_output_status",         "uri": "/components/psc_1"},
            {"name": "AC Module Admission Temperature", "offset": 1128,     "id": "ac_module_admission_temp",       "uri": "/components/psc_1",         "scale": 10},
            {"name": "Current Normative",               "offset": 1129,     "id": "current_normative",              "uri": "/components/psc_1"},
            {"name": "Current Fault Module",            "offset": 1130,     "id": "current_fault_module",           "uri": "/components/psc_1"},
            {"name": "Internal Humidity",               "offset": 1131,     "id": "internal_humidity",              "uri": "/components/psc_1"},
            {"name": "LV Manometer",                    "offset": 1132,     "id": "lv_manometer",                   "uri": "/components/psc_1"},
            {"name": "Power Source 1",                  "offset": 1134,     "id": "power_source_1",                 "uri": "/components/psc_1",         "scale": 100},
            {"name": "Power Source 2",                  "offset": 1135,     "id": "power_source_2",                 "uri": "/components/psc_1",         "scale": 100},
            {"name": "P Limit Inst",                    "offset": 1140,     "id": "p_limit_inst",                   "uri": "/components/psc_1",         "scale": 10000},
            {"name": "Q Limit Inst",                    "offset": 1141,     "id": "q_limit_inst",                   "uri": "/components/psc_1",         "scale": 10000},
            {"name": "R (mOhm)",                        "offset": 1145,     "id": "r_mohm",                         "uri": "/components/psc_1",         "scale": 100},
            {"name": "L (uH)",                          "offset": 1146,     "id": "l_uh",                           "uri": "/components/psc_1"},
            {"name": "C (uF)",                          "offset": 1147,     "id": "c_uf",                           "uri": "/components/psc_1",         "scale": 100},
            {"name": "Lc (uH)",                         "offset": 1148,     "id": "lc_uh",                          "uri": "/components/psc_1",         "scale": 100},
            {"name": "Start Conditions All",            "offset": 1150,     "id": "start_conditions_all",           "uri": "/components/psc_1"},
            {"name": "Start Conditions V",              "offset": 1151,     "id": "start_conditions_v",             "uri": "/components/psc_1"},
            {"name": "Start Conditions F",              "offset": 1152,     "id": "start_conditions_f",             "uri": "/components/psc_1"},
            {"name": "Start Conditions Vdc",            "offset": 1153,     "id": "start_conditions_vdc",           "uri": "/components/psc_1"},
            {"name": "Start Conditions P",              "offset": 1155,     "id": "start_conditions_p",             "uri": "/components/psc_1"},
            {"name": "Start Conditions SOC = No",       "offset": 1156,     "id": "start_conditions_soc_no",        "uri": "/components/psc_1"},
            {"name": "Nominal AC Voltage",              "offset": 1160,     "id": "nominal_ac_voltage",             "uri": "/components/psc_1"},
            {"name": "Max AC Current",                  "offset": 1161,     "id": "max_ac_current",                 "uri": "/components/psc_1"},
            {"name": "Nominal Bus Voltage",             "offset": 1162,     "id": "nominal_bus_voltage",            "uri": "/components/psc_1"},
            {"name": "Max DC Current",                  "offset": 1163,     "id": "max_dc_current",                 "uri": "/components/psc_1"},
            {"name": "Nominal S",                       "offset": 1164,     "id": "nominal_s",                      "uri": "/components/psc_1",         "scale": 100},
            {"name": "Number of Modules",               "offset": 1165,     "id": "number_of_modules",              "uri": "/components/psc_1"},
            {"name": "Number of MPPs",                  "offset": 1166,     "id": "number_of_mpps",                 "uri": "/components/psc_1"},
            {"name": "Number of Busses",                "offset": 1169,     "id": "number_of_bus",                  "uri": "/components/psc_1"},
            {"name": "Inverter Type",                   "offset": 1182,     "id": "inverter_type",                  "uri": "/components/psc_1"},
            {"name": "Inductive I Limit",               "offset": 1183,     "id": "inductive_i_limit",              "uri": "/components/psc_1"},
            {"name": "Capacative I Limit",              "offset": 1184,     "id": "capacative_i_limit",             "uri": "/components/psc_1"},
            {"name": "Max P Limit",                     "offset": 1185,     "id": "max_p_limit",                    "uri": "/components/psc_1",         "scale": 100},
            {"name": "Max Q Limit",                     "offset": 1186,     "id": "max_q_limit",                    "uri": "/components/psc_1",         "scale": 100},
            {"name": "Max S Limit",                     "offset": 1187,     "id": "max_s_limit",                    "uri": "/components/psc_1",         "scale": 100},
            {"name": "Select Module",                   "offset": 1200,     "id": "select_module",                  "uri": "/components/psc_1"},
            {"name": "Daily Energy MSB",                "offset": 1201,     "id": "daily_energy_msb",               "uri": "/components/psc_1"},
            {"name": "Daily Energy LSB",                "offset": 1202,     "id": "daily_energy_lsb",               "uri": "/components/psc_1"},
            {"name": "Yesterday Energy MSB",            "offset": 1203,     "id": "yesterday_energy_msb",           "uri": "/components/psc_1"},
            {"name": "Yesterday Energy LSB",            "offset": 1204,     "id": "yesterday_energy_lsb",           "uri": "/components/psc_1"},
            {"name": "Current Month Energy MSB",        "offset": 1205,     "id": "current_month_energy_msb",       "uri": "/components/psc_1"},
            {"name": "Current Month Energy LSB",        "offset": 1206,     "id": "current_month_energy_lsb",       "uri": "/components/psc_1"},
            {"name": "Last Month Energy MSB",           "offset": 1207,     "id": "last_month_energy_msb",          "uri": "/components/psc_1"},
            {"name": "Last Month Energy LSB",           "offset": 1208,     "id": "last_month_energy_lsb",          "uri": "/components/psc_1"},
            {"name": "Total Energy MSB",                "offset": 1209,     "id": "total_energy_msb",               "uri": "/components/psc_1"},
            {"name": "Total Energy LSB",                "offset": 1210,     "id": "total_energy_lsb",               "uri": "/components/psc_1"},
            {"name": "Select Module Reactive Energy",   "offset": 1211,     "id": "select_module_reactive_energy",  "uri": "/components/psc_1"},
            {"name": "Daily Reactive Energy MSB",       "offset": 1212,     "id": "daily_reactive_energy_msb",      "uri": "/components/psc_1"},
            {"name": "Daily Reactive Energy LSB",       "offset": 1213,     "id": "daily_reactive_energy_lsb",      "uri": "/components/psc_1"},
            {"name": "Yesterday Reactive Energy MSB",   "offset": 1214,     "id": "yesterday_reactive_energy_msb",  "uri": "/components/psc_1"},
            {"name": "Yesterday Reactive Energy LSB",   "offset": 1215,     "id": "yesterday_reactive_energy_lsb",  "uri": "/components/psc_1"},
            {"name": "Cur Month Reactive Energy MSB",   "offset": 1216,     "id": "cur_month_reactive_energy_msb",  "uri": "/components/psc_1"},
            {"name": "Cur Month Reactive Energy LSB",   "offset": 1217,     "id": "cur_month_reactive_energy_lsb",  "uri": "/components/psc_1"},
            {"name": "Last Month Reactive Energy MSB",  "offset": 1218,     "id": "last_month_reactive_energy_msb", "uri": "/components/psc_1"},
            {"name": "Last Month Reactive Energy LSB",  "offset": 1219,     "id": "last_month_reactive_energy_lsb", "uri": "/components/psc_1"},
            {"name": "Total Reactive Energy MSB",       "offset": 1220,     "id": "total_reactive_energy_msb",      "uri": "/components/psc_1"},
            {"name": "Total Run Time Years",            "offset": 1222,     "id": "total_run_time_years",           "uri": "/components/psc_1"},
            {"name": "Total Run Time Days",             "offset": 1223,     "id": "total_run_time_days",            "uri": "/components/psc_1"},
            {"name": "Total Run Time Hours",            "offset": 1224,     "id": "total_run_time_hours",           "uri": "/components/psc_1"},
            {"name": "Partial Run Time Years",          "offset": 1225,     "id": "partial_run_time_years",         "uri": "/components/psc_1"},
            {"name": "Partial Run Time Days",           "offset": 1226,     "id": "partial_run_time_days",          "uri": "/components/psc_1"},
            {"name": "Partial Run Time Hours",          "offset": 1227,     "id": "partial_run_time_hours",         "uri": "/components/psc_1"},
            {"name": "Total Grid Connections",          "offset": 1228,     "id": "total_grid_connections",         "uri": "/components/psc_1"},
            {"name": "Partial Grid Connections",        "offset": 1229,     "id": "partial_grid_connections",       "uri": "/components/psc_1"},
            {"name": "Consumed Daily Energy MSB",       "offset": 1230,     "id": "consum_daily_energy_msb",        "uri": "/components/psc_1"},
            {"name": "Consumed Daily Energy LSB",       "offset": 1231,     "id": "consum_daily_energy_lsb",        "uri": "/components/psc_1"},
            {"name": "Consumed Total Energy MSB",       "offset": 1232,     "id": "consum_total_energy_msb",        "uri": "/components/psc_1"},
            {"name": "Consumed Total Energy LSB",       "offset": 1233,     "id": "consum_total_energy_lsb",        "uri": "/components/psc_1"},
            {"name": "Last Fault",                      "offset": 1250,     "id": "last_fault",                     "uri": "/components/psc_1"},
            {"name": "Last Fault Date",                 "offset": 1251,     "id": "last_fault_date",                "uri": "/components/psc_1"},
            {"name": "Last Fault Time",                 "offset": 1252,     "id": "last_fault_time",                "uri": "/components/psc_1"},
            {"name": "9th Fault",                       "offset": 1253,     "id": "ninth_fault",                    "uri": "/components/psc_1"},
            {"name": "9th Fault Date",                  "offset": 1254,     "id": "ninth_fault_date",               "uri": "/components/psc_1"},
            {"name": "9th Fault Time",                  "offset": 1255,     "id": "ninth_fault_time",               "uri": "/components/psc_1"},
            {"name": "8th Fault",                       "offset": 1256,     "id": "eighth_fault",                   "uri": "/components/psc_1"},
            {"name": "8th Fault Date",                  "offset": 1257,     "id": "eighth_fault_date",              "uri": "/components/psc_1"},
            {"name": "8th Fault Time",                  "offset": 1258,     "id": "eighth_fault_time",              "uri": "/components/psc_1"},
            {"name": "7th Fault",                       "offset": 1259,     "id": "seventh_fault",                  "uri": "/components/psc_1"},
            {"name": "7th Fault Date",                  "offset": 1260,     "id": "seventh_fault_date",             "uri": "/components/psc_1"},
            {"name": "7th Fault Time",                  "offset": 1261,     "id": "seventh_fault_time",             "uri": "/components/psc_1"},
            {"name": "6th Fault",                       "offset": 1262,     "id": "sixth_fault",                    "uri": "/components/psc_1"},
            {"name": "6th Fault Date",                  "offset": 1263,     "id": "sixth_fault_date",               "uri": "/components/psc_1"},
            {"name": "6th Fault Time",                  "offset": 1264,     "id": "sixth_fault_time",               "uri": "/components/psc_1"},
            {"name": "5th Fault",                       "offset": 1265,     "id": "fifth_fault",                    "uri": "/components/psc_1"},
            {"name": "5th Fault Date",                  "offset": 1266,     "id": "fifth_fault_date",               "uri": "/components/psc_1"},
            {"name": "5th Fault Time",                  "offset": 1267,     "id": "fifth_fault_time",               "uri": "/components/psc_1"},
            {"name": "4th Fault",                       "offset": 1268,     "id": "fourth_fault",                   "uri": "/components/psc_1"},
            {"name": "4th Fault Date",                  "offset": 1269,     "id": "fourth_fault_date",              "uri": "/components/psc_1"},
            {"name": "4th Fault Time",                  "offset": 1270,     "id": "fourth_fault_time",              "uri": "/components/psc_1"},
            {"name": "3rd Fault",                       "offset": 1271,     "id": "third_fault",                    "uri": "/components/psc_1"},
            {"name": "3rd Fault Date",                  "offset": 1272,     "id": "third_fault_date",               "uri": "/components/psc_1"},
            {"name": "3rd Fault Time",                  "offset": 1273,     "id": "third_fault_time",               "uri": "/components/psc_1"},
            {"name": "2nd Fault",                       "offset": 1274,     "id": "second_fault",                   "uri": "/components/psc_1"},
            {"name": "2nd Fault Date",                  "offset": 1275,     "id": "second_fault_date",              "uri": "/components/psc_1"},
            {"name": "2nd Fault Time",                  "offset": 1276,     "id": "second_fault_time",              "uri": "/components/psc_1"},
            {"name": "1st Fault",                       "offset": 1277,     "id": "first_fault",                    "uri": "/components/psc_1"},
            {"name": "1st Fault Date",                  "offset": 1278,     "id": "first_fault_date",               "uri": "/components/psc_1"},
            {"name": "1st Fault Time",                  "offset": 1279,     "id": "first_fault_time",               "uri": "/components/psc_1"},
            {"name": "Last Warning",                    "offset": 1300,     "id": "last_warning",                   "uri": "/components/psc_1"},
            {"name": "Last Warning Date",               "offset": 1301,     "id": "last_warning_date",              "uri": "/components/psc_1"},
            {"name": "Last Warning Time",               "offset": 1302,     "id": "last_warning_time",              "uri": "/components/psc_1"},
            {"name": "9th Warning",                     "offset": 1303,     "id": "ninth_warning",                  "uri": "/components/psc_1"},
            {"name": "9th Warning Date",                "offset": 1304,     "id": "ninth_warning_date",             "uri": "/components/psc_1"},
            {"name": "9th Warning Time",                "offset": 1305,     "id": "ninth_warning_time",             "uri": "/components/psc_1"},
            {"name": "8th Warning",                     "offset": 1306,     "id": "eighth_warning",                 "uri": "/components/psc_1"},
            {"name": "8th Warning Date",                "offset": 1307,     "id": "eighth_warning_date",            "uri": "/components/psc_1"},
            {"name": "8th Warning Time",                "offset": 1308,     "id": "eighth_warning_time",            "uri": "/components/psc_1"},
            {"name": "7th Warning",                     "offset": 1309,     "id": "seventh_warning",                "uri": "/components/psc_1"},
            {"name": "7th Warning Date",                "offset": 1310,     "id": "seventh_warning_date",           "uri": "/components/psc_1"},
            {"name": "7th Warning Time",                "offset": 1311,     "id": "seventh_warning_time",           "uri": "/components/psc_1"},
            {"name": "6th Warning",                     "offset": 1312,     "id": "sixth_warning",                  "uri": "/components/psc_1"},
            {"name": "6th Warning Date",                "offset": 1313,     "id": "sixth_warning_date",             "uri": "/components/psc_1"},
            {"name": "6th Warning Time",                "offset": 1314,     "id": "sixth_warning_time",             "uri": "/components/psc_1"},
            {"name": "5th Warning",                     "offset": 1315,     "id": "fifth_warning",                  "uri": "/components/psc_1"},
            {"name": "5th Warning Date",                "offset": 1316,     "id": "fifth_warning_date",             "uri": "/components/psc_1"},
            {"name": "5th Warning Time",                "offset": 1317,     "id": "fifth_warning_time",             "uri": "/components/psc_1"},
            {"name": "4th Warning",                     "offset": 1318,     "id": "fourth_warning",                 "uri": "/components/psc_1"},
            {"name": "4th Warning Date",                "offset": 1319,     "id": "fourth_warning_date",            "uri": "/components/psc_1"},
            {"name": "4th Warning Time",                "offset": 1320,     "id": "fourth_warning_time",            "uri": "/components/psc_1"},
            {"name": "3rd Warning",                     "offset": 1321,     "id": "third_warning",                  "uri": "/components/psc_1"},
            {"name": "3rd Warning Date",                "offset": 1322,     "id": "third_warning_date",             "uri": "/components/psc_1"},
            {"name": "3rd Warning Time",                "offset": 1323,     "id": "third_warning_time",             "uri": "/components/psc_1"},
            {"name": "2nd Warning",                     "offset": 1324,     "id": "second_warning",                 "uri": "/components/psc_1"},
            {"name": "2nd Warning Date",                "offset": 1325,     "id": "second_warning_date",            "uri": "/components/psc_1"},
            {"name": "2nd Warning Time",                "offset": 1326,     "id": "second_warning_time",            "uri": "/components/psc_1"},
            {"name": "1st Warning",                     "offset": 1327,     "id": "first_warning",                  "uri": "/components/psc_1"},
            {"name": "1st Warning Date",                "offset": 1328,     "id": "first_warning_date",             "uri": "/components/psc_1"},
            {"name": "1st Warning Time",                "offset": 1329,     "id": "first_warning_time",             "uri": "/components/psc_1"},
            {"name": "Last Event",                      "offset": 1350,     "id": "last_event",                     "uri": "/components/psc_1"},
            {"name": "Last Event Date",                 "offset": 1351,     "id": "last_event_date",                "uri": "/components/psc_1"},
            {"name": "Last Event Time",                 "offset": 1352,     "id": "last_event_time",                "uri": "/components/psc_1"},
            {"name": "9th Event",                       "offset": 1353,     "id": "ninth_event",                    "uri": "/components/psc_1"},
            {"name": "9th Event Date",                  "offset": 1354,     "id": "ninth_event_date",               "uri": "/components/psc_1"},
            {"name": "9th Event Time",                  "offset": 1355,     "id": "ninth_event_time",               "uri": "/components/psc_1"},
            {"name": "8th Event",                       "offset": 1356,     "id": "eighth_event",                   "uri": "/components/psc_1"},
            {"name": "8th Event Date",                  "offset": 1357,     "id": "eighth_event_date",              "uri": "/components/psc_1"},
            {"name": "8th Event Time",                  "offset": 1358,     "id": "eighth_event_time",              "uri": "/components/psc_1"},
            {"name": "7th Event",                       "offset": 1359,     "id": "seventh_event",                  "uri": "/components/psc_1"},
            {"name": "7th Event Date",                  "offset": 1360,     "id": "seventh_event_date",             "uri": "/components/psc_1"},
            {"name": "7th Event Time",                  "offset": 1361,     "id": "seventh_event_time",             "uri": "/components/psc_1"},
            {"name": "6th Event",                       "offset": 1362,     "id": "sixth_event",                    "uri": "/components/psc_1"},
            {"name": "6th Event Date",                  "offset": 1363,     "id": "sixth_event_date",               "uri": "/components/psc_1"},
            {"name": "6th Event Time",                  "offset": 1364,     "id": "sixth_event_time",               "uri": "/components/psc_1"},
            {"name": "5th Event",                       "offset": 1365,     "id": "fifth_event",                    "uri": "/components/psc_1"},
            {"name": "5th Event Date",                  "offset": 1366,     "id": "fifth_event_date",               "uri": "/components/psc_1"},
            {"name": "5th Event Time",                  "offset": 1367,     "id": "fifth_event_time",               "uri": "/components/psc_1"},
            {"name": "4th Event",                       "offset": 1368,     "id": "fourth_event",                   "uri": "/components/psc_1"},
            {"name": "4th Event Date",                  "offset": 1369,     "id": "fourth_event_date",              "uri": "/components/psc_1"},
            {"name": "4th Event Time",                  "offset": 1370,     "id": "fourth_event_time",              "uri": "/components/psc_1"},
            {"name": "3rd Event",                       "offset": 1371,     "id": "third_event",                    "uri": "/components/psc_1"},
            {"name": "3rd Event Date",                  "offset": 1372,     "id": "third_event_date",               "uri": "/components/psc_1"},
            {"name": "3rd Event Time",                  "offset": 1373,     "id": "third_event_time",               "uri": "/components/psc_1"},
            {"name": "2nd Event",                       "offset": 1374,     "id": "second_event",                   "uri": "/components/psc_1"},
            {"name": "2nd Event Date",                  "offset": 1375,     "id": "second_event_date",              "uri": "/components/psc_1"},
            {"name": "2nd Event Time",                  "offset": 1376,     "id": "second_event_time",              "uri": "/components/psc_1"},
            {"name": "1st Event",                       "offset": 1377,     "id": "first_event",                    "uri": "/components/psc_1"},
            {"name": "1st Event Date",                  "offset": 1378,     "id": "first_event_date",               "uri": "/components/psc_1"},
            {"name": "1st Event Time",                  "offset": 1379,     "id": "first_event_time",               "uri": "/components/psc_1"},
            {"name": "Running Modules",                 "offset": 1390,     "id": "running_modules",                "uri": "/components/psc_1"},
            {"name": "Number of Running Modules",       "offset": 1391,     "id": "num_running_modules",            "uri": "/components/psc_1"},
            {"name": "Next Starting Module",            "offset": 1392,     "id": "next_starting_module",           "uri": "/components/psc_1"},
            {"name": "Modules Start Stop",              "offset": 1393,     "id": "modules_start_stop",             "uri": "/components/psc_1"},
            {"name": "Modules Enable Reg",              "offset": 1394,     "id": "modules_enable_reg",             "uri": "/components/psc_1"},
            {"name": "Selected Module",                 "offset": 1400,     "id": "selected_module",                "uri": "/components/psc_1"},
            {"name": "Module Status",                   "offset": 1401,     "id": "module_status",                  "uri": "/components/psc_1"},
            {"name": "Current R",                       "offset": 1402,     "id": "current_r",                      "uri": "/components/psc_1",         "scale": 10},
            {"name": "Current S",                       "offset": 1403,     "id": "current_s",                      "uri": "/components/psc_1",         "scale": 10},
            {"name": "Current T",                       "offset": 1404,     "id": "current_t",                      "uri": "/components/psc_1",         "scale": 10},
            {"name": "DC Current",                      "offset": 1405,     "id": "dc_current",                     "uri": "/components/psc_1",         "scale": 10},
            {"name": "DC Voltage P",                    "offset": 1406,     "id": "dc_voltage_p",                   "uri": "/components/psc_1"},
            {"name": "DC Voltage",                      "offset": 1408,     "id": "dc_voltage",                     "uri": "/components/psc_1"},
            {"name": "P",                               "offset": 1409,     "id": "p",                              "uri": "/components/psc_1"},
            {"name": "Q",                               "offset": 1410,     "id": "q",                              "uri": "/components/psc_1"},
            {"name": "Ambient Temperature",             "offset": 1411,     "id": "ambient_temperature",            "uri": "/components/psc_1"},
            {"name": "Max Temperature",                 "offset": 1412,     "id": "max_temperature",                "uri": "/components/psc_1"},
            {"name": "I/O Status",                      "offset": 1413,     "id": "i_o_status",                     "uri": "/components/psc_1"},
            {"name": "Temperature R1",                  "offset": 1416,     "id": "temperature_r1",                 "uri": "/components/psc_1"},
            {"name": "Temperature R2",                  "offset": 1417,     "id": "temperature_r2",                 "uri": "/components/psc_1"},
            {"name": "Temperature R3",                  "offset": 1418,     "id": "temperature_r3",                 "uri": "/components/psc_1"},
            {"name": "Temperature S1",                  "offset": 1419,     "id": "temperature_s1",                 "uri": "/components/psc_1"},
            {"name": "Temperature S2",                  "offset": 1420,     "id": "temperature_s2",                 "uri": "/components/psc_1"},
            {"name": "Temperature S3",                  "offset": 1421,     "id": "temperature_s3",                 "uri": "/components/psc_1"},
            {"name": "Temperature T1",                  "offset": 1422,     "id": "temperature_t1",                 "uri": "/components/psc_1"},
            {"name": "Temperature T2",                  "offset": 1423,     "id": "temperature_t2",                 "uri": "/components/psc_1"},
            {"name": "Temperature T3",                  "offset": 1424,     "id": "temperature_t3",                 "uri": "/components/psc_1"},
            {"name": "DU Feedback Status",              "offset": 7423,     "id": "du_feedback_status",             "uri": "/components/psc_1"},
            {"name": "BMS Status",                      "offset": 7450,     "id": "bms1_status",                    "uri": "/components/psc_1"},
            {"name": "Strings in Service",              "offset": 7451,     "id": "bms1_strings_in_service",        "uri": "/components/psc_1"},
            {"name": "Total Strings Count",             "offset": 7452,     "id": "bms1_total_strings_count",       "uri": "/components/psc_1"},
            {"name": "System Voltage",                  "offset": 7453,     "id": "bms1_system_voltage",            "uri": "/components/psc_1",         "scale": 10},
            {"name": "System Current",                  "offset": 7454,     "id": "bms1_system_current",            "uri": "/components/psc_1"},
            {"name": "System SOC",                      "offset": 7455,     "id": "bms1_system_soc",                "uri": "/components/psc_1",         "scale": 10},
            {"name": "BMS Status",                      "offset": 7456,     "id": "bms2_status",                    "uri": "/components/psc_1"},
            {"name": "Strings in Service",              "offset": 7457,     "id": "bms2_strings_in_service",        "uri": "/components/psc_1"},
            {"name": "Total Strings Count",             "offset": 7458,     "id": "bms2_total_strings_count",       "uri": "/components/psc_1"},
            {"name": "System Voltage",                  "offset": 7459,     "id": "bms2_system_voltage",            "uri": "/components/psc_1",         "scale": 10},
            {"name": "System Current",                  "offset": 7460,     "id": "bms2_system_current",            "uri": "/components/psc_1"},
            {"name": "System SOC",                      "offset": 7461,     "id": "bms2_system_soc",                "uri": "/components/psc_1",         "scale": 10},
            {"name": "BMS Status",                      "offset": 7462,     "id": "bms3_status",                    "uri": "/components/psc_1"},
            {"name": "Strings in Service",              "offset": 7463,     "id": "bms3_strings_in_service",        "uri": "/components/psc_1"},
            {"name": "Total Strings Count",             "offset": 7464,     "id": "bms3_total_strings_count",       "uri": "/components/psc_1"},
            {"name": "System Voltage",                  "offset": 7465,     "id": "bms3_system_voltage",            "uri": "/components/psc_1",         "scale": 10},
            {"name": "System Current",                  "offset": 7466,     "id": "bms3_system_current",            "uri": "/components/psc_1"},
            {"name": "System SOC",                      "offset": 7467,     "id": "bms3_system_soc",                "uri": "/components/psc_1",         "scale": 10},
            {"name": "BMS Select",                      "offset": 7500,     "id": "bms_select",                     "uri": "/components/psc_1",         "scale": 10},
            {"name": "Sys Heartbeat",                   "offset": 7501,     "id": "bms_sys_heartbeat",              "uri": "/components/psc_1"},
            {"name": "Strings in Service",              "offset": 7502,     "id": "bms_strings_in_service",         "uri": "/components/psc_1"},
            {"name": "Total Strings Count",             "offset": 7503,     "id": "bms_total_strings_count",        "uri": "/components/psc_1"},
            {"name": "Service Voltage",                 "offset": 7504,     "id": "bms_service_voltage",            "uri": "/components/psc_1",         "scale": 10},
            {"name": "Service SOC",                     "offset": 7505,     "id": "bms_service_soc",                "uri": "/components/psc_1",         "scale": 10},
            {"name": "System Voltage",                  "offset": 7506,     "id": "bms_system_voltage",             "uri": "/components/psc_1",         "scale": 10},
            {"name": "System Current",                  "offset": 7507,     "id": "bms_system_current",             "uri": "/components/psc_1"},
            {"name": "System SOC",                      "offset": 7508,     "id": "bms_system_soc",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "System SOH",                      "offset": 7509,     "id": "bms_system_soh",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "System Mode",                     "offset": 7510,     "id": "bms_mode",                       "uri": "/components/psc_1"},
            {"name": "Max Cell Volt Sys",               "offset": 7511,     "id": "bms_max_v",                      "uri": "/components/psc_1"},
            {"name": "Min Cell Volt Sys",               "offset": 7512,     "id": "bms_min_v",                      "uri": "/components/psc_1"},
            {"name": "Max Cell Temp Sys",               "offset": 7513,     "id": "bms_max_temp",                   "uri": "/components/psc_1",         "scale": 100},
            {"name": "Min Cell Temp Sys",               "offset": 7514,     "id": "bms_min_temp",                   "uri": "/components/psc_1",         "scale": 100},
            {"name": "Min Partial Strings",             "offset": 7515,     "id": "bms_min_partial_strings",        "uri": "/components/psc_1"},
            {"name": "Partial Diff Voltage",            "offset": 7516,     "id": "bms_partial_voltage",            "uri": "/components/psc_1"},
            {"name": "Sys Config Status",               "offset": 7517,     "id": "bms_config_status",              "uri": "/components/psc_1"},
            {"name": "Protection #4",                   "offset": 7518,     "id": "bms_protection_4",               "uri": "/components/psc_1"},
            {"name": "Protection #3",                   "offset": 7519,     "id": "bms_protection_3",               "uri": "/components/psc_1"},
            {"name": "Protection #2",                   "offset": 7520,     "id": "bms_protection_2",               "uri": "/components/psc_1"},
            {"name": "Protection #1",                   "offset": 7521,     "id": "bms_protection_1",               "uri": "/components/psc_1"},
            {"name": "Alarm #4",                        "offset": 7522,     "id": "bms_alarm_4",                    "uri": "/components/psc_1"},
            {"name": "Alarm #3",                        "offset": 7523,     "id": "bms_alarm_3",                    "uri": "/components/psc_1"},
            {"name": "Alarm #2",                        "offset": 7524,     "id": "bms_alarm_2",                    "uri": "/components/psc_1"},
            {"name": "Alarm #1",                        "offset": 7525,     "id": "bms_alarm_1",                    "uri": "/components/psc_1"},
            {"name": "DCL",                             "offset": 7526,     "id": "bms_dcl",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "CCL",                             "offset": 7527,     "id": "bms_ccl",                        "uri": "/components/psc_1",         "scale": 10},
            {"name": "Watchdog Response",               "offset": 7528,     "id": "bms_watchdog_response",          "uri": "/components/psc_1"},
            {"name": "Digital Input Status",            "offset": 7529,     "id": "bms_dio_status",                 "uri": "/components/psc_1"},
            {"name": "System Alarm Status",             "offset": 7530,     "id": "bms_alarm_status",               "uri": "/components/psc_1"},
            {"name": "Door Contact",                    "offset": 7650,     "id": "bmssenc_door_contact",           "uri": "/components/psc_1"},
            {"name": "FCP Alarm",                       "offset": 7651,     "id": "bmssenc_fcp_alarm",              "uri": "/components/psc_1"},
            {"name": "FCP Predischarge",                "offset": 7652,     "id": "bmssenc_fcp_predischarge",       "uri": "/components/psc_1"},
            {"name": "FCP Agent Release",               "offset": 7653,     "id": "bmssenc_fcp_release",            "uri": "/components/psc_1"},
            {"name": "FCP Trouble Sup",                 "offset": 7654,     "id": "bmssenc_fcp_sup",                "uri": "/components/psc_1"},
            {"name": "DC 1 Disconnected",               "offset": 7655,     "id": "bmssenc_dc_disconnected_1",      "uri": "/components/psc_1"},
            {"name": "DC 2 Disconnected",               "offset": 7656,     "id": "bmssenc_dc_disconnected_2",      "uri": "/components/psc_1"},
            {"name": "Emergency Stop",                  "offset": 7657,     "id": "bmssenc_emergency_stop",         "uri": "/components/psc_1"},
            {"name": "UPS Battery Failure",             "offset": 7658,     "id": "bmssenc_ups_failure",            "uri": "/components/psc_1"},
            {"name": "UPS DC OK",                       "offset": 7659,     "id": "bmssenc_ups_ups_ok",             "uri": "/components/psc_1"},
            {"name": "Temp Humidity T",                 "offset": 7660,     "id": "bmssenc_temp_humidiy_t",         "uri": "/components/psc_1"},
            {"name": "Temp Humidity H",                 "offset": 7661,     "id": "bmssenc_temp_humidiy_h",         "uri": "/components/psc_1"},
            {"name": "Temp 1",                          "offset": 7662,     "id": "bmssenc_temp_1",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "Temp 2",                          "offset": 7663,     "id": "bmssenc_temp_2",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "Temp 3",                          "offset": 7664,     "id": "bmssenc_temp_3",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "Temp 4",                          "offset": 7665,     "id": "bmssenc_temp_4",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "Temp 5",                          "offset": 7666,     "id": "bmssenc_temp_5",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "Temp 6",                          "offset": 7667,     "id": "bmssenc_temp_6",                 "uri": "/components/psc_1",         "scale": 10},
            {"name": "Transformer Alarms",              "offset": 7680,     "id": "transformer_alarms",             "uri": "/components/psc_1"},
            {"name": "HVAC Signals 1",                  "offset": 7690,     "id": "hvac_signals_1",                 "uri": "/components/psc_1"},
            {"name": "HVAC Signals 2",                  "offset": 7691,     "id": "hvac_signals_2",                 "uri": "/components/psc_1"},
            {"name": "HVAC Signals 3",                  "offset": 7692,     "id": "hvac_signals_3",                 "uri": "/components/psc_1"},
            {"name": "HVAC Signals 4",                  "offset": 7693,     "id": "hvac_signals_4",                 "uri": "/components/psc_1"}
        ]
    }
}