{
    "fileInfo": {
        "fileName": "TX 100 BMS Modbus Server",
        "fileCreated": "2020-03-19T16:14:35.000Z",
        "lastModified": "2020-03-19T16:14:35.000Z",
        "createdBy": "Joseph Carr",
        "lastModifiedBy": "Joseph Carr"
    },
    "system": {
        "name": "TWINS TX 100 BMS",
        "protocol": "Modbus TCP",
        "version": "1.0 WIP",
        "id": "twins_tx100_bms",
        "ip_address": "192.168.1.8",
        "port": 502,
        "device_id": 1,
        "off_by_one": true
    },
    "registers": {
        "holding_registers": [
            {"name": "EMS Heartbeat",                   "offset": 896,      "id": "heartbeat",                      "uri": "/components/bms_1"},
            {"name": "EMS Command",                     "offset": 897,      "id": "ctrlword1",                      "uri": "/components/bms_1"},
            {"name": "EMS Status",                      "offset": 898,      "id": "status",                         "uri": "/components/bms_1"},
            {"name": "EMS RTC Year",                    "offset": 900,      "id": "year",                           "uri": "/components/bms_1"},
            {"name": "EMS RTC Month",                   "offset": 901,      "id": "month",                          "uri": "/components/bms_1"},
            {"name": "EMS RTC Day",                     "offset": 902,      "id": "day",                            "uri": "/components/bms_1"},
            {"name": "EMS RTC Hour",                    "offset": 903,      "id": "hour",                           "uri": "/components/bms_1"},
            {"name": "EMS RTC Minute",                  "offset": 904,      "id": "minute",                         "uri": "/components/bms_1"},
            {"name": "EMS RTC Second",                  "offset": 905,      "id": "second",                         "uri": "/components/bms_1"},
            {"name": "Fault Clear Command",             "offset": 908,      "id": "ctrlword2",                      "uri": "/components/bms_1"},
            {"name": "System Warning I",                "offset": 0,        "id": "warning",                        "uri": "/components/bms_1"},
            {"name": "System Warning II",               "offset": 1,        "id": "warning_21",                     "uri": "/components/bms_e"},
            {"name": "System Warning II",               "offset": 2,        "id": "warning_22",                     "uri": "/components/bms_e"},
            {"name": "System Status",                   "offset": 16,       "id": "sys_status",                     "uri": "/components/bms_e"},
            {"name": "System Voltage",                  "offset": 32,       "id": "vdc",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "System Current",                  "offset": 33,       "id": "idc",                            "uri": "/components/bms_1",        "scale": 1},
            {"name": "SOC",                             "offset": 34,       "id": "soc",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "SOH",                             "offset": 35,       "id": "soh",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "Max Cell Voltage",                "offset": 36,       "id": "maxcellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Min Cell Voltage",                "offset": 37,       "id": "mincellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Avg Cell Voltage",                "offset": 38,       "id": "avgcellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Max Cell Temperature",            "offset": 39,       "id": "maxcelltemp",                    "uri": "/components/bms_1"},
            {"name": "Min Cell Temperature",            "offset": 40,       "id": "mincelltemp",                    "uri": "/components/bms_1"},
            {"name": "Avg Cell Temperature",            "offset": 41,       "id": "avgcelltemp",                    "uri": "/components/bms_1"},
            {"name": "Max Charge Current",              "offset": 42,       "id": "icharge",                        "uri": "/components/bms_1",         "scale": 1},
            {"name": "Max Discharge Current",           "offset": 43,       "id": "idischarge",                     "uri": "/components/bms_1",         "scale": 1},
            {"name": "BMS Heartbeat",                   "offset": 768,      "id": "bms_heartbeat",                  "uri": "/components/bms_e"},
            {"name": "BMS Power On",                    "offset": 769,      "id": "bms_power",                      "uri": "/components/bms_e"},
            {"name": "BMS Status",                      "offset": 770,      "id": "bms_status",                     "uri": "/components/bms_e"},
            {"name": "Number of HV Subsystems",         "offset": 772,      "id": "numracks",                       "uri": "/components/bms_1"},
            {"name": "Charge Energy Remaining",         "offset": 775,      "id": "echarge",                        "uri": "/components/bms_1",         "scale": 10},
            {"name": "Discharge Energy Remaining",      "offset": 776,      "id": "edischarge",                     "uri": "/components/bms_1",         "scale": 10},
            {"name": "BMS Max Charge Allowed",          "offset": 783,      "id": "pcharge",                        "uri": "/components/bms_1"},
            {"name": "BMS Max Discharge Allowed",       "offset": 784,      "id": "pdischarge",                     "uri": "/components/bms_1"},
            {"name": "SBMU 1 Warning 1",                "offset": 1024,     "id": "warning_1",                 	"uri": "/components/sbmu1"},
            {"name": "SBMU 1 Warning 21",               "offset": 1025,     "id": "warning_21",                	"uri": "/components/sbmu1"},
            {"name": "SBMU 1 Warning 22",               "offset": 1026,     "id": "warning_22",                	"uri": "/components/sbmu1"},
            {"name": "SBMU 1 Warning 23",               "offset": 1027,     "id": "warning_23",                	"uri": "/components/sbmu1"},
            {"name": "SBMU 1 Voltage",                  "offset": 1056,     "id": "vdc",                   		"uri": "/components/sbmu1",   "scale": 10},
            {"name": "SBMU 1 Current",                  "offset": 1058,     "id": "idc",                   		"uri": "/components/sbmu1",   "scale": 10},
            {"name": "SBMU 1 SOC",                      "offset": 1059,     "id": "soc",                       	"uri": "/components/sbmu1",   "scale": 10},
            {"name": "SBMU 1 SOH",                      "offset": 1060,     "id": "soh",                       	"uri": "/components/sbmu1",   "scale": 10},
            {"name": "SBMU 1 Max Cell Voltage",         "offset": 1061,     "id": "maxcellvolt",          			"uri": "/components/sbmu1",   "scale": 1000},
            {"name": "SBMU 1 Min Cell Voltage",         "offset": 1062,     "id": "mincellvolt",          			"uri": "/components/sbmu1",   "scale": 1000},
            {"name": "SBMU 1 Avg Cell Voltage",         "offset": 1063,     "id": "avgcellvolt",          			"uri": "/components/sbmu1",   "scale": 1000},
            {"name": "SBMU 1 Max Cell Temperature",     "offset": 1064,     "id": "maxcelltemp",      				"uri": "/components/sbmu1"},
            {"name": "SBMU 1 Min Cell Temperature",     "offset": 1065,     "id": "mincelltemp",      				"uri": "/components/sbmu1"},
            {"name": "SBMU 1 Avg Cell Temperature",     "offset": 1066,     "id": "avgcelltemp",      				"uri": "/components/sbmu1"},
            {"name": "SBMU 1 Max Charge Current",       "offset": 1067,     "id": "icharge",        				"uri": "/components/sbmu1",   "scale": 10},
            {"name": "SBMU 1 Max Discharge Current",    "offset": 1068,     "id": "idischarge",     				"uri": "/components/sbmu1",   "scale": 10},
            {"name": "SBMU 2 Warning 1",                "offset": 2048,     "id": "warning_1",                 	"uri": "/components/sbmu2"},
            {"name": "SBMU 2 Warning 21",               "offset": 2049,     "id": "warning_21",                	"uri": "/components/sbmu2"},
            {"name": "SBMU 2 Warning 22",               "offset": 2050,     "id": "warning_22",                	"uri": "/components/sbmu2"},
            {"name": "SBMU 2 Warning 23",               "offset": 2051,     "id": "warning_23",                	"uri": "/components/sbmu2"},
            {"name": "SBMU 2 Voltage",                  "offset": 2080,     "id": "vdc",                   		"uri": "/components/sbmu2",   "scale": 10},
            {"name": "SBMU 2 Current",                  "offset": 2082,     "id": "idc",                   		"uri": "/components/sbmu2",   "scale": 10},
            {"name": "SBMU 2 SOC",                      "offset": 2083,     "id": "soc",                       	"uri": "/components/sbmu2",   "scale": 10},
            {"name": "SBMU 2 SOH",                      "offset": 2084,     "id": "soh",                       	"uri": "/components/sbmu2",   "scale": 10},
            {"name": "SBMU 2 Max Cell Voltage",         "offset": 2085,     "id": "maxcellvolt",          			"uri": "/components/sbmu2",   "scale": 1000},
            {"name": "SBMU 2 Min Cell Voltage",         "offset": 2086,     "id": "mincellvolt",          			"uri": "/components/sbmu2",   "scale": 1000},
            {"name": "SBMU 2 Avg Cell Voltage",         "offset": 2087,     "id": "avgcellvolt",          			"uri": "/components/sbmu2",   "scale": 1000},
            {"name": "SBMU 2 Max Cell Temperature",     "offset": 2088,     "id": "maxcelltemp",      				"uri": "/components/sbmu2"},
            {"name": "SBMU 2 Min Cell Temperature",     "offset": 2089,     "id": "mincelltemp",      				"uri": "/components/sbmu2"},
            {"name": "SBMU 2 Avg Cell Temperature",     "offset": 2090,     "id": "avgcelltemp",      				"uri": "/components/sbmu2"},
            {"name": "SBMU 2 Max Charge Current",       "offset": 2091,     "id": "icharge",        				"uri": "/components/sbmu2",   "scale": 10},
            {"name": "SBMU 2 Max Discharge Current",    "offset": 2092,     "id": "idischarge",     				"uri": "/components/sbmu2",   "scale": 10},
            {"name": "SBMU 3 Warning 1",                "offset": 3072,     "id": "warning_1",                 	"uri": "/components/sbmu3"},
            {"name": "SBMU 3 Warning 21",               "offset": 3073,     "id": "warning_21",                	"uri": "/components/sbmu3"},
            {"name": "SBMU 3 Warning 22",               "offset": 3074,     "id": "warning_22",                	"uri": "/components/sbmu3"},
            {"name": "SBMU 3 Warning 23",               "offset": 3075,     "id": "warning_23",                	"uri": "/components/sbmu3"},
            {"name": "SBMU 3 Voltage",                  "offset": 3104,     "id": "vdc",                   		"uri": "/components/sbmu3",   "scale": 10},
            {"name": "SBMU 3 Current",                  "offset": 3106,     "id": "idc",                   		"uri": "/components/sbmu3",   "scale": 10},
            {"name": "SBMU 3 SOC",                      "offset": 3107,     "id": "soc",                       	"uri": "/components/sbmu3",   "scale": 10},
            {"name": "SBMU 3 SOH",                      "offset": 3108,     "id": "soh",                       	"uri": "/components/sbmu3",   "scale": 10},
            {"name": "SBMU 3 Max Cell Voltage",         "offset": 3109,     "id": "maxcellvolt",          			"uri": "/components/sbmu3",   "scale": 1000},
            {"name": "SBMU 3 Min Cell Voltage",         "offset": 3110,     "id": "mincellvolt",          			"uri": "/components/sbmu3",   "scale": 1000},
            {"name": "SBMU 3 Avg Cell Voltage",         "offset": 3111,     "id": "avgcellvolt",          			"uri": "/components/sbmu3",   "scale": 1000},
            {"name": "SBMU 3 Max Cell Temperature",     "offset": 3112,     "id": "maxcelltemp",      				"uri": "/components/sbmu3"},
            {"name": "SBMU 3 Min Cell Temperature",     "offset": 3113,     "id": "mincelltemp",      				"uri": "/components/sbmu3"},
            {"name": "SBMU 3 Avg Cell Temperature",     "offset": 3114,     "id": "avgcelltemp",      				"uri": "/components/sbmu3"},
            {"name": "SBMU 3 Max Charge Current",       "offset": 3115,     "id": "icharge",        				"uri": "/components/sbmu3",   "scale": 10},
            {"name": "SBMU 3 Max Discharge Current",    "offset": 3116,     "id": "idischarge",     				"uri": "/components/sbmu3",   "scale": 10},
            {"name": "SBMU 4 Warning 1",                "offset": 4096,     "id": "warning_1",                 	"uri": "/components/sbmu4"},
            {"name": "SBMU 4 Warning 21",               "offset": 4097,     "id": "warning_21",                	"uri": "/components/sbmu4"},
            {"name": "SBMU 4 Warning 22",               "offset": 4098,     "id": "warning_22",                	"uri": "/components/sbmu4"},
            {"name": "SBMU 4 Warning 23",               "offset": 4099,     "id": "warning_23",                	"uri": "/components/sbmu4"},
            {"name": "SBMU 4 Voltage",                  "offset": 4128,     "id": "vdc",                   		"uri": "/components/sbmu4",   "scale": 10},
            {"name": "SBMU 4 Current",                  "offset": 4130,     "id": "idc",                   		"uri": "/components/sbmu4",   "scale": 10},
            {"name": "SBMU 4 SOC",                      "offset": 4131,     "id": "soc",                       	"uri": "/components/sbmu4",   "scale": 10},
            {"name": "SBMU 4 SOH",                      "offset": 4132,     "id": "soh",                       	"uri": "/components/sbmu4",   "scale": 10},
            {"name": "SBMU 4 Max Cell Voltage",         "offset": 4133,     "id": "maxcellvolt",          			"uri": "/components/sbmu4",   "scale": 1000},
            {"name": "SBMU 4 Min Cell Voltage",         "offset": 4134,     "id": "mincellvolt",          			"uri": "/components/sbmu4",   "scale": 1000},
            {"name": "SBMU 4 Avg Cell Voltage",         "offset": 4135,     "id": "avgcellvolt",          			"uri": "/components/sbmu4",   "scale": 1000},
            {"name": "SBMU 4 Max Cell Temperature",     "offset": 4136,     "id": "maxcelltemp",      				"uri": "/components/sbmu4"},
            {"name": "SBMU 4 Min Cell Temperature",     "offset": 4137,     "id": "mincelltemp",      				"uri": "/components/sbmu4"},
            {"name": "SBMU 4 Avg Cell Temperature",     "offset": 4138,     "id": "avgcelltemp",      				"uri": "/components/sbmu4"},
            {"name": "SBMU 4 Max Charge Current",       "offset": 4139,     "id": "icharge",        				"uri": "/components/sbmu4",   "scale": 10},
            {"name": "SBMU 4 Max Discharge Current",    "offset": 4140,     "id": "idischarge",     				"uri": "/components/sbmu4",   "scale": 10},
            {"name": "SBMU 5 Warning 1",                "offset": 5120,     "id": "warning_1",                 	"uri": "/components/sbmu5"},
            {"name": "SBMU 5 Warning 21",               "offset": 5121,     "id": "warning_21",                	"uri": "/components/sbmu5"},
            {"name": "SBMU 5 Warning 22",               "offset": 5122,     "id": "warning_22",                	"uri": "/components/sbmu5"},
            {"name": "SBMU 5 Warning 23",               "offset": 5123,     "id": "warning_23",                	"uri": "/components/sbmu5"},
            {"name": "SBMU 5 Voltage",                  "offset": 5152,     "id": "vdc",                   		"uri": "/components/sbmu5",   "scale": 10},
            {"name": "SBMU 5 Current",                  "offset": 5154,     "id": "idc",                   		"uri": "/components/sbmu5",   "scale": 10},
            {"name": "SBMU 5 SOC",                      "offset": 5155,     "id": "soc",                       	"uri": "/components/sbmu5",   "scale": 10},
            {"name": "SBMU 5 SOH",                      "offset": 5156,     "id": "soh",                       	"uri": "/components/sbmu5",   "scale": 10},
            {"name": "SBMU 5 Max Cell Voltage",         "offset": 5157,     "id": "maxcellvolt",          			"uri": "/components/sbmu5",   "scale": 1000},
            {"name": "SBMU 5 Min Cell Voltage",         "offset": 5158,     "id": "mincellvolt",          			"uri": "/components/sbmu5",   "scale": 1000},
            {"name": "SBMU 5 Avg Cell Voltage",         "offset": 5159,     "id": "avgcellvolt",          			"uri": "/components/sbmu5",   "scale": 1000},
            {"name": "SBMU 5 Max Cell Temperature",     "offset": 5160,     "id": "maxcelltemp",      				"uri": "/components/sbmu5"},
            {"name": "SBMU 5 Min Cell Temperature",     "offset": 5161,     "id": "mincelltemp",      				"uri": "/components/sbmu5"},
            {"name": "SBMU 5 Avg Cell Temperature",     "offset": 5162,     "id": "avgcelltemp",      				"uri": "/components/sbmu5"},
            {"name": "SBMU 5 Max Charge Current",       "offset": 5163,     "id": "icharge",        				"uri": "/components/sbmu5",   "scale": 10},
            {"name": "SBMU 5 Max Discharge Current",    "offset": 5164,     "id": "idischarge",     				"uri": "/components/sbmu5",   "scale": 10},
            {"name": "SBMU 6 Warning 1",                "offset": 6144,     "id": "warning_1",                 	"uri": "/components/sbmu6"},
            {"name": "SBMU 6 Warning 21",               "offset": 6145,     "id": "warning_21",                	"uri": "/components/sbmu6"},
            {"name": "SBMU 6 Warning 22",               "offset": 6146,     "id": "warning_22",                	"uri": "/components/sbmu6"},
            {"name": "SBMU 6 Warning 23",               "offset": 6147,     "id": "warning_23",                	"uri": "/components/sbmu6"},
            {"name": "SBMU 6 Voltage",                  "offset": 6176,     "id": "vdc",                   		"uri": "/components/sbmu6",   "scale": 10},
            {"name": "SBMU 6 Current",                  "offset": 6178,     "id": "idc",                   		"uri": "/components/sbmu6",   "scale": 10},
            {"name": "SBMU 6 SOC",                      "offset": 6179,     "id": "soc",                       	"uri": "/components/sbmu6",   "scale": 10},
            {"name": "SBMU 6 SOH",                      "offset": 6180,     "id": "soh",                       	"uri": "/components/sbmu6",   "scale": 10},
            {"name": "SBMU 6 Max Cell Voltage",         "offset": 6181,     "id": "maxcellvolt",          			"uri": "/components/sbmu6",   "scale": 1000},
            {"name": "SBMU 6 Min Cell Voltage",         "offset": 6182,     "id": "mincellvolt",          			"uri": "/components/sbmu6",   "scale": 1000},
            {"name": "SBMU 6 Avg Cell Voltage",         "offset": 6183,     "id": "avgcellvolt",          			"uri": "/components/sbmu6",   "scale": 1000},
            {"name": "SBMU 6 Max Cell Temperature",     "offset": 6184,     "id": "maxcelltemp",      				"uri": "/components/sbmu6"},
            {"name": "SBMU 6 Min Cell Temperature",     "offset": 6185,     "id": "mincelltemp",      				"uri": "/components/sbmu6"},
            {"name": "SBMU 6 Avg Cell Temperature",     "offset": 6186,     "id": "avgcelltemp",      				"uri": "/components/sbmu6"},
            {"name": "SBMU 6 Max Charge Current",       "offset": 6187,     "id": "icharge",        				"uri": "/components/sbmu6",   "scale": 10},
            {"name": "SBMU 6 Max Discharge Current",    "offset": 6188,     "id": "idischarge",     				"uri": "/components/sbmu6",   "scale": 10},
            {"name": "SBMU 7 Warning 1",                "offset": 7168,     "id": "warning_1",                 	"uri": "/components/sbmu7"},
            {"name": "SBMU 7 Warning 21",               "offset": 7169,     "id": "warning_21",                	"uri": "/components/sbmu7"},
            {"name": "SBMU 7 Warning 22",               "offset": 7170,     "id": "warning_22",                	"uri": "/components/sbmu7"},
            {"name": "SBMU 7 Warning 23",               "offset": 7171,     "id": "warning_23",                	"uri": "/components/sbmu7"},
            {"name": "SBMU 7 Voltage",                  "offset": 7200,     "id": "vdc",                   		"uri": "/components/sbmu7",   "scale": 10},
            {"name": "SBMU 7 Current",                  "offset": 7202,     "id": "idc",                   		"uri": "/components/sbmu7",   "scale": 10},
            {"name": "SBMU 7 SOC",                      "offset": 7203,     "id": "soc",                       	"uri": "/components/sbmu7",   "scale": 10},
            {"name": "SBMU 7 SOH",                      "offset": 7204,     "id": "soh",                       	"uri": "/components/sbmu7",   "scale": 10},
            {"name": "SBMU 7 Max Cell Voltage",         "offset": 7205,     "id": "maxcellvolt",          			"uri": "/components/sbmu7",   "scale": 1000},
            {"name": "SBMU 7 Min Cell Voltage",         "offset": 7206,     "id": "mincellvolt",          			"uri": "/components/sbmu7",   "scale": 1000},
            {"name": "SBMU 7 Avg Cell Voltage",         "offset": 7207,     "id": "avgcellvolt",          			"uri": "/components/sbmu7",   "scale": 1000},
            {"name": "SBMU 7 Max Cell Temperature",     "offset": 7208,     "id": "maxcelltemp",      				"uri": "/components/sbmu7"},
            {"name": "SBMU 7 Min Cell Temperature",     "offset": 7209,     "id": "mincelltemp",      				"uri": "/components/sbmu7"},
            {"name": "SBMU 7 Avg Cell Temperature",     "offset": 7210,     "id": "avgcelltemp",      				"uri": "/components/sbmu7"},
            {"name": "SBMU 7 Max Charge Current",       "offset": 7211,     "id": "icharge",        				"uri": "/components/sbmu7",   "scale": 10},
            {"name": "SBMU 7 Max Discharge Current",    "offset": 7212,     "id": "idischarge",     				"uri": "/components/sbmu7",   "scale": 10},
            {"name": "SBMU 8 Warning 1",                "offset": 8292,     "id": "warning_1",                 	"uri": "/components/sbmu8"},
            {"name": "SBMU 8 Warning 21",               "offset": 8193,     "id": "warning_21",                	"uri": "/components/sbmu8"},
            {"name": "SBMU 8 Warning 22",               "offset": 8194,     "id": "warning_22",                	"uri": "/components/sbmu8"},
            {"name": "SBMU 8 Warning 23",               "offset": 8195,     "id": "warning_23",                	"uri": "/components/sbmu8"},
            {"name": "SBMU 8 Voltage",                  "offset": 8224,     "id": "vdc",                   		"uri": "/components/sbmu8",   "scale": 10},
            {"name": "SBMU 8 Current",                  "offset": 8226,     "id": "idc",                   		"uri": "/components/sbmu8",   "scale": 10},
            {"name": "SBMU 8 SOC",                      "offset": 8227,     "id": "soc",                       	"uri": "/components/sbmu8",   "scale": 10},
            {"name": "SBMU 8 SOH",                      "offset": 8228,     "id": "soh",                       	"uri": "/components/sbmu8",   "scale": 10},
            {"name": "SBMU 8 Max Cell Voltage",         "offset": 8229,     "id": "maxcellvolt",          			"uri": "/components/sbmu8",   "scale": 1000},
            {"name": "SBMU 8 Min Cell Voltage",         "offset": 8230,     "id": "mincellvolt",          			"uri": "/components/sbmu8",   "scale": 1000},
            {"name": "SBMU 8 Avg Cell Voltage",         "offset": 8231,     "id": "avgcellvolt",          			"uri": "/components/sbmu8",   "scale": 1000},
            {"name": "SBMU 8 Max Cell Temperature",     "offset": 8232,     "id": "maxcelltemp",      				"uri": "/components/sbmu8"},
            {"name": "SBMU 8 Min Cell Temperature",     "offset": 8233,     "id": "mincelltemp",      				"uri": "/components/sbmu8"},
            {"name": "SBMU 8 Avg Cell Temperature",     "offset": 8234,     "id": "avgcelltemp",      				"uri": "/components/sbmu8"},
            {"name": "SBMU 8 Max Charge Current",       "offset": 8235,     "id": "icharge",        				"uri": "/components/sbmu8",   "scale": 10},
            {"name": "SBMU 8 Max Discharge Current",    "offset": 8236,     "id": "idischarge",     				"uri": "/components/sbmu8",   "scale": 10},
            {"name": "SBMU 9 Warning 1",                "offset": 9216,     "id": "warning_1",                 	"uri": "/components/sbmu9"},
            {"name": "SBMU 9 Warning 21",               "offset": 9217,     "id": "warning_21",                	"uri": "/components/sbmu9"},
            {"name": "SBMU 9 Warning 22",               "offset": 9218,     "id": "warning_22",                	"uri": "/components/sbmu9"},
            {"name": "SBMU 9 Warning 23",               "offset": 9219,     "id": "warning_23",                	"uri": "/components/sbmu9"},
            {"name": "SBMU 9 Voltage",                  "offset": 9248,     "id": "vdc",                   		"uri": "/components/sbmu9",   "scale": 10},
            {"name": "SBMU 9 Current",                  "offset": 9250,     "id": "idc",                   		"uri": "/components/sbmu9",   "scale": 10},
            {"name": "SBMU 9 SOC",                      "offset": 9251,     "id": "soc",                       	"uri": "/components/sbmu9",   "scale": 10},
            {"name": "SBMU 9 SOH",                      "offset": 9252,     "id": "soh",                       	"uri": "/components/sbmu9",   "scale": 10},
            {"name": "SBMU 9 Max Cell Voltage",         "offset": 9253,     "id": "maxcellvolt",          			"uri": "/components/sbmu9",   "scale": 1000},
            {"name": "SBMU 9 Min Cell Voltage",         "offset": 9254,     "id": "mincellvolt",          			"uri": "/components/sbmu9",   "scale": 1000},
            {"name": "SBMU 9 Avg Cell Voltage",         "offset": 9255,     "id": "avgcellvolt",          			"uri": "/components/sbmu9",   "scale": 1000},
            {"name": "SBMU 9 Max Cell Temperature",     "offset": 9256,     "id": "maxcelltemp",      				"uri": "/components/sbmu9"},
            {"name": "SBMU 9 Min Cell Temperature",     "offset": 9257,     "id": "mincelltemp",      				"uri": "/components/sbmu9"},
            {"name": "SBMU 9 Avg Cell Temperature",     "offset": 9258,     "id": "avgcelltemp",      				"uri": "/components/sbmu9"},
            {"name": "SBMU 9 Max Charge Current",       "offset": 9259,     "id": "icharge",        				"uri": "/components/sbmu9",   "scale": 10},
            {"name": "SBMU 9 Max Discharge Current",    "offset": 9260,     "id": "idischarge",     				"uri": "/components/sbmu9",   "scale": 10}
        ]
    }
}