{
    "fileInfo": {
        "fileName": "TX 100 BMS Modbus Server",
        "fileCreated": "2020-03-19T16:14:35.000Z",
        "lastModified": "2020-03-19T16:14:35.000Z",
        "createdBy": "Joseph Carr",
        "lastModifiedBy": "Joseph Carr"
    },
    "system": {
        "name": "TWINS TX 100 BMS",
        "protocol": "Modbus TCP",
        "version": "1.0 WIP",
        "id": "twins_tx100_bms",
        "comment_ip_address": "192.168.1.8",
        "comment_port": 502,
        "ip_address": "172.16.1.80",
        "port": 503,
        "device_id": 1,
        "off_by_one": true
    },
    "registers": {
        "holding_registers": [
            {"name": "EMS Heartbeat",                   "offset": 896,      "id": "heartbeat",                      "uri": "/components/bms_1"},
            {"name": "EMS Command",                     "offset": 897,      "id": "ctrlword1",                      "uri": "/components/bms_1"},
            {"name": "EMS Status",                      "offset": 898,      "id": "status",                         "uri": "/components/bms_1"},
            {"name": "EMS RTC Year",                    "offset": 900,      "id": "year",                           "uri": "/components/bms_1"},
            {"name": "EMS RTC Month",                   "offset": 901,      "id": "month",                          "uri": "/components/bms_1"},
            {"name": "EMS RTC Day",                     "offset": 902,      "id": "day",                            "uri": "/components/bms_1"},
            {"name": "EMS RTC Hour",                    "offset": 903,      "id": "hour",                           "uri": "/components/bms_1"},
            {"name": "EMS RTC Minute",                  "offset": 904,      "id": "minute",                         "uri": "/components/bms_1"},
            {"name": "EMS RTC Second",                  "offset": 905,      "id": "second",                         "uri": "/components/bms_1"},
            {"name": "Fault Clear Command",             "offset": 908,      "id": "ctrlword2",                      "uri": "/components/bms_1"},
            {"name": "System Warning I",                "offset": 0,        "id": "warning",                        "uri": "/components/bms_1"},
            {"name": "System Warning II",               "offset": 1,        "id": "warning_21",                     "uri": "/components/bms_e"},
            {"name": "System Warning II",               "offset": 2,        "id": "warning_22",                     "uri": "/components/bms_e"},
            {"name": "System Status",                   "offset": 16,       "id": "sys_status",                     "uri": "/components/bms_e"},
            {"name": "System Voltage",                  "offset": 32,       "id": "vdc",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "System Current",                  "offset": 33,       "id": "idc",                            "uri": "/components/bms_1",        "scale": 1},
            {"name": "SOC",                             "offset": 34,       "id": "soc",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "SOH",                             "offset": 35,       "id": "soh",                            "uri": "/components/bms_1",        "scale": 10},
            {"name": "Max Cell Voltage",                "offset": 36,       "id": "maxcellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Min Cell Voltage",                "offset": 37,       "id": "mincellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Avg Cell Voltage",                "offset": 38,       "id": "avgcellvolt",                    "uri": "/components/bms_1",        "scale": 1000,   "signed": true},
            {"name": "Max Cell Temperature",            "offset": 39,       "id": "maxcelltemp",                    "uri": "/components/bms_1"},
            {"name": "Min Cell Temperature",            "offset": 40,       "id": "mincelltemp",                    "uri": "/components/bms_1"},
            {"name": "Avg Cell Temperature",            "offset": 41,       "id": "avgcelltemp",                    "uri": "/components/bms_1"},
            {"name": "Max Charge Current",              "offset": 42,       "id": "icharge",                        "uri": "/components/bms_1",         "scale": 1},
            {"name": "Max Discharge Current",           "offset": 43,       "id": "idischarge",                     "uri": "/components/bms_1",         "scale": 1},
            {"name": "BMS Heartbeat",                   "offset": 768,      "id": "bms_heartbeat",                  "uri": "/components/bms_1"},
            {"name": "BMS Power On",                    "offset": 769,      "id": "bms_power",                      "uri": "/components/bms_1"},
            {"name": "BMS Status",                      "offset": 770,      "id": "bms_status",                     "uri": "/components/bms_1"},
            {"name": "Number of HV Subsystems",         "offset": 772,      "id": "numracks",                       "uri": "/components/bms_1"},
            {"name": "Charge Energy Remaining",         "offset": 775,      "id": "echarge",                        "uri": "/components/bms_1",         "scale": 10},
            {"name": "Discharge Energy Remaining",      "offset": 776,      "id": "edischarge",                     "uri": "/components/bms_1",         "scale": 10},
            {"name": "BMS Max Charge Allowed",          "offset": 783,      "id": "pcharge",                        "uri": "/components/bms_1"},
            {"name": "BMS Max Discharge Allowed",       "offset": 784,      "id": "pdischarge",                     "uri": "/components/bms_1"},
            {"name": "SBMU 1 Warning 1",                "offset": 1024,     "id": "sbmu_0_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 1 Warning 21",               "offset": 1025,     "id": "sbmu_0_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 1 Warning 22",               "offset": 1026,     "id": "sbmu_0_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 1 Warning 23",               "offset": 1027,     "id": "sbmu_0_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 1 Voltage",                  "offset": 1056,     "id": "sbmu_0_vdc",                 	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 1 Current",                  "offset": 1058,     "id": "sbmu_0_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 1 SOC",                      "offset": 1059,     "id": "sbmu_0_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 1 SOH",                      "offset": 1060,     "id": "sbmu_0_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 1 Max Cell Voltage",         "offset": 1061,     "id": "sbmu_0_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 1 Min Cell Voltage",         "offset": 1062,     "id": "sbmu_0_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 1 Avg Cell Voltage",         "offset": 1063,     "id": "sbmu_0_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 1 Max Cell Temperature",     "offset": 1064,     "id": "sbmu_0_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 1 Min Cell Temperature",     "offset": 1065,     "id": "sbmu_0_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 1 Avg Cell Temperature",     "offset": 1066,     "id": "sbmu_0_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 1 Max Charge Current",       "offset": 1067,     "id": "sbmu_0_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 1 Max Discharge Current",    "offset": 1068,     "id": "sbmu_0_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 2 Warning 1",                "offset": 2048,     "id": "sbmu_1_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 2 Warning 21",               "offset": 2049,     "id": "sbmu_1_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 2 Warning 22",               "offset": 2050,     "id": "sbmu_1_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 2 Warning 23",               "offset": 2051,     "id": "sbmu_1_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 2 Voltage",                  "offset": 2080,     "id": "sbmu_1_vdc",                		"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 2 Current",                  "offset": 2082,     "id": "sbmu_1_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 2 SOC",                      "offset": 2083,     "id": "sbmu_1_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 2 SOH",                      "offset": 2084,     "id": "sbmu_1_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 2 Max Cell Voltage",         "offset": 2085,     "id": "sbmu_1_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 2 Min Cell Voltage",         "offset": 2086,     "id": "sbmu_1_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 2 Avg Cell Voltage",         "offset": 2087,     "id": "sbmu_1_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 2 Max Cell Temperature",     "offset": 2088,     "id": "sbmu_1_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 2 Min Cell Temperature",     "offset": 2089,     "id": "sbmu_1_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 2 Avg Cell Temperature",     "offset": 2090,     "id": "sbmu_1_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 2 Max Charge Current",       "offset": 2091,     "id": "sbmu_1_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 2 Max Discharge Current",    "offset": 2092,     "id": "sbmu_1_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 3 Warning 1",                "offset": 3072,     "id": "sbmu_2_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 3 Warning 21",               "offset": 3073,     "id": "sbmu_2_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 3 Warning 22",               "offset": 3074,     "id": "sbmu_2_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 3 Warning 23",               "offset": 3075,     "id": "sbmu_2_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 3 Voltage",                  "offset": 3104,     "id": "sbmu_2_vdc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 3 Current",                  "offset": 3106,     "id": "sbmu_2_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 3 SOC",                      "offset": 3107,     "id": "sbmu_2_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 3 SOH",                      "offset": 3108,     "id": "sbmu_2_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 3 Max Cell Voltage",         "offset": 3109,     "id": "sbmu_2_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 3 Min Cell Voltage",         "offset": 3110,     "id": "sbmu_2_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 3 Avg Cell Voltage",         "offset": 3111,     "id": "sbmu_2_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 3 Max Cell Temperature",     "offset": 3112,     "id": "sbmu_2_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 3 Min Cell Temperature",     "offset": 3113,     "id": "sbmu_2_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 3 Avg Cell Temperature",     "offset": 3114,     "id": "sbmu_2_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 3 Max Charge Current",       "offset": 3115,     "id": "sbmu_2_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 3 Max Discharge Current",    "offset": 3116,     "id": "sbmu_2_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 4 Warning 1",                "offset": 4096,     "id": "sbmu_3_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 4 Warning 21",               "offset": 4097,     "id": "sbmu_3_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 4 Warning 22",               "offset": 4098,     "id": "sbmu_3_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 4 Warning 23",               "offset": 4099,     "id": "sbmu_3_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 4 Voltage",                  "offset": 4128,     "id": "sbmu_3_vdc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 4 Current",                  "offset": 4130,     "id": "sbmu_3_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 4 SOC",                      "offset": 4131,     "id": "sbmu_3_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 4 SOH",                      "offset": 4132,     "id": "sbmu_3_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 4 Max Cell Voltage",         "offset": 4133,     "id": "sbmu_3_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 4 Min Cell Voltage",         "offset": 4134,     "id": "sbmu_3_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 4 Avg Cell Voltage",         "offset": 4135,     "id": "sbmu_3_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 4 Max Cell Temperature",     "offset": 4136,     "id": "sbmu_3_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 4 Min Cell Temperature",     "offset": 4137,     "id": "sbmu_3_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 4 Avg Cell Temperature",     "offset": 4138,     "id": "sbmu_3_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 4 Max Charge Current",       "offset": 4139,     "id": "sbmu_3_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 4 Max Discharge Current",    "offset": 4140,     "id": "sbmu_3_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 5 Warning 1",                "offset": 5120,     "id": "sbmu_4_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 5 Warning 21",               "offset": 5121,     "id": "sbmu_4_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 5 Warning 22",               "offset": 5122,     "id": "sbmu_4_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 5 Warning 23",               "offset": 5123,     "id": "sbmu_4_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 5 Voltage",                  "offset": 5152,     "id": "sbmu_4_vdc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 5 Current",                  "offset": 5154,     "id": "sbmu_4_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 5 SOC",                      "offset": 5155,     "id": "sbmu_4_soc",                    	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 5 SOH",                      "offset": 5156,     "id": "sbmu_4_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 5 Max Cell Voltage",         "offset": 5157,     "id": "sbmu_4_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 5 Min Cell Voltage",         "offset": 5158,     "id": "sbmu_4_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 5 Avg Cell Voltage",         "offset": 5159,     "id": "sbmu_4_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 5 Max Cell Temperature",     "offset": 5160,     "id": "sbmu_4_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 5 Min Cell Temperature",     "offset": 5161,     "id": "sbmu_4_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 5 Avg Cell Temperature",     "offset": 5162,     "id": "sbmu_4_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 5 Max Charge Current",       "offset": 5163,     "id": "sbmu_4_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 5 Max Discharge Current",    "offset": 5164,     "id": "sbmu_4_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 6 Warning 1",                "offset": 6144,     "id": "sbmu_5_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 6 Warning 21",               "offset": 6145,     "id": "sbmu_5_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 6 Warning 22",               "offset": 6146,     "id": "sbmu_5_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 6 Warning 23",               "offset": 6147,     "id": "sbmu_5_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 6 Voltage",                  "offset": 6176,     "id": "sbmu_5_vdc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 6 Current",                  "offset": 6178,     "id": "sbmu_5_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 6 SOC",                      "offset": 6179,     "id": "sbmu_5_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 6 SOH",                      "offset": 6180,     "id": "sbmu_5_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 6 Max Cell Voltage",         "offset": 6181,     "id": "sbmu_5_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 6 Min Cell Voltage",         "offset": 6182,     "id": "sbmu_5_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 6 Avg Cell Voltage",         "offset": 6183,     "id": "sbmu_5_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 6 Max Cell Temperature",     "offset": 6184,     "id": "sbmu_5_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 6 Min Cell Temperature",     "offset": 6185,     "id": "sbmu_5_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 6 Avg Cell Temperature",     "offset": 6186,     "id": "sbmu_5_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 6 Max Charge Current",       "offset": 6187,     "id": "sbmu_5_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 6 Max Discharge Current",    "offset": 6188,     "id": "sbmu_5_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 7 Warning 1",                "offset": 7168,     "id": "sbmu_6_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 7 Warning 21",               "offset": 7169,     "id": "sbmu_6_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 7 Warning 22",               "offset": 7170,     "id": "sbmu_6_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 7 Warning 23",               "offset": 7171,     "id": "sbmu_6_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 7 Voltage",                  "offset": 7200,     "id": "sbmu_6_vdc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 7 Current",                  "offset": 7202,     "id": "sbmu_6_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 7 SOC",                      "offset": 7203,     "id": "sbmu_6_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 7 SOH",                      "offset": 7204,     "id": "sbmu_6_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 7 Max Cell Voltage",         "offset": 7205,     "id": "sbmu_6_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 7 Min Cell Voltage",         "offset": 7206,     "id": "sbmu_6_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 7 Avg Cell Voltage",         "offset": 7207,     "id": "sbmu_6_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 7 Max Cell Temperature",     "offset": 7208,     "id": "sbmu_6_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 7 Min Cell Temperature",     "offset": 7209,     "id": "sbmu_6_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 7 Avg Cell Temperature",     "offset": 7210,     "id": "sbmu_6_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 7 Max Charge Current",       "offset": 7211,     "id": "sbmu_6_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 7 Max Discharge Current",    "offset": 7212,     "id": "sbmu_6_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 8 Warning 1",                "offset": 8292,     "id": "sbmu_7_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 8 Warning 21",               "offset": 8193,     "id": "sbmu_7_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 8 Warning 22",               "offset": 8194,     "id": "sbmu_7_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 8 Warning 23",               "offset": 8195,     "id": "sbmu_7_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 8 Voltage",                  "offset": 8224,     "id": "sbmu_7_vdc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 8 Current",                  "offset": 8226,     "id": "sbmu_7_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 8 SOC",                      "offset": 8227,     "id": "sbmu_7_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 8 SOH",                      "offset": 8228,     "id": "sbmu_7_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 8 Max Cell Voltage",         "offset": 8229,     "id": "sbmu_7_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 8 Min Cell Voltage",         "offset": 8230,     "id": "sbmu_7_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 8 Avg Cell Voltage",         "offset": 8231,     "id": "sbmu_7_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 8 Max Cell Temperature",     "offset": 8232,     "id": "sbmu_7_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 8 Min Cell Temperature",     "offset": 8233,     "id": "sbmu_7_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 8 Avg Cell Temperature",     "offset": 8234,     "id": "sbmu_7_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 8 Max Charge Current",       "offset": 8235,     "id": "sbmu_7_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 8 Max Discharge Current",    "offset": 8236,     "id": "sbmu_7_idischarge",     			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 9 Warning 1",                "offset": 9216,     "id": "sbmu_8_warning1_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 9 Warning 21",               "offset": 9217,     "id": "sbmu_8_warning2_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 9 Warning 22",               "offset": 9218,     "id": "sbmu_8_warning3_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 9 Warning 23",               "offset": 9219,     "id": "sbmu_8_warning4_0_value",        "uri": "/components/bms_1"},
            {"name": "SBMU 9 Voltage",                  "offset": 9248,     "id": "sbmu_8_vdc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 9 Current",                  "offset": 9250,     "id": "sbmu_8_idc",                   	"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 9 SOC",                      "offset": 9251,     "id": "sbmu_8_soc",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 9 SOH",                      "offset": 9252,     "id": "sbmu_8_soh",                     "uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 9 Max Cell Voltage",         "offset": 9253,     "id": "sbmu_8_maxcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 9 Min Cell Voltage",         "offset": 9254,     "id": "sbmu_8_mincellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 9 Avg Cell Voltage",         "offset": 9255,     "id": "sbmu_8_avgcellvolt",          	"uri": "/components/bms_1",   "scale": 1000},
            {"name": "SBMU 9 Max Cell Temperature",     "offset": 9256,     "id": "sbmu_8_maxcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 9 Min Cell Temperature",     "offset": 9257,     "id": "sbmu_8_mincelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 9 Avg Cell Temperature",     "offset": 9258,     "id": "sbmu_8_avgcelltemp",      		"uri": "/components/bms_1"},
            {"name": "SBMU 9 Max Charge Current",       "offset": 9259,     "id": "sbmu_8_icharge",        			"uri": "/components/bms_1",   "scale": 10},
            {"name": "SBMU 9 Max Discharge Current",    "offset": 9260,     "id": "sbmu_8_idischarge",     			"uri": "/components/bms_1",   "scale": 10}
        ]
    }
}