{
    "fileInfo": {
        "fileName": "TX 100 BMS Modbus Server",
        "fileCreated": "2020-03-05T13:31:35.000Z",
        "lastModified": "2020-03-05T13:31:35.000Z",
        "createdBy": "Joseph Carr",
        "lastModifiedBy": "Joseph Carr"
    },
    "system": {
        "name": "TWINS TX 100 PCS",
        "protocol": "Modbus TCP",
        "version": "1.0 WIP",
        "id": "twins_tx100_pcs",
        "comment_ip_address": "192.168.1.8",
        "comment_port": 5030,
        "ip_address": "172.16.1.80",
        "port": 5030,
        "device_id": 2,
        "off_by_one": true
    },
    "registers": {
        "holding_registers": [
            {"name": "Start",                           "offset": 3009,     "id": "ctrlword1",                      "uri": "/components/pcs_1"},
            {"name": "Stop",                            "offset": 3010,     "id": "ctrlword2",                      "uri": "/components/pcs_1"},
            {"name": "Reset",                           "offset": 3011,     "id": "ctrlword3",                      "uri": "/components/pcs_1"},
            {"name": "Seconds",                         "offset": 5,        "id": "second",                         "uri": "/components/pcs_1"},
            {"name": "Minutes",                         "offset": 6,        "id": "minute",                         "uri": "/components/pcs_1"},
            {"name": "Hours",                           "offset": 7,        "id": "hour",                           "uri": "/components/pcs_1"},
            {"name": "Day",                             "offset": 8,        "id": "day",                            "uri": "/components/pcs_1"},
            {"name": "Month",                           "offset": 9,        "id": "month",                          "uri": "/components/pcs_1"},
            {"name": "Year",                            "offset": 10,       "id": "year",                           "uri": "/components/pcs_1"},
            {"name": "Vdc Low",                         "offset": 30,       "id": "vdc_low",                        "uri": "/components/pcs_1"},
            {"name": "P Limit",                         "offset": 100,      "id": "plim",                           "uri": "/components/pcs_1",         "scale": 100},
            {"name": "Q Limit",                         "offset": 101,      "id": "qlim",                           "uri": "/components/pcs_1",         "scale": 100},
            {"name": "S Limit",                         "offset": 103,      "id": "slim",                           "uri": "/components/pcs_1",         "scale": 100},
            {"name": "P Start Gradient Enable",         "offset": 276,      "id": "prampstartenable",               "uri": "/components/pcs_1"},
            {"name": "P Start Gradient",                "offset": 277,      "id": "prampstart",                     "uri": "/components/pcs_1",         "scale": 10},
            {"name": "Q Start Gradient Enable",         "offset": 278,      "id": "qrampstartenable",               "uri": "/components/pcs_1"},
            {"name": "Q Start Gradient",                "offset": 279,      "id": "qrampStart",                     "uri": "/components/pcs_1",         "scale": 10},
            {"name": "P Rise Gradient Enable",          "offset": 280,      "id": "prampriseenable",                "uri": "/components/pcs_1"},
            {"name": "P Rise Gradient",                 "offset": 281,      "id": "pramprise",                      "uri": "/components/pcs_1",         "scale": 10},
            {"name": "Q Rise Gradient Enable",          "offset": 282,      "id": "qrampriseenable",                "uri": "/components/pcs_1"},
            {"name": "Q Rise Gradient",                 "offset": 283,      "id": "qramprise",                      "uri": "/components/pcs_1",         "scale": 10},
            {"name": "P Drop Gradient Enable",          "offset": 284,      "id": "prampdropenable",                "uri": "/components/pcs_1"},
            {"name": "P Drop Gradient",                 "offset": 285,      "id": "prampdrop",                      "uri": "/components/pcs_1",         "scale": 10},
            {"name": "Q Drop Gradient Enable",          "offset": 286,      "id": "qrampdropenable",                "uri": "/components/pcs_1"},
            {"name": "Q Drop Gradient",                 "offset": 287,      "id": "qrampdrop",                      "uri": "/components/pcs_1",         "scale": 10},
            {"name": "P Stop Gradient Enable",          "offset": 288,      "id": "prampstopenable",                "uri": "/components/pcs_1"},
            {"name": "P Stop Gradient",                 "offset": 289,      "id": "prampstop",                      "uri": "/components/pcs_1",         "scale": 10},
            {"name": "Q Stop Gradient Enable",          "offset": 290,      "id": "qrampstopenable",                "uri": "/components/pcs_1"},
            {"name": "Q Stop Gradient",                 "offset": 291,      "id": "qrampstop",                      "uri": "/components/pcs_1",         "scale": 10},
            {"name": "P Control Mode",                  "offset": 550,      "id": "pmode",                          "uri": "/components/pcs_1"},
            {"name": "Q Control Mode",                  "offset": 551,      "id": "qmode",                          "uri": "/components/pcs_1"},
            {"name": "P Reference",                     "offset": 552,      "id": "pcmd",                           "uri": "/components/pcs_1",         "scale": 100},
            {"name": "ID Reference",                    "offset": 553,      "id": "idcmd",                          "uri": "/components/pcs_1",         "scale": 100},
            {"name": "Cos Phi Reference",               "offset": 555,      "id": "pfcmd",                          "uri": "/components/pcs_1",         "scale": 1000},
            {"name": "IQ Reference",                    "offset": 556,      "id": "iqcmd",                          "uri": "/components/pcs_1",         "scale": 100},
            {"name": "Q Reference",                     "offset": 557,      "id": "qcmd",                           "uri": "/components/pcs_1"},
            {"name": "Vref",                            "offset": 575,      "id": "vaccmd",                         "uri": "/components/pcs_1",         "scale": 100,       "signed": true},
            {"name": "Number of Modules",               "offset": 2563,     "id": "num_modules",                    "uri": "/components/pcs_1"},
            {"name": "Watchdog Timer",                  "offset": 4251,     "id": "watchdog",                       "uri": "/components/pcs_1"}
        ],
        "input_registers": [
            {"name": "Grid Voltage RS",                 "offset": 1000,     "id": "vac",                            "uri": "/components/pcs_1",         "scale": 1},
            {"name": "Grid Voltage ST",                 "offset": 1001,     "id": "vac_st",                         "uri": "/components/pcs_e",         "scale": 1},
            {"name": "Grid Voltage TR",                 "offset": 1002,     "id": "vac_tr",                         "uri": "/components/pcs_e",         "scale": 1},
            {"name": "Grid Current I1",                 "offset": 1003,     "id": "iac",                            "uri": "/components/pcs_1",         "scale": 1,         "signed": true},
            {"name": "Grid Current I2",                 "offset": 1004,     "id": "iac_st",                         "uri": "/components/pcs_e",         "scale": 1,         "signed": true},
            {"name": "Grid Current I3",                 "offset": 1005,     "id": "iac_tr",                         "uri": "/components/pcs_e",         "scale": 1,         "signed": true},
            {"name": "P",                               "offset": 1007,     "id": "p",                              "uri": "/components/pcs_1",         "signed": true},
            {"name": "Q",                               "offset": 1008,     "id": "q",                              "uri": "/components/pcs_1",         "signed": true},
            {"name": "S",                               "offset": 1009,     "id": "s",                              "uri": "/components/pcs_1",         "signed": true},
            {"name": "Cos Phi",                         "offset": 1010,     "id": "pf",                             "uri": "/components/pcs_1",         "scale": 1000,      "signed": true},
            {"name": "Grid Frequency",                  "offset": 1011,     "id": "f",                              "uri": "/components/pcs_1",         "scale": 1000},
            {"name": "DC Input Power",                  "offset": 1060,     "id": "pdc",                            "uri": "/components/pcs_1",         "signed": true},
            {"name": "DC Input Current Total",          "offset": 1061,     "id": "idc",                            "uri": "/components/pcs_1",         "signed": true},
            {"name": "DC Voltage Bus 1",                "offset": 7400,     "id": "vdc",                            "uri": "/components/pcs_1"},
            {"name": "Current Fault",                   "offset": 1120,     "id": "fault",                          "uri": "/components/pcs_1"},
            {"name": "Current Warning",                 "offset": 1121,     "id": "warning",                        "uri": "/components/pcs_1"},
            {"name": "Current Status",                  "offset": 1122,     "id": "status",                         "uri": "/components/pcs_1"}
        ]
    }
}