{
    "fileInfo": {
        "sourceFileName": "sce_bms_catl_modbus_config.xlsx",
        "sourceFileCreated": "2020-07-23T05:59:21.000Z",
        "sourceFileLastModified": "2022-07-17T16:48:03.000Z",
        "sourceFileCreatedBy": "17576",
        "sourceFileLastModifiedBy": "Yeny Hau Chen",
        "outputFileName": "sce_catl_bms_1_modbus_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2022-07-17T17:12:22.104Z"
    },
    "connection": {
        "name": "CATL BMS 1",
        "device name": "CATL BMS 1",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device id string": "catl_bms_1",
        "ip_address": "10.10.1.33",
        "port": 40101,
        "data bits (8 typical)": "Columns marked in green are REQUIRED"
    },
    "components": [
        {
            "id": "catl_bms_1_controls",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 896,
                    "number_of_registers": 13,
                    "map": [
                        {
                            "id": "ems_heartbeat",
                            "offset": 896,
                            "name": "EMS heartbeat"
                        },
                        {
                            "id": "ems_cmd",
                            "offset": 897,
                            "name": "EMS_cmd"
                        },
                        {
                            "id": "ems_status",
                            "offset": 898,
                            "name": "EMS_status"
                        },
                        {
                            "id": "ems_rtc_year",
                            "offset": 900,
                            "name": "EMS_RTC_year"
                        },
                        {
                            "id": "ems_rtc_month",
                            "offset": 901,
                            "name": "EMS_RTC_month"
                        },
                        {
                            "id": "ems_rtc_date",
                            "offset": 902,
                            "name": "EMS_RTC_date"
                        },
                        {
                            "id": "ems_rtc_hour",
                            "offset": 903,
                            "name": "EMS_RTC_hour"
                        },
                        {
                            "id": "ems_rtc_minute",
                            "offset": 904,
                            "name": "EMS_RTC_minute"
                        },
                        {
                            "id": "ems_rtc_second",
                            "offset": 905,
                            "name": "EMS_RTC_second"
                        },
                        {
                            "id": "ems_insulation_switch_control_cmd",
                            "offset": 907,
                            "name": "EMS_insulation switch control_cmd"
                        },
                        {
                            "id": "fault_clear_cmd",
                            "offset": 908,
                            "name": "Fault_Clear_cmd"
                        }
                    ]
                }
            ]
        },
        {
            "id": "catl_bms_1_info",
            "frequency": 1000,
            "offset_time": 20,
            "device_id": 1,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 0,
                    "number_of_registers": 59,
                    "map": [
                        {
                            "id": "mbmu_warning_1",
                            "offset": 0,
                            "name": "System warning (with degrees) Detailed in appendix Ⅰ"
                        },
                        {
                            "id": "mbmu_warning_21",
                            "offset": 1,
                            "name": "System warning (without degrees) Detailed in appendix Ⅱ"
                        },
                        {
                            "id": "mbmu_warning_22",
                            "offset": 2,
                            "name": "System warning (without degrees) Detailed in appendix Ⅱ"
                        },
                        {
                            "id": "mbmu_warning_23",
                            "offset": 3,
                            "name": "System warning (without degrees) Detailed in appendix Ⅱ"
                        },
                        {
                            "id": "mbmu_warning_24",
                            "offset": 4,
                            "name": "System warning (without degrees) Detailed in appendix Ⅱ"
                        },
                        {
                            "id": "mbmu_warning_25",
                            "offset": 5,
                            "name": "System warning (without degrees) Detailed in appendix Ⅱ"
                        },
                        {
                            "id": "mbmu_warning_26",
                            "offset": 6,
                            "name": "System warning (without degrees) Detailed in appendix Ⅱ"
                        },
                        {
                            "id": "mbmu_warning_12",
                            "offset": 14,
                            "name": "System warning (with degrees) Detailed in appendix Ⅰ"
                        },
                        {
                            "id": "mbmu_warning_13",
                            "offset": 15,
                            "name": "System warning (with degrees) Detailed in appendix Ⅰ"
                        },
                        {
                            "id": "mbmu_status",
                            "offset": 16,
                            "name": "System status"
                        },
                        {
                            "id": "mbmu_voltage",
                            "offset": 32,
                            "scale": 10,
                            "name": "System voltage"
                        },
                        {
                            "id": "mbmu_current",
                            "offset": 33,
                            "name": "System Current",
                            "signed": true,
                            "xshift": -20000
                        },
                        {
                            "id": "mbmu_soc",
                            "offset": 34,
                            "scale": 10,
                            "name": "SOC"
                        },
                        {
                            "id": "mbmu_soh",
                            "offset": 35,
                            "scale": 10,
                            "name": "SOH"
                        },
                        {
                            "id": "mbmu_max_cell_voltage",
                            "offset": 36,
                            "scale": 1000,
                            "name": "Max cell voltage",
                            "signed": true
                        },
                        {
                            "id": "mbmu_min_cell_voltage",
                            "offset": 37,
                            "scale": 1000,
                            "name": "Min cell voltage",
                            "signed": true
                        },
                        {
                            "id": "mbmu_avg_cell_voltage",
                            "offset": 38,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "signed": true
                        },
                        {
                            "id": "mbmu_max_cell_temperature",
                            "offset": 39,
                            "name": "Max cell temperature",
                            "xshift": -50
                        },
                        {
                            "id": "mbmu_min_cell_temperature",
                            "offset": 40,
                            "name": "Min cell temperature",
                            "xshift": -50
                        },
                        {
                            "id": "mbmu_avg_cell_temperature",
                            "offset": 41,
                            "name": "Avg. cell temperature",
                            "xshift": -50
                        },
                        {
                            "id": "mbmu_max_charge_current",
                            "offset": 42,
                            "name": "Max charge current allowed",
                            "scale": -1,
                            "xshift": -20000
                        },
                        {
                            "id": "mbmu_max_discharge_current",
                            "offset": 43,
                            "name": "Max discharge current allowed",
                            "xshift": -20000
                        },
                        {
                            "id": "mbmu_high_voltage_comm_on_battery",
                            "offset": 58,
                            "name": "High voltage command on battery"
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 96,
                    "number_of_registers": 32,
                    "map": [
                        {
                            "id": "mbmu_tms_mode_command_1_1",
                            "offset": 96,
                            "name": "TMS mode command by BMS 1-1"
                        },
                        {
                            "id": "mbmu_tms_temp_setting_1_1",
                            "offset": 97,
                            "name": "TMS temperature value set by BMS 1-1"
                        },
                        {
                            "id": "mbmu_tms_real_mode_1_1",
                            "offset": 98,
                            "name": "TMS real mode 1-1"
                        },
                        {
                            "id": "mbmu_rack_inlet_temperature_1_1",
                            "offset": 99,
                            "name": "Rack inlet temperature 1-1"
                        },
                        {
                            "id": "mbmu_rack_outlet_temperature_1_1",
                            "offset": 100,
                            "name": "Rack outlet temperature 1-1"
                        },
                        {
                            "id": "mbmu_ambient_temp_1_1",
                            "offset": 101,
                            "name": "TMS Environment temperature 1-1"
                        },
                        {
                            "id": "mbmu_tms_fault_code_1_1",
                            "offset": 102,
                            "name": "TMS fault code 1-1"
                        },
                        {
                            "id": "mbmu_tms_fault_level_1_1",
                            "offset": 103,
                            "name": "TMS fault level 1-1"
                        },
                        {
                            "id": "mbmu_tms_mode_command_2_1",
                            "offset": 104,
                            "name": "TMS mode command by BMS 2-1"
                        },
                        {
                            "id": "mbmu_tms_temp_setting_2_1",
                            "offset": 105,
                            "name": "TMS temperature value set by BMS 2-1"
                        },
                        {
                            "id": "mbmu_tms_real_mode_2_1",
                            "offset": 106,
                            "name": "TMS real mode 2-1"
                        },
                        {
                            "id": "mbmu_rack_inlet_temperature_2_1",
                            "offset": 107,
                            "name": "Rack inlet temperature 2-1"
                        },
                        {
                            "id": "mbmu_rack_outlet_temperature_2_1",
                            "offset": 108,
                            "name": "Rack outlet temperature 2-1"
                        },
                        {
                            "id": "mbmu_ambient_temp_2_1",
                            "offset": 109,
                            "name": "TMS Environment temperature 2-1"
                        },
                        {
                            "id": "mbmu_tms_fault_code_2_1",
                            "offset": 110,
                            "name": "TMS fault code 2-1"
                        },
                        {
                            "id": "mbmu_tms_fault_level_2_1",
                            "offset": 111,
                            "name": "TMS fault level 2-1"
                        },
                        {
                            "id": "mbmu_tms_mode_command_1_2",
                            "offset": 112,
                            "name": "TMS mode command by BMS 1-2"
                        },
                        {
                            "id": "mbmu_tms_temp_setting_1_2",
                            "offset": 113,
                            "name": "TMS temperature value set by BMS 1-2"
                        },
                        {
                            "id": "mbmu_tms_real_mode_1_2",
                            "offset": 114,
                            "name": "TMS real mode 1-2"
                        },
                        {
                            "id": "mbmu_rack_inlet_temperature_1_2",
                            "offset": 115,
                            "name": "Rack inlet temperature 1-2"
                        },
                        {
                            "id": "mbmu_rack_outlet_temperature_1_2",
                            "offset": 116,
                            "name": "Rack outlet temperature 1-2"
                        },
                        {
                            "id": "mbmu_ambient_temp_1_2",
                            "offset": 117,
                            "name": "TMS Environment temperature 1-2"
                        },
                        {
                            "id": "mbmu_tms_fault_code_1_2",
                            "offset": 118,
                            "name": "TMS fault code 1-2"
                        },
                        {
                            "id": "mbmu_tms_fault_level_1_2",
                            "offset": 119,
                            "name": "TMS fault level 1-2"
                        },
                        {
                            "id": "mbmu_tms_mode_command_2_2",
                            "offset": 120,
                            "name": "TMS mode command by BMS 2-2"
                        },
                        {
                            "id": "mbmu_tms_temp_setting_2_2",
                            "offset": 121,
                            "name": "TMS temperature value set by BMS 2-2"
                        },
                        {
                            "id": "mbmu_tms_real_mode_2_2",
                            "offset": 122,
                            "name": "TMS real mode 2-2"
                        },
                        {
                            "id": "mbmu_rack_inlet_temperature_2_2",
                            "offset": 123,
                            "name": "Rack inlet temperature 2-2"
                        },
                        {
                            "id": "mbmu_rack_outlet_temperature_2_2",
                            "offset": 124,
                            "name": "Rack outlet temperature 2-2"
                        },
                        {
                            "id": "mbmu_ambient_temp_2_2",
                            "offset": 125,
                            "name": "TMS Environment temperature 2-2"
                        },
                        {
                            "id": "mbmu_tms_fault_code_2_2",
                            "offset": 126,
                            "name": "TMS fault code 2-2"
                        },
                        {
                            "id": "mbmu_tms_fault_level_2_2",
                            "offset": 127,
                            "name": "TMS fault level 2-2"
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 768,
                    "number_of_registers": 20,
                    "map": [
                        {
                            "id": "bms_heartbeat",
                            "offset": 768,
                            "name": "BMS heartbeat"
                        },
                        {
                            "id": "bms_poweron",
                            "offset": 769,
                            "name": "BMS_poweron"
                        },
                        {
                            "id": "bms_status",
                            "offset": 770,
                            "name": "BMS_status"
                        },
                        {
                            "id": "num_hv_subsystem",
                            "offset": 772,
                            "name": "Number of HV connected subsystem"
                        },
                        {
                            "id": "bms_remain_charge_energy",
                            "offset": 775,
                            "scale": 10,
                            "name": "System remain charge energy"
                        },
                        {
                            "id": "bms_remain_discharge_energy",
                            "offset": 776,
                            "scale": 10,
                            "name": "System remain discharge energy"
                        },
                        {
                            "id": "bms_system_power",
                            "offset": 787,
                            "name": "System power"
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 1024,
                    "number_of_registers": 89,
                    "map": [
                        {
                            "id": "sbmu_1_warning_1",
                            "offset": 1024,
                            "name": "System warning (with degrees) Detailed in appendix III"
                        },
                        {
                            "id": "sbmu_1_warning_21",
                            "offset": 1025,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV"
                        },
                        {
                            "id": "sbmu_1_warning_22",
                            "offset": 1026,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV"
                        },
                        {
                            "id": "sbmu_1_warning_23",
                            "offset": 1027,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV"
                        },
                        {
                            "id": "sbmu_1_precharge_status",
                            "offset": 1040,
                            "name": "Precharge Relay Status"
                        },
                        {
                            "id": "sbmu_1_master_positive",
                            "offset": 1041,
                            "name": "Master positive relay status"
                        },
                        {
                            "id": "sbmu_1_master_negative",
                            "offset": 1042,
                            "name": "Master negative relay status"
                        },
                        {
                            "id": "sbmu_1_fan_status",
                            "offset": 1043,
                            "name": "Fan status"
                        },
                        {
                            "id": "sbmu_1_balance_status",
                            "offset": 1044,
                            "name": "Balance status"
                        },
                        {
                            "id": "sbmu_1_voltage",
                            "offset": 1056,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage"
                        },
                        {
                            "id": "sbmu_1_current",
                            "offset": 1058,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000
                        },
                        {
                            "id": "sbmu_1_soc",
                            "offset": 1059,
                            "scale": 10,
                            "name": "SOC Battery system"
                        },
                        {
                            "id": "sbmu_1_soh",
                            "offset": 1060,
                            "scale": 10,
                            "name": "SOH Battery system"
                        },
                        {
                            "id": "sbmu_1_max_cell_voltage",
                            "offset": 1061,
                            "scale": 1000,
                            "name": "Max single cell voltage"
                        },
                        {
                            "id": "sbmu_1_min_cell_voltage",
                            "offset": 1062,
                            "scale": 1000,
                            "name": "Min single cell voltage"
                        },
                        {
                            "id": "sbmu_1_avg_cell_voltage",
                            "offset": 1063,
                            "scale": 1000,
                            "name": "Avg. cell voltage"
                        },
                        {
                            "id": "sbmu_1_max_cell_temp",
                            "offset": 1064,
                            "name": "Max single cell temperature",
                            "xshift": -50
                        },
                        {
                            "id": "sbmu_1_min_cell_temp",
                            "offset": 1065,
                            "name": "Min single cell temperature",
                            "xshift": -50
                        },
                        {
                            "id": "sbmu_1_avg_cell_temp",
                            "offset": 1066,
                            "name": "Avg. single cell temperature",
                            "xshift": -50
                        },
                        {
                            "id": "sbmu_1_max_charge_current",
                            "offset": 1067,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000
                        },
                        {
                            "id": "sbmu_1_max_discharge_current",
                            "offset": 1068,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000
                        },
                        {
                            "id": "sbmu_1_max_cell_voltage_position",
                            "offset": 1072,
                            "name": "Max single cell voltage position"
                        },
                        {
                            "id": "sbmu_1_min_cell_voltage_position",
                            "offset": 1073,
                            "name": "Min single cell voltage position"
                        },
                        {
                            "id": "sbmu_1_max_cell_temp_position",
                            "offset": 1074,
                            "name": "Max single cell temperature position"
                        },
                        {
                            "id": "sbmu_1_min_cell_temp_position",
                            "offset": 1075,
                            "name": "Min single cell temperature position"
                        },
                        {
                            "id": "sbmu_1_sum_cells",
                            "offset": 1079,
                            "name": "Sum of cell voltage"
                        },
                        {
                            "id": "sbmu_1_door_state",
                            "offset": 1104,
                            "name": "Door state"
                        },
                        {
                            "id": "sbmu_1_fan_in_boxs",
                            "offset": 1105,
                            "name": "Fan state in control box"
                        },
                        {
                            "id": "sbmu_1_historical_accumulated_charg_energy",
                            "offset": 1108,
                            "size": 4,
                            "name": "Historical accumulated charging energy"
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 2048,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_2_warning_1",
                            "offset": 2048,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_2_warning_21",
                            "offset": 2049,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_2_warning_22",
                            "offset": 2050,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_2_warning_23",
                            "offset": 2051,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_2_precharge_status",
                            "offset": 2064,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_2_master_positive",
                            "offset": 2065,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_2_master_negative",
                            "offset": 2066,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_2_fan_status",
                            "offset": 2067,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_2_balance_status",
                            "offset": 2068,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_2_voltage",
                            "offset": 2080,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_2_current",
                            "offset": 2082,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_2_soc",
                            "offset": 2083,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_2_soh",
                            "offset": 2084,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_2_max_cell_voltage",
                            "offset": 2085,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_2_min_cell_voltage",
                            "offset": 2086,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_2_avg_cell_voltage",
                            "offset": 2087,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_2_max_cell_temp",
                            "offset": 2088,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_2_min_cell_temp",
                            "offset": 2089,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_2_avg_cell_temp",
                            "offset": 2090,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_2_max_charge_current",
                            "offset": 2091,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_2_max_discharge_current",
                            "offset": 2092,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_2_max_cell_voltage_position",
                            "offset": 2096,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_2_min_cell_voltage_position",
                            "offset": 2097,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_2_max_cell_temp_position",
                            "offset": 2098,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_2_min_cell_temp_position",
                            "offset": 2099,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_2_sum_cells",
                            "offset": 2103,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_2_door_state",
                            "offset": 2128,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_2_fan_in_boxs",
                            "offset": 2129,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 3072,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_3_warning_1",
                            "offset": 3072,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_3_warning_21",
                            "offset": 3073,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_3_warning_22",
                            "offset": 3074,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_3_warning_23",
                            "offset": 3075,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_3_precharge_status",
                            "offset": 3088,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_3_master_positive",
                            "offset": 3089,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_3_master_negative",
                            "offset": 3090,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_3_fan_status",
                            "offset": 3091,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_3_balance_status",
                            "offset": 3092,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_3_voltage",
                            "offset": 3104,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_3_current",
                            "offset": 3106,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_3_soc",
                            "offset": 3107,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_3_soh",
                            "offset": 3108,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_3_max_cell_voltage",
                            "offset": 3109,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_3_min_cell_voltage",
                            "offset": 3110,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_3_avg_cell_voltage",
                            "offset": 3111,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_3_max_cell_temp",
                            "offset": 3112,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_3_min_cell_temp",
                            "offset": 3113,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_3_avg_cell_temp",
                            "offset": 3114,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_3_max_charge_current",
                            "offset": 3115,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_3_max_discharge_current",
                            "offset": 3116,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_3_max_cell_voltage_position",
                            "offset": 3120,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_3_min_cell_voltage_position",
                            "offset": 3121,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_3_max_cell_temp_position",
                            "offset": 3122,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_3_min_cell_temp_position",
                            "offset": 3123,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_3_sum_cells",
                            "offset": 3127,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_3_door_state",
                            "offset": 3152,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_3_fan_in_boxs",
                            "offset": 3153,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 4096,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_4_warning_1",
                            "offset": 4096,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_4_warning_21",
                            "offset": 4097,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_4_warning_22",
                            "offset": 4098,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_4_warning_23",
                            "offset": 4099,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_4_precharge_status",
                            "offset": 4112,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_4_master_positive",
                            "offset": 4113,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_4_master_negative",
                            "offset": 4114,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_4_fan_status",
                            "offset": 4115,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_4_balance_status",
                            "offset": 4116,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_4_voltage",
                            "offset": 4128,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_4_current",
                            "offset": 4130,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_4_soc",
                            "offset": 4131,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_4_soh",
                            "offset": 4132,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_4_max_cell_voltage",
                            "offset": 4133,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_4_min_cell_voltage",
                            "offset": 4134,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_4_avg_cell_voltage",
                            "offset": 4135,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_4_max_cell_temp",
                            "offset": 4136,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_4_min_cell_temp",
                            "offset": 4137,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_4_avg_cell_temp",
                            "offset": 4138,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_4_max_charge_current",
                            "offset": 4139,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_4_max_discharge_current",
                            "offset": 4140,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_4_max_cell_voltage_position",
                            "offset": 4144,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_4_min_cell_voltage_position",
                            "offset": 4145,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_4_max_cell_temp_position",
                            "offset": 4146,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_4_min_cell_temp_position",
                            "offset": 4147,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_4_sum_cells",
                            "offset": 4151,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_4_door_state",
                            "offset": 4176,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_4_fan_in_boxs",
                            "offset": 4177,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 5120,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_5_warning_1",
                            "offset": 5120,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_5_warning_21",
                            "offset": 5121,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_5_warning_22",
                            "offset": 5122,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_5_warning_23",
                            "offset": 5123,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_5_precharge_status",
                            "offset": 5136,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_5_master_positive",
                            "offset": 5137,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_5_master_negative",
                            "offset": 5138,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_5_fan_status",
                            "offset": 5139,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_5_balance_status",
                            "offset": 5140,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_5_voltage",
                            "offset": 5152,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_5_current",
                            "offset": 5154,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_5_soc",
                            "offset": 5155,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_5_soh",
                            "offset": 5156,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_5_max_cell_voltage",
                            "offset": 5157,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_5_min_cell_voltage",
                            "offset": 5158,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_5_avg_cell_voltage",
                            "offset": 5159,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_5_max_cell_temp",
                            "offset": 5160,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_5_min_cell_temp",
                            "offset": 5161,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_5_avg_cell_temp",
                            "offset": 5162,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_5_max_charge_current",
                            "offset": 5163,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_5_max_discharge_current",
                            "offset": 5164,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_5_max_cell_voltage_position",
                            "offset": 5168,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_5_min_cell_voltage_position",
                            "offset": 5169,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_5_max_cell_temp_position",
                            "offset": 5170,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_5_min_cell_temp_position",
                            "offset": 5171,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_5_sum_cells",
                            "offset": 5175,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_5_door_state",
                            "offset": 5200,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_5_fan_in_boxs",
                            "offset": 5201,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 6144,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_6_warning_1",
                            "offset": 6144,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_6_warning_21",
                            "offset": 6145,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_6_warning_22",
                            "offset": 6146,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_6_warning_23",
                            "offset": 6147,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_6_precharge_status",
                            "offset": 6160,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_6_master_positive",
                            "offset": 6161,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_6_master_negative",
                            "offset": 6162,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_6_fan_status",
                            "offset": 6163,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_6_balance_status",
                            "offset": 6164,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_6_voltage",
                            "offset": 6176,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_6_current",
                            "offset": 6178,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_6_soc",
                            "offset": 6179,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_6_soh",
                            "offset": 6180,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_6_max_cell_voltage",
                            "offset": 6181,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_6_min_cell_voltage",
                            "offset": 6182,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_6_avg_cell_voltage",
                            "offset": 6183,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_6_max_cell_temp",
                            "offset": 6184,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_6_min_cell_temp",
                            "offset": 6185,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_6_avg_cell_temp",
                            "offset": 6186,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_6_max_charge_current",
                            "offset": 6187,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_6_max_discharge_current",
                            "offset": 6188,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_6_max_cell_voltage_position",
                            "offset": 6192,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_6_min_cell_voltage_position",
                            "offset": 6193,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_6_max_cell_temp_position",
                            "offset": 6194,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_6_min_cell_temp_position",
                            "offset": 6195,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_6_sum_cells",
                            "offset": 6199,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_6_door_state",
                            "offset": 6224,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_6_fan_in_boxs",
                            "offset": 6225,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 7168,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_7_warning_1",
                            "offset": 7168,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_7_warning_21",
                            "offset": 7169,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_7_warning_22",
                            "offset": 7170,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_7_warning_23",
                            "offset": 7171,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_7_precharge_status",
                            "offset": 7184,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_7_master_positive",
                            "offset": 7185,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_7_master_negative",
                            "offset": 7186,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_7_fan_status",
                            "offset": 7187,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_7_balance_status",
                            "offset": 7188,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_7_voltage",
                            "offset": 7200,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_7_current",
                            "offset": 7202,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_7_soc",
                            "offset": 7203,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_7_soh",
                            "offset": 7204,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_7_max_cell_voltage",
                            "offset": 7205,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_7_min_cell_voltage",
                            "offset": 7206,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_7_avg_cell_voltage",
                            "offset": 7207,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_7_max_cell_temp",
                            "offset": 7208,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_7_min_cell_temp",
                            "offset": 7209,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_7_avg_cell_temp",
                            "offset": 7210,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_7_max_charge_current",
                            "offset": 7211,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_7_max_discharge_current",
                            "offset": 7212,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_7_max_cell_voltage_position",
                            "offset": 7216,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_7_min_cell_voltage_position",
                            "offset": 7217,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_7_max_cell_temp_position",
                            "offset": 7218,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_7_min_cell_temp_position",
                            "offset": 7219,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_7_sum_cells",
                            "offset": 7223,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_7_door_state",
                            "offset": 7248,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_7_fan_in_boxs",
                            "offset": 7249,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 8192,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_8_warning_1",
                            "offset": 8192,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_8_warning_21",
                            "offset": 8193,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_8_warning_22",
                            "offset": 8194,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_8_warning_23",
                            "offset": 8195,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_8_precharge_status",
                            "offset": 8208,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_8_master_positive",
                            "offset": 8209,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_8_master_negative",
                            "offset": 8210,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_8_fan_status",
                            "offset": 8211,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_8_balance_status",
                            "offset": 8212,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_8_voltage",
                            "offset": 8224,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_8_current",
                            "offset": 8226,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_8_soc",
                            "offset": 8227,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_8_soh",
                            "offset": 8228,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_8_max_cell_voltage",
                            "offset": 8229,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_8_min_cell_voltage",
                            "offset": 8230,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_8_avg_cell_voltage",
                            "offset": 8231,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_8_max_cell_temp",
                            "offset": 8232,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_8_min_cell_temp",
                            "offset": 8233,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_8_avg_cell_temp",
                            "offset": 8234,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_8_max_charge_current",
                            "offset": 8235,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_8_max_discharge_current",
                            "offset": 8236,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_8_max_cell_voltage_position",
                            "offset": 8240,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_8_min_cell_voltage_position",
                            "offset": 8241,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_8_max_cell_temp_position",
                            "offset": 8242,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_8_min_cell_temp_position",
                            "offset": 8243,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_8_sum_cells",
                            "offset": 8247,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_8_door_state",
                            "offset": 8272,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_8_fan_in_boxs",
                            "offset": 8273,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 9216,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_9_warning_1",
                            "offset": 9216,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_9_warning_21",
                            "offset": 9217,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_9_warning_22",
                            "offset": 9218,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_9_warning_23",
                            "offset": 9219,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_9_precharge_status",
                            "offset": 9232,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_9_master_positive",
                            "offset": 9233,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_9_master_negative",
                            "offset": 9234,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_9_fan_status",
                            "offset": 9235,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_9_balance_status",
                            "offset": 9236,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_9_voltage",
                            "offset": 9248,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_9_current",
                            "offset": 9250,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_9_soc",
                            "offset": 9251,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_9_soh",
                            "offset": 9252,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_9_max_cell_voltage",
                            "offset": 9253,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_9_min_cell_voltage",
                            "offset": 9254,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_9_avg_cell_voltage",
                            "offset": 9255,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_9_max_cell_temp",
                            "offset": 9256,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_9_min_cell_temp",
                            "offset": 9257,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_9_avg_cell_temp",
                            "offset": 9258,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_9_max_charge_current",
                            "offset": 9259,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_9_max_discharge_current",
                            "offset": 9260,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_9_max_cell_voltage_position",
                            "offset": 9264,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_9_min_cell_voltage_position",
                            "offset": 9265,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_9_max_cell_temp_position",
                            "offset": 9266,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_9_min_cell_temp_position",
                            "offset": 9267,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_9_sum_cells",
                            "offset": 9271,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_9_door_state",
                            "offset": 9296,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_9_fan_in_boxs",
                            "offset": 9297,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 10240,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_10_warning_1",
                            "offset": 10240,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_10_warning_21",
                            "offset": 10241,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_10_warning_22",
                            "offset": 10242,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_10_warning_23",
                            "offset": 10243,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_10_precharge_status",
                            "offset": 10256,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_10_master_positive",
                            "offset": 10257,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_10_master_negative",
                            "offset": 10258,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_10_fan_status",
                            "offset": 10259,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_10_balance_status",
                            "offset": 10260,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_10_voltage",
                            "offset": 10272,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_10_current",
                            "offset": 10274,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_10_soc",
                            "offset": 10275,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_10_soh",
                            "offset": 10276,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_10_max_cell_voltage",
                            "offset": 10277,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_10_min_cell_voltage",
                            "offset": 10278,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_10_avg_cell_voltage",
                            "offset": 10279,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_10_max_cell_temp",
                            "offset": 10280,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_10_min_cell_temp",
                            "offset": 10281,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_10_avg_cell_temp",
                            "offset": 10282,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_10_max_charge_current",
                            "offset": 10283,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_10_max_discharge_current",
                            "offset": 10284,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_10_max_cell_voltage_position",
                            "offset": 10288,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_10_min_cell_voltage_position",
                            "offset": 10289,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_10_max_cell_temp_position",
                            "offset": 10290,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_10_min_cell_temp_position",
                            "offset": 10291,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_10_sum_cells",
                            "offset": 10295,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_10_door_state",
                            "offset": 10320,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_10_fan_in_boxs",
                            "offset": 10321,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 11264,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_11_warning_1",
                            "offset": 11264,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_11_warning_21",
                            "offset": 11265,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_11_warning_22",
                            "offset": 11266,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_11_warning_23",
                            "offset": 11267,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_11_precharge_status",
                            "offset": 11280,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_11_master_positive",
                            "offset": 11281,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_11_master_negative",
                            "offset": 11282,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_11_fan_status",
                            "offset": 11283,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_11_balance_status",
                            "offset": 11284,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_11_voltage",
                            "offset": 11296,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_11_current",
                            "offset": 11298,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_11_soc",
                            "offset": 11299,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_11_soh",
                            "offset": 11300,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_11_max_cell_voltage",
                            "offset": 11301,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_11_min_cell_voltage",
                            "offset": 11302,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_11_avg_cell_voltage",
                            "offset": 11303,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_11_max_cell_temp",
                            "offset": 11304,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_11_min_cell_temp",
                            "offset": 11305,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_11_avg_cell_temp",
                            "offset": 11306,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_11_max_charge_current",
                            "offset": 11307,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_11_max_discharge_current",
                            "offset": 11308,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_11_max_cell_voltage_position",
                            "offset": 11312,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_11_min_cell_voltage_position",
                            "offset": 11313,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_11_max_cell_temp_position",
                            "offset": 11314,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_11_min_cell_temp_position",
                            "offset": 11315,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_11_sum_cells",
                            "offset": 11319,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_11_door_state",
                            "offset": 11344,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_11_fan_in_boxs",
                            "offset": 11345,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 12288,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_12_warning_1",
                            "offset": 12288,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_12_warning_21",
                            "offset": 12289,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_12_warning_22",
                            "offset": 12290,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_12_warning_23",
                            "offset": 12291,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_12_precharge_status",
                            "offset": 12304,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_12_master_positive",
                            "offset": 12305,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_12_master_negative",
                            "offset": 12306,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_12_fan_status",
                            "offset": 12307,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_12_balance_status",
                            "offset": 12308,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_12_voltage",
                            "offset": 12320,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_12_current",
                            "offset": 12322,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_12_soc",
                            "offset": 12323,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_12_soh",
                            "offset": 12324,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_12_max_cell_voltage",
                            "offset": 12325,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_12_min_cell_voltage",
                            "offset": 12326,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_12_avg_cell_voltage",
                            "offset": 12327,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_12_max_cell_temp",
                            "offset": 12328,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_12_min_cell_temp",
                            "offset": 12329,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_12_avg_cell_temp",
                            "offset": 12330,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_12_max_charge_current",
                            "offset": 12331,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_12_max_discharge_current",
                            "offset": 12332,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_12_max_cell_voltage_position",
                            "offset": 12336,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_12_min_cell_voltage_position",
                            "offset": 12337,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_12_max_cell_temp_position",
                            "offset": 12338,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_12_min_cell_temp_position",
                            "offset": 12339,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_12_sum_cells",
                            "offset": 12343,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_12_door_state",
                            "offset": 12368,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_12_fan_in_boxs",
                            "offset": 12369,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 13312,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_13_warning_1",
                            "offset": 13312,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_13_warning_21",
                            "offset": 13313,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_13_warning_22",
                            "offset": 13314,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_13_warning_23",
                            "offset": 13315,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_13_precharge_status",
                            "offset": 13328,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_13_master_positive",
                            "offset": 13329,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_13_master_negative",
                            "offset": 13330,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_13_fan_status",
                            "offset": 13331,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_13_balance_status",
                            "offset": 13332,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_13_voltage",
                            "offset": 13344,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_13_current",
                            "offset": 13346,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_13_soc",
                            "offset": 13347,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_13_soh",
                            "offset": 13348,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_13_max_cell_voltage",
                            "offset": 13349,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_13_min_cell_voltage",
                            "offset": 13350,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_13_avg_cell_voltage",
                            "offset": 13351,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_13_max_cell_temp",
                            "offset": 13352,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_13_min_cell_temp",
                            "offset": 13353,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_13_avg_cell_temp",
                            "offset": 13354,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_13_max_charge_current",
                            "offset": 13355,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_13_max_discharge_current",
                            "offset": 13356,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_13_max_cell_voltage_position",
                            "offset": 13360,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_13_min_cell_voltage_position",
                            "offset": 13361,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_13_max_cell_temp_position",
                            "offset": 13362,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_13_min_cell_temp_position",
                            "offset": 13363,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_13_sum_cells",
                            "offset": 13367,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_13_door_state",
                            "offset": 13392,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_13_fan_in_boxs",
                            "offset": 13393,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 14336,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_14_warning_1",
                            "offset": 14336,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_14_warning_21",
                            "offset": 14337,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_14_warning_22",
                            "offset": 14338,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_14_warning_23",
                            "offset": 14339,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_14_precharge_status",
                            "offset": 14352,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_14_master_positive",
                            "offset": 14353,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_14_master_negative",
                            "offset": 14354,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_14_fan_status",
                            "offset": 14355,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_14_balance_status",
                            "offset": 14356,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_14_voltage",
                            "offset": 14368,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_14_current",
                            "offset": 14370,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_14_soc",
                            "offset": 14371,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_14_soh",
                            "offset": 14372,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_14_max_cell_voltage",
                            "offset": 14373,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_14_min_cell_voltage",
                            "offset": 14374,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_14_avg_cell_voltage",
                            "offset": 14375,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_14_max_cell_temp",
                            "offset": 14376,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_14_min_cell_temp",
                            "offset": 14377,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_14_avg_cell_temp",
                            "offset": 14378,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_14_max_charge_current",
                            "offset": 14379,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_14_max_discharge_current",
                            "offset": 14380,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_14_max_cell_voltage_position",
                            "offset": 14384,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_14_min_cell_voltage_position",
                            "offset": 14385,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_14_max_cell_temp_position",
                            "offset": 14386,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_14_min_cell_temp_position",
                            "offset": 14387,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_14_sum_cells",
                            "offset": 14391,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_14_door_state",
                            "offset": 14416,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_14_fan_in_boxs",
                            "offset": 14417,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 15360,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_15_warning_1",
                            "offset": 15360,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_15_warning_21",
                            "offset": 15361,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_15_warning_22",
                            "offset": 15362,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_15_warning_23",
                            "offset": 15363,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_15_precharge_status",
                            "offset": 15376,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_15_master_positive",
                            "offset": 15377,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_15_master_negative",
                            "offset": 15378,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_15_fan_status",
                            "offset": 15379,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_15_balance_status",
                            "offset": 15380,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_15_voltage",
                            "offset": 15392,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_15_current",
                            "offset": 15394,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_15_soc",
                            "offset": 15395,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_15_soh",
                            "offset": 15396,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_15_max_cell_voltage",
                            "offset": 15397,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_15_min_cell_voltage",
                            "offset": 15398,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_15_avg_cell_voltage",
                            "offset": 15399,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_15_max_cell_temp",
                            "offset": 15400,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_15_min_cell_temp",
                            "offset": 15401,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_15_avg_cell_temp",
                            "offset": 15402,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_15_max_charge_current",
                            "offset": 15403,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_15_max_discharge_current",
                            "offset": 15404,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_15_max_cell_voltage_position",
                            "offset": 15408,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_15_min_cell_voltage_position",
                            "offset": 15409,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_15_max_cell_temp_position",
                            "offset": 15410,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_15_min_cell_temp_position",
                            "offset": 15411,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_15_sum_cells",
                            "offset": 15415,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_15_door_state",
                            "offset": 15440,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_15_fan_in_boxs",
                            "offset": 15441,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 16384,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_16_warning_1",
                            "offset": 16384,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_16_warning_21",
                            "offset": 16385,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_16_warning_22",
                            "offset": 16386,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_16_warning_23",
                            "offset": 16387,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_16_precharge_status",
                            "offset": 16400,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_16_master_positive",
                            "offset": 16401,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_16_master_negative",
                            "offset": 16402,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_16_fan_status",
                            "offset": 16403,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_16_balance_status",
                            "offset": 16404,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_16_voltage",
                            "offset": 16416,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_16_current",
                            "offset": 16418,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_16_soc",
                            "offset": 16419,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_16_soh",
                            "offset": 16420,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_16_max_cell_voltage",
                            "offset": 16421,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_16_min_cell_voltage",
                            "offset": 16422,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_16_avg_cell_voltage",
                            "offset": 16423,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_16_max_cell_temp",
                            "offset": 16424,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_16_min_cell_temp",
                            "offset": 16425,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_16_avg_cell_temp",
                            "offset": 16426,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_16_max_charge_current",
                            "offset": 16427,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_16_max_discharge_current",
                            "offset": 16428,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_16_max_cell_voltage_position",
                            "offset": 16432,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_16_min_cell_voltage_position",
                            "offset": 16433,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_16_max_cell_temp_position",
                            "offset": 16434,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_16_min_cell_temp_position",
                            "offset": 16435,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_16_sum_cells",
                            "offset": 16439,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_16_door_state",
                            "offset": 16464,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_16_fan_in_boxs",
                            "offset": 16465,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 17408,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_17_warning_1",
                            "offset": 17408,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_17_warning_21",
                            "offset": 17409,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_17_warning_22",
                            "offset": 17410,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_17_warning_23",
                            "offset": 17411,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_17_precharge_status",
                            "offset": 17424,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_17_master_positive",
                            "offset": 17425,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_17_master_negative",
                            "offset": 17426,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_17_fan_status",
                            "offset": 17427,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_17_balance_status",
                            "offset": 17428,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_17_voltage",
                            "offset": 17440,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_17_current",
                            "offset": 17442,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_17_soc",
                            "offset": 17443,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_17_soh",
                            "offset": 17444,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_17_max_cell_voltage",
                            "offset": 17445,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_17_min_cell_voltage",
                            "offset": 17446,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_17_avg_cell_voltage",
                            "offset": 17447,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_17_max_cell_temp",
                            "offset": 17448,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_17_min_cell_temp",
                            "offset": 17449,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_17_avg_cell_temp",
                            "offset": 17450,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_17_max_charge_current",
                            "offset": 17451,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_17_max_discharge_current",
                            "offset": 17452,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_17_max_cell_voltage_position",
                            "offset": 17456,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_17_min_cell_voltage_position",
                            "offset": 17457,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_17_max_cell_temp_position",
                            "offset": 17458,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_17_min_cell_temp_position",
                            "offset": 17459,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_17_sum_cells",
                            "offset": 17463,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_17_door_state",
                            "offset": 17488,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_17_fan_in_boxs",
                            "offset": 17489,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 18432,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_18_warning_1",
                            "offset": 18432,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_18_warning_21",
                            "offset": 18433,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_18_warning_22",
                            "offset": 18434,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_18_warning_23",
                            "offset": 18435,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_18_precharge_status",
                            "offset": 18448,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_18_master_positive",
                            "offset": 18449,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_18_master_negative",
                            "offset": 18450,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_18_fan_status",
                            "offset": 18451,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_18_balance_status",
                            "offset": 18452,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_18_voltage",
                            "offset": 18464,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_18_current",
                            "offset": 18466,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_18_soc",
                            "offset": 18467,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_18_soh",
                            "offset": 18468,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_18_max_cell_voltage",
                            "offset": 18469,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_18_min_cell_voltage",
                            "offset": 18470,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_18_avg_cell_voltage",
                            "offset": 18471,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_18_max_cell_temp",
                            "offset": 18472,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_18_min_cell_temp",
                            "offset": 18473,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_18_avg_cell_temp",
                            "offset": 18474,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_18_max_charge_current",
                            "offset": 18475,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_18_max_discharge_current",
                            "offset": 18476,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_18_max_cell_voltage_position",
                            "offset": 18480,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_18_min_cell_voltage_position",
                            "offset": 18481,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_18_max_cell_temp_position",
                            "offset": 18482,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_18_min_cell_temp_position",
                            "offset": 18483,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_18_sum_cells",
                            "offset": 18487,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_18_door_state",
                            "offset": 18512,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_18_fan_in_boxs",
                            "offset": 18513,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 19456,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_19_warning_1",
                            "offset": 19456,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_19_warning_21",
                            "offset": 19457,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_19_warning_22",
                            "offset": 19458,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_19_warning_23",
                            "offset": 19459,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_19_precharge_status",
                            "offset": 19472,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_19_master_positive",
                            "offset": 19473,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_19_master_negative",
                            "offset": 19474,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_19_fan_status",
                            "offset": 19475,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_19_balance_status",
                            "offset": 19476,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_19_voltage",
                            "offset": 19488,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_19_current",
                            "offset": 19490,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_19_soc",
                            "offset": 19491,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_19_soh",
                            "offset": 19492,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_19_max_cell_voltage",
                            "offset": 19493,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_19_min_cell_voltage",
                            "offset": 19494,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_19_avg_cell_voltage",
                            "offset": 19495,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_19_max_cell_temp",
                            "offset": 19496,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_19_min_cell_temp",
                            "offset": 19497,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_19_avg_cell_temp",
                            "offset": 19498,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_19_max_charge_current",
                            "offset": 19499,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_19_max_discharge_current",
                            "offset": 19500,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_19_max_cell_voltage_position",
                            "offset": 19504,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_19_min_cell_voltage_position",
                            "offset": 19505,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_19_max_cell_temp_position",
                            "offset": 19506,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_19_min_cell_temp_position",
                            "offset": 19507,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_19_sum_cells",
                            "offset": 19511,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_19_door_state",
                            "offset": 19536,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_19_fan_in_boxs",
                            "offset": 19537,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 20480,
                    "number_of_registers": 82,
                    "map": [
                        {
                            "id": "sbmu_20_warning_1",
                            "offset": 20480,
                            "name": "System warning (with degrees) Detailed in appendix III",
                            "repeat_of_offset": 1024
                        },
                        {
                            "id": "sbmu_20_warning_21",
                            "offset": 20481,
                            "name": "System warning (without degrees) 1 Detailed in appendix IV",
                            "repeat_of_offset": 1025
                        },
                        {
                            "id": "sbmu_20_warning_22",
                            "offset": 20482,
                            "name": "System warning (without degrees) 2 Detailed in appendix IV",
                            "repeat_of_offset": 1026
                        },
                        {
                            "id": "sbmu_20_warning_23",
                            "offset": 20483,
                            "name": "System warning (without degrees) 3 Detailed in appendix IV",
                            "repeat_of_offset": 1027
                        },
                        {
                            "id": "sbmu_20_precharge_status",
                            "offset": 20496,
                            "name": "Precharge Relay Status",
                            "repeat_of_offset": 1040
                        },
                        {
                            "id": "sbmu_20_master_positive",
                            "offset": 20497,
                            "name": "Master positive relay status",
                            "repeat_of_offset": 1041
                        },
                        {
                            "id": "sbmu_20_master_negative",
                            "offset": 20498,
                            "name": "Master negative relay status",
                            "repeat_of_offset": 1042
                        },
                        {
                            "id": "sbmu_20_fan_status",
                            "offset": 20499,
                            "name": "Fan status",
                            "repeat_of_offset": 1043
                        },
                        {
                            "id": "sbmu_20_balance_status",
                            "offset": 20500,
                            "name": "Balance status",
                            "repeat_of_offset": 1044
                        },
                        {
                            "id": "sbmu_20_voltage",
                            "offset": 20512,
                            "scale": 10,
                            "name": "Battery Subsystem Voltage",
                            "repeat_of_offset": 1056
                        },
                        {
                            "id": "sbmu_20_current",
                            "offset": 20514,
                            "scale": 10,
                            "name": "Battery Subsystem Current",
                            "signed": true,
                            "xshift": -2000,
                            "repeat_of_offset": 1058
                        },
                        {
                            "id": "sbmu_20_soc",
                            "offset": 20515,
                            "scale": 10,
                            "name": "SOC Battery system",
                            "repeat_of_offset": 1059
                        },
                        {
                            "id": "sbmu_20_soh",
                            "offset": 20516,
                            "scale": 10,
                            "name": "SOH Battery system",
                            "repeat_of_offset": 1060
                        },
                        {
                            "id": "sbmu_20_max_cell_voltage",
                            "offset": 20517,
                            "scale": 1000,
                            "name": "Max single cell voltage",
                            "repeat_of_offset": 1061
                        },
                        {
                            "id": "sbmu_20_min_cell_voltage",
                            "offset": 20518,
                            "scale": 1000,
                            "name": "Min single cell voltage",
                            "repeat_of_offset": 1062
                        },
                        {
                            "id": "sbmu_20_avg_cell_voltage",
                            "offset": 20519,
                            "scale": 1000,
                            "name": "Avg. cell voltage",
                            "repeat_of_offset": 1063
                        },
                        {
                            "id": "sbmu_20_max_cell_temp",
                            "offset": 20520,
                            "name": "Max single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1064
                        },
                        {
                            "id": "sbmu_20_min_cell_temp",
                            "offset": 20521,
                            "name": "Min single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1065
                        },
                        {
                            "id": "sbmu_20_avg_cell_temp",
                            "offset": 20522,
                            "name": "Avg. single cell temperature",
                            "xshift": -50,
                            "repeat_of_offset": 1066
                        },
                        {
                            "id": "sbmu_20_max_charge_current",
                            "offset": 20523,
                            "scale": -10,
                            "name": "Max allowed charge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1067
                        },
                        {
                            "id": "sbmu_20_max_discharge_current",
                            "offset": 20524,
                            "scale": 10,
                            "name": "Max allowed discharge current",
                            "xshift": -2000,
                            "repeat_of_offset": 1068
                        },
                        {
                            "id": "sbmu_20_max_cell_voltage_position",
                            "offset": 20528,
                            "name": "Max single cell voltage position",
                            "repeat_of_offset": 1072
                        },
                        {
                            "id": "sbmu_20_min_cell_voltage_position",
                            "offset": 20529,
                            "name": "Min single cell voltage position",
                            "repeat_of_offset": 1073
                        },
                        {
                            "id": "sbmu_20_max_cell_temp_position",
                            "offset": 20530,
                            "name": "Max single cell temperature position",
                            "repeat_of_offset": 1074
                        },
                        {
                            "id": "sbmu_20_min_cell_temp_position",
                            "offset": 20531,
                            "name": "Min single cell temperature position",
                            "repeat_of_offset": 1075
                        },
                        {
                            "id": "sbmu_20_sum_cells",
                            "offset": 20535,
                            "name": "Sum of cell voltage",
                            "repeat_of_offset": 1079
                        },
                        {
                            "id": "sbmu_20_door_state",
                            "offset": 20560,
                            "name": "Door state",
                            "repeat_of_offset": 1104
                        },
                        {
                            "id": "sbmu_20_fan_in_boxs",
                            "offset": 20561,
                            "name": "Fan state in control box",
                            "repeat_of_offset": 1105
                        }
                    ]
                }
            ]
        }
    ]
}
