{
    "/doc/06_bms_modbus" :{
        "note01": " Here are the actions related to the BMS modbus inputs"
    },
    "/system/commands": {
        "runBMSOpts": {
            "value": false,
            "enabled": false,
            "targav": "/system/commands:run",
            "options": [
                {"uri":"/sched/bms:checkInputs_bms",     "aname":"bms", "value":0, "every":1}
            ],
            "actions": {
                "onSet":[{"func":[{"amap": "bms", "func":"SchedItemOpts"}]}]
            }
        }
    },
    "/sched/bms": {
        "checkInputs_bms": {
            "value": 0,
            "note": "Sets ifChanged to false to allow ESS Controller to process inputs in case the value has not changed, but still needs to be processed",
            "enable": "/config/bms:enable",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/components/catl_##BMS_ID##_info:bms_poweron@ifChanged",                       "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:bms_status@ifChanged",                        "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_warning_1@ifChanged",                    "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_warning_12@ifChanged",                   "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_warning_21@ifChanged",                   "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_warning_22@ifChanged",                   "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_warning_23@ifChanged",                   "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_warning_25@ifChanged",                   "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_warning_26@ifChanged",                   "outValue": false},
                        
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_1_1@ifChanged",         "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_1_1@ifChanged",            "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_1_1@ifChanged",           "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_1_1@ifChanged",          "outValue": false},

                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_2_1@ifChanged",         "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_2_1@ifChanged",            "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_2_1@ifChanged",           "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_2_1@ifChanged",          "outValue": false},

                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_1_2@ifChanged",         "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_1_2@ifChanged",            "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_1_2@ifChanged",           "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_1_2@ifChanged",          "outValue": false},

                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_2_2@ifChanged",         "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_2_2@ifChanged",            "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_2_2@ifChanged",           "outValue": false},
                        {"uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_2_2@ifChanged",          "outValue": false}
                    ]
                }]
            }
        }
    },
    
    "/links/bms": {
        "Heartbeat": "/components/catl_##BMS_ID##_controls:ems_heartbeat",
        "Sec": "/components/catl_##BMS_ID##_controls:ems_rtc_second",
        "Min": "/components/catl_##BMS_ID##_controls:ems_rtc_minute",
        "Hour": "/components/catl_##BMS_ID##_controls:ems_rtc_hour",
        "Day": "/components/catl_##BMS_ID##_controls:ems_rtc_day",
        "Month": "/components/catl_##BMS_ID##_controls:ems_rtc_month",
        "Year": "/components/catl_##BMS_ID##_controls:ems_rtc_year"
    },
    "/vlinks/bms": {
        "voltage":          	      { "vlink": "/status/bms:Voltage",        	         "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_voltage"},
        "max_cell_voltage": 	      { "vlink": "/status/bms:MaxCellVoltage", 	         "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_max_cell_voltage"},
        "min_cell_voltage": 	      { "vlink": "/status/bms:MinCellVoltage", 	         "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_min_cell_voltage"},
        "avg_cell_voltage": 	      { "vlink": "/status/bms:AvgCellVoltage", 	         "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_avg_cell_voltage"},
        "max_cell_temp":    	      { "vlink": "/status/bms:MaxCellTemp",    	         "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_max_cell_temperature"},
        "min_cell_temp":    	      { "vlink": "/status/bms:MinCellTemp",    	         "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_min_cell_temperature"},
        "avg_cell_temp":    	      { "vlink": "/status/bms:AvgCellTemp",    	         "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_avg_cell_temperature"},
        "soc":              	      { "vlink": "/status/bms:SOC_read",                 "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_soc"},
        "soh":              	      { "vlink": "/status/bms:SOH",                      "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_soh"},
        "charge_current_limit":       { "vlink": "/limits/bms:ChargeCurrentLimit",       "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_max_charge_current"},
        "discharge_current_limit":    { "vlink": "/limits/bms:DischargeCurrentLimit",    "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_max_discharge_current"},
        "heartbeat_read":             { "vlink": "/status/bms:HeartbeatRead",            "default": 0, "value": "/components/catl_##BMS_ID##_info:bms_heartbeat"},
        "timestamp":                  { "vlink": "/status/bms:Timestamp",                "default": 0, "value": "/components/catl_##BMS_ID##_info:bms_timestamp"},
        "remaining_charge_energy":    { "vlink": "/status/bms:RemainingChargeEnergy",    "default": 0, "value": "/components/catl_##BMS_ID##_info:bms_remain_charge_energy"},
        "remaining_discharge_energy": { "vlink": "/status/bms:RemainingDischargeEnergy", "default": 0, "value": "/components/catl_##BMS_ID##_info:bms_remain_discharge_energy"},
        "num_racks_online":           { "vlink": "/status/bms:NumRacksOnline",           "default": 0, "value": "/components/catl_##BMS_ID##_info:num_hv_subsystem"},


        "tms_temp_setting_1_1":       { "vlink": "/status/bms:TMSTempSetting_1_1",        "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_tms_temp_setting_1_1"},
        "rack_inlet_temp_1_1":        { "vlink": "/status/bms:RackInletTemperature_1_1",  "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_inlet_temperature_1_1"},
        "rack_outlet_temp_1_1":       { "vlink": "/status/bms:RackOutletTemperature_1_1", "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_outlet_temperature_1_1"},
        "ambient_temp_1_1":           { "vlink": "/status/bms:AmbientTemperature_1_1",    "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_ambient_temp_1_1"},

        "tms_temp_setting_2_1":       { "vlink": "/status/bms:TMSTempSetting_2_1",        "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_tms_temp_setting_2_1"},
        "rack_inlet_temp_2_1":        { "vlink": "/status/bms:RackInletTemperature_2_1",  "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_inlet_temperature_2_1"},
        "rack_outlet_temp_2_1":       { "vlink": "/status/bms:RackOutletTemperature_2_1", "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_outlet_temperature_2_1"},
        "ambient_temp_2_1":           { "vlink": "/status/bms:AmbientTemperature_2_1",    "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_ambient_temp_2_1"},

        "tms_temp_setting_1_2":       { "vlink": "/status/bms:TMSTempSetting_1_2",        "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_tms_temp_setting_1_2"},
        "rack_inlet_temp_1_2":        { "vlink": "/status/bms:RackInletTemperature_1_2",  "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_inlet_temperature_1_2"},
        "rack_outlet_temp_1_2":       { "vlink": "/status/bms:RackOutletTemperature_1_2", "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_outlet_temperature_1_2"},
        "ambient_temp_1_2":           { "vlink": "/status/bms:AmbientTemperature_1_2",    "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_ambient_temp_1_2"},

        "tms_temp_setting_2_2":       { "vlink": "/status/bms:TMSTempSetting_2_2",        "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_tms_temp_setting_2_2"},
        "rack_inlet_temp_2_2":        { "vlink": "/status/bms:RackInletTemperature_2_2",  "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_inlet_temperature_2_2"},
        "rack_outlet_temp_2_2":       { "vlink": "/status/bms:RackOutletTemperature_2_2", "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_rack_outlet_temperature_2_2"},
        "ambient_temp_2_2":           { "vlink": "/status/bms:AmbientTemperature_2_2",    "default": 0, "value": "/components/catl_##BMS_ID##_info:mbmu_ambient_temp_2_2"}
    },

    "/components/catl_##BMS_ID##_controls": {
        "ems_cmd": 1,
        "fault_clear_cmd": 0
    },
    "/components/catl_##BMS_ID##_info": {
        "mbmu_current": {
            "value": 0,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"uri": "/status/bms:Current"},
                        {"uri": "/status/bms:CurrentCheckStop"}
                    ]
                }]
            }
        },
        "bms_poweron": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:PowerOn", "outValue": "Off Ready"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:PowerOn", "outValue": "On Ready"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:PowerOn", "outValue": "On Fault"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:PowerOn", "outValue": "Off Fault"},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:SystemFault", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:SystemFault", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:SystemFault", "outValue": true},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:SystemFault", "outValue": true},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:DCClosed", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:DCClosed", "outValue": 1},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:DCClosed", "outValue": 1},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:DCClosed", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:OffFault", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:OffFault", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:OffFault", "outValue": 0},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:OffFault", "outValue": 1},

                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/master/##ESS_ID##_ls:system_state", "outValue": 1,  "note": "Bit 0 - Stop"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/master/##ESS_ID##_ls:system_state", "outValue": 1,  "note": "Bit 0 - Stop"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:bms_poweron@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "bms_status": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:Status", "outValue": "Initial"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:Status", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:Status", "outValue": "Full Charge"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:Status", "outValue": "Full Discharge"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/status/bms:Status", "outValue": "Warning"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/status/bms:Status", "outValue": "Fault"},

                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/xmaster/##ESS_ID##_ls:dc_charging",    "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/xmaster/##ESS_ID##_ls:dc_charging",    "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/xmaster/##ESS_ID##_ls:dc_charging",    "outValue": true},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/xmaster/##ESS_ID##_ls:dc_charging",    "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/xmaster/##ESS_ID##_ls:dc_charging",    "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/xmaster/##ESS_ID##_ls:dc_charging",    "outValue": false},

                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/xmaster/##ESS_ID##_ls:dc_discharging", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/xmaster/##ESS_ID##_ls:dc_discharging", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/xmaster/##ESS_ID##_ls:dc_discharging", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/xmaster/##ESS_ID##_ls:dc_discharging", "outValue": true},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/xmaster/##ESS_ID##_ls:dc_discharging", "outValue": false},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/xmaster/##ESS_ID##_ls:dc_discharging", "outValue": false}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:bms_status@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_status": {
            "value":0,
            "actions": { 
                "onSet":[{
                    "xremap":[
                        {"uri":"/assets/bms/summary:status"}
                    ]
                }]
            }
        },
        "mbmu_warning_1": {
            "value": 0,
            "note":"MBMU Warning Table with Degrees Reg 1 Appendix 1",
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Normal"},
                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Warn 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Warn 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_overvoltage", "outValue": "Warn 3"},

                        { "shift": 2,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Normal"},
                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Warn 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Warn 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_undervoltage", "outValue": "Warn 3"},

                        { "shift": 4,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Normal"},
                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Warn 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Warn 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_overtemp", "outValue": "Warn 3"},

                        { "shift": 6,"mask": 3,"inValue": 0,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Normal"},
                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Warn 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Warn 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/alarms/bms:single_cell_undertemp", "outValue": "Warn 3"},

                        { "shift": 8,"mask": 3,"inValue": 0,"uri": "/alarms/bms:SOC_low", "outValue": "Normal"},
                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/alarms/bms:SOC_low", "outValue": "Warn 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/alarms/bms:SOC_low", "outValue": "Warn 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/alarms/bms:SOC_low", "outValue": "Warn 3"},

                        { "shift": 10,"mask": 3,"inValue": 0,"uri": "/alarms/bms:low_insulation_resistance", "outValue": "Normal"},
                        { "shift": 10,"mask": 3,"inValue": 1,"uri": "/alarms/bms:low_insulation_resistance", "outValue": "Warn 1"},
                        { "shift": 10,"mask": 3,"inValue": 2,"uri": "/alarms/bms:low_insulation_resistance", "outValue": "Warn 3"},
                        { "shift": 10,"mask": 3,"inValue": 3,"uri": "/alarms/bms:low_insulation_resistance", "outValue": "Warn 3"},

                        { "shift": 12,"mask": 3,"inValue": 0,"uri": "/alarms/bms:tms_bms_1_1", "outValue": "Normal"},
                        { "shift": 12,"mask": 3,"inValue": 1,"uri": "/alarms/bms:tms_bms_1_1", "outValue": "Warn"},
                        { "shift": 12,"mask": 3,"inValue": 2,"uri": "/alarms/bms:tms_bms_1_1", "outValue": "Fault"},
                        { "shift": 12,"mask": 3,"inValue": 3,"uri": "/alarms/bms:tms_bms_1_1", "outValue": "Fault"},

                        { "shift": 14,"mask": 3,"inValue": 0,"uri": "/alarms/bms:tms_bms_2_1", "outValue": "Normal"},
                        { "shift": 14,"mask": 3,"inValue": 1,"uri": "/alarms/bms:tms_bms_2_1", "outValue": "Warn"},
                        { "shift": 14,"mask": 3,"inValue": 2,"uri": "/alarms/bms:tms_bms_2_1", "outValue": "Fault"},
                        { "shift": 14,"mask": 3,"inValue": 3,"uri": "/alarms/bms:tms_bms_2_1", "outValue": "Fault"},

                        { "shift": 0,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[0]", "outValue": true, "note": "Alarms 1, Bit 0 - Single Cell Overvoltage Warning 1"},
                        { "shift": 0,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[1]", "outValue": true, "note": "Alarms 1, Bit 1 - Single Cell Overvoltage Warning 2"},
                        { "shift": 0,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_alarms1[2]", "outValue": true, "note": "Alarms 1, Bit 2 - Single Cell Overvoltage Warning 3"},

                        { "shift": 2,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[3]", "outValue": true, "note": "Alarms 1, Bit 3 - Single Cell Undervoltage Warning 1"},
                        { "shift": 2,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[4]", "outValue": true, "note": "Alarms 1, Bit 4 - Single Cell Undervoltage Warning 2"},
                        { "shift": 2,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_alarms1[5]", "outValue": true, "note": "Alarms 1, Bit 5 - Single Cell Undervoltage Warning 3"},

                        { "shift": 4,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[6]", "outValue": true, "note": "Alarms 1, Bit 6 - Single Cell Overtemperature Warning 1"},
                        { "shift": 4,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[7]", "outValue": true, "note": "Alarms 1, Bit 7 - Single Cell Overtemperature Warning 2"},
                        { "shift": 4,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_alarms1[8]", "outValue": true, "note": "Alarms 1, Bit 8 - Single Cell Overtemperature Warning 3"},

                        { "shift": 6,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[9]", "outValue": true, "note": "Alarms 1, Bit 9 - Single Cell Undertemperature Warning 1"},
                        { "shift": 6,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[10]", "outValue": true, "note": "Alarms 1, Bit 10 - Single Cell Undertemperature Warning 2"},
                        { "shift": 6,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_alarms1[11]", "outValue": true, "note": "Alarms 1, Bit 11 - Single Cell Undertemperature Warning 3"},

                        { "shift": 8,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[12]", "outValue": true, "note": "Alarms 1, Bit 12 - SOC Low Warning 1"},
                        { "shift": 8,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[13]", "outValue": true, "note": "Alarms 1, Bit 13 - SOC Low Warning 2"},
                        { "shift": 8,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_alarms1[14]", "outValue": true, "note": "Alarms 1, Bit 14 - SOC Low Warning 3"},

                        { "shift": 10,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[15]", "outValue": true, "note": "Alarms 1, Bit 15 - Insulation Resistance Warning 1"},
                        { "shift": 10,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[16]", "outValue": true, "note": "Alarms 1, Bit 16 - Insulation Resistance Warning 3"},
                        { "shift": 10,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_alarms1[17]", "outValue": true, "note": "Alarms 1, Bit 17 - Insulation Resistance Warning 3"},

                        { "shift": 12,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[18]", "outValue": true, "note": "Alarms 1, Bit 18 - TMS BMS 1 1 Warning"},
                        { "shift": 12,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[19]", "outValue": true, "note": "Alarms 1, Bit 19 - TMS BMS 1 1 Fault"},
                        { "shift": 12,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults1[0]", "outValue": true, "note": "Faults 1, Bit 0 - TMS BMS 1 1 Fault"},

                        { "shift": 14,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[20]", "outValue": true, "note": "Alarms 1, Bit 20 - TMS BMS 2 1 Warning"},
                        { "shift": 14,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[21]", "outValue": true, "note": "Alarms 1, Bit 21 - TMS BMS 2 1 Fault"},
                        { "shift": 14,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults1[1]", "outValue": true, "note": "Faults 1, Bit 1 - TMS BMS 2 1 Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_warning_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_warning_12": {
            "value": 0,
            "note":"Mbmu Warning table with degrees reg e Appendix 1",
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [

                        { "shift": 1,"mask": 3,"inValue": 0,"uri": "/alarms/bms:tms_bms_1_2", "outValue": "Normal"},
                        { "shift": 1,"mask": 3,"inValue": 1,"uri": "/alarms/bms:tms_bms_1_2", "outValue": "Warn"},
                        { "shift": 1,"mask": 3,"inValue": 2,"uri": "/alarms/bms:tms_bms_1_2", "outValue": "Fault"},
                        { "shift": 1,"mask": 3,"inValue": 3,"uri": "/alarms/bms:tms_bms_1_2", "outValue": "Fault"},

                        { "shift": 3,"mask": 3,"inValue": 0,"uri": "/alarms/bms:tms_bms_2_2", "outValue": "Normal"},
                        { "shift": 3,"mask": 3,"inValue": 1,"uri": "/alarms/bms:tms_bms_2_2", "outValue": "Warn"},
                        { "shift": 3,"mask": 3,"inValue": 2,"uri": "/alarms/bms:tms_bms_2_2", "outValue": "Fault"},
                        { "shift": 3,"mask": 3,"inValue": 3,"uri": "/alarms/bms:tms_bms_2_2", "outValue": "Fault"},

                        { "shift": 1,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[22]", "outValue": true, "note": "Alarms 1, Bit 22 - TMS BMS 1 2 Warning"},
                        { "shift": 1,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[23]", "outValue": true, "note": "Alarms 1, Bit 23 - TMS BMS 1 2 Fault"},
                        { "shift": 1,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults1[2]", "outValue": true, "note": "Faults 1, Bit 2 - TMS BMS 1 2 Fault"},

                        { "shift": 3,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[24]", "outValue": true, "note": "Alarms 1, Bit 24 - TMS BMS 2 2 Warning"},
                        { "shift": 3,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_alarms1[25]", "outValue": true, "note": "Alarms 1, Bit 25 - TMS BMS 2 2 Fault"},
                        { "shift": 3,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults1[3]", "outValue": true, "note": "Faults 1, Bit 3 - TMS BMS 2 2 Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_warning_12@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },

        "mbmu_warning_21": {
            "value": 0,
            "note":"MBMU Warning Table without Degrees Reg 1 Appendix 2",
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/alarms/bms:current_overlimit", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/alarms/bms:current_overlimit", "outValue": "Warn"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/bms:single_cell_voltage_big_difference", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/bms:single_cell_voltage_big_difference", "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/bms:bank_temp_big_difference", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/bms:bank_temp_big_difference", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:system_overvoltage", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:system_overvoltage", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:system_undervoltage", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:system_undervoltage", "outValue": "Warn"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/alarms/bms:inner_communication", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/alarms/bms:inner_communication", "outValue": "Warn"},

                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:cell_extreme_temp", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:cell_extreme_temp", "outValue": "Fault"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:cell_extreme_voltage", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:cell_extreme_voltage", "outValue": "Fault"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/bms:EMS_heartbeat", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/bms:EMS_heartbeat", "outValue": "Fault"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/faults/bms:main_contactor_stuck", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/faults/bms:main_contactor_stuck", "outValue": "Fault"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/alarms/bms:imm_online_status", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/alarms/bms:imm_online_status", "outValue": "Fault"},
                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/alarms/bms:invalid_insulation", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/alarms/bms:invalid_insulation", "outValue": "Fault"},
                        { "shift": 13,"mask": 1,"inValue": 0,"uri": "/faults/bms:imm_power_supply", "outValue": "Normal"},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/faults/bms:imm_power_supply", "outValue": "Fault"},
                        { "shift": 14,"mask": 1,"inValue": 0,"uri": "/faults/bms:sbmu_power_supply", "outValue": "Normal"},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/faults/bms:sbmu_power_supply", "outValue": "Fault"},
                        { "shift": 15,"mask": 1,"inValue": 0,"uri": "/faults/bms:sbmu_24v_power_supply", "outValue": "Normal"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/faults/bms:sbmu_24v_power_supply", "outValue": "Fault"},

                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[26]", "outValue": true, "note": "Alarms 1, Bit 26 - Current Overlimit Warning"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[27]", "outValue": true, "note": "Alarms 1, Bit 27 - Single Cell Big Voltage Difference Warning"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[28]", "outValue": true, "note": "Alarms 1, Bit 28 - Bank Big Temperature Difference Warning"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[29]", "outValue": true, "note": "Alarms 1, Bit 29 - System Overvoltage Warning"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[30]", "outValue": true, "note": "Alarms 1, Bit 30 - System Undervoltage Warning"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms1[31]", "outValue": true, "note": "Alarms 1, Bit 31 - Inner Communication Warning"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[4]", "outValue": true, "note": "Faults 1, Bit 4 - Cell Extreme Temperature Fault"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[5]", "outValue": true, "note": "Faults 1, Bit 5 - Cell Extreme Voltage Fault"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[6]", "outValue": true, "note": "Faults 1, Bit 6 - EMS Heartbeat Fault"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[7]", "outValue": true, "note": "Faults 1, Bit 7 - Main Contactor Stuck Fault"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[8]", "outValue": true, "note": "Faults 1, Bit 8 - IMM Online Status Fault"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[9]", "outValue": true, "note": "Faults 1, Bit 9 - Invalid Insulation Fault"},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[10]", "outValue": true, "note": "Faults 1, Bit 10 - IMM Power Supply Fault"},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[11]", "outValue": true, "note": "Faults 1, Bit 11 - SBMU Power Supply Fault"},
                        { "shift": 15,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[12]", "outValue": true, "note": "Faults 1, Bit 12 - SBMU 24V Power Supply Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_warning_21@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },

        "mbmu_warning_22": {
            "value": 0,
            "note":"MBMU Warning Table without Degrees Reg 2 Appendix 2",
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/alarms/bms:ups_mbmu_1", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/alarms/bms:ups_mbmu_1", "outValue": "Warn"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/alarms/bms:ups_mbmu_2", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/alarms/bms:ups_mbmu_2", "outValue": "Warn"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:commercial_power_1_warning", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:commercial_power_1_warning", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:commercial_power_2_warning", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:commercial_power_2_warning", "outValue": "Warn"},

                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/faults/bms:commercial_power_1_fault", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/faults/bms:commercial_power_1_fault", "outValue": "Fault"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:commercial_power_2_fault", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:commercial_power_2_fault", "outValue": "Fault"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:estop_1", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:estop_1", "outValue": "Fault"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/bms:estop_2", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/bms:estop_2", "outValue": "Fault"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/faults/bms:lightning_protection_device_1", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/faults/bms:lightning_protection_device_1", "outValue": "Fault"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/faults/bms:lightning_protection_device_2", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/faults/bms:lightning_protection_device_2", "outValue": "Fault"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/faults/bms:mbmu_lost", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/faults/bms:mbmu_lost", "outValue": "Fault"},
                        { "shift": 12,"mask": 15,"inValue": 0,"uri": "/faults/bms:fire_fault_level", "outValue": "Normal"},
                        { "shift": 12,"mask": 7,"inValue": 1,"uri": "/faults/bms:fire_fault_level", "outValue": "Level 1"},
                        { "shift": 12,"mask": 7,"inValue": 2,"uri": "/faults/bms:fire_fault_level", "outValue": "Level 1"},
                        { "shift": 12,"mask": 7,"inValue": 3,"uri": "/faults/bms:fire_fault_level", "outValue": "Level 1"},
                        { "shift": 14,"mask": 3,"inValue": 1,"uri": "/faults/bms:fire_fault_level", "outValue": "Level 2"},
                        { "shift": 14,"mask": 3,"inValue": 2,"uri": "/faults/bms:fire_fault_level", "outValue": "Level 2"},
                        { "shift": 14,"mask": 3,"inValue": 3,"uri": "/faults/bms:fire_fault_level", "outValue": "Level 2"},
                        
                        { "shift": 12,"mask": 15,"inValue": 0,"uri": "/status/bms:FireFaultActive", "outValue": false},
                        { "shift": 12,"mask": 7,"inValue": 1,"uri": "/status/bms:FireFaultActive", "outValue": true},
                        { "shift": 12,"mask": 7,"inValue": 2,"uri": "/status/bms:FireFaultActive", "outValue": true},
                        { "shift": 12,"mask": 7,"inValue": 3,"uri": "/status/bms:FireFaultActive", "outValue": true},
                        { "shift": 14,"mask": 3,"inValue": 1,"uri": "/status/bms:FireFaultActive", "outValue": true},
                        { "shift": 14,"mask": 3,"inValue": 2,"uri": "/status/bms:FireFaultActive", "outValue": true},
                        { "shift": 14,"mask": 3,"inValue": 3,"uri": "/status/bms:FireFaultActive", "outValue": true},

                        
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[0]", "outValue": true, "note": "Alarms 2, Bit 0 - UPS MBMU 1 Warning"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[1]", "outValue": true, "note": "Alarms 2, Bit 1 - UPS MBMU 2 Warning"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[2]", "outValue": true, "note": "Alarms 2, Bit 2 - Commercial Power Warning 1"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[3]", "outValue": true, "note": "Alarms 2, Bit 3 - Commercial Power Warning 2"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[13]", "outValue": true, "note": "Faults 1, Bit 13 - Commercial Power Fault 1"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[14]", "outValue": true, "note": "Faults 1, Bit 14 - Commercial Power Fault 2"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[15]", "outValue": true, "note": "Faults 1, Bit 15 - E-Stop MBMU 1 Fault"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[16]", "outValue": true, "note": "Faults 1, Bit 16 - E-Stop MBMU 2 Fault"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[17]", "outValue": true, "note": "Faults 1, Bit 17 - Lightning Protection Device MBMU 1 Fault"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "//master/##ESS_ID##_ls:bms_faults1[18]", "outValue": true, "note": "Faults 1, Bit 18 - Lightning Protection Device MBMU 2 Fault"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[19]", "outValue": true, "note": "Faults 1, Bit 19 - MBMU Lost Fault"},
                        { "shift": 12,"mask": 7,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[20]", "outValue": true, "note": "Faults 1, Bit 20 - Fire Fault Level 1"},
                        { "shift": 12,"mask": 7,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_faults1[20]", "outValue": true, "note": "Faults 1, Bit 20 - Fire Fault Level 1"},
                        { "shift": 12,"mask": 7,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults1[20]", "outValue": true, "note": "Faults 1, Bit 20 - Fire Fault Level 1"},
                        { "shift": 14,"mask": 3,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[21]", "outValue": true, "note": "Faults 1, Bit 21 - Fire Fault Level 2"},
                        { "shift": 14,"mask": 3,"inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_faults1[21]", "outValue": true, "note": "Faults 1, Bit 21 - Fire Fault Level 2"},
                        { "shift": 14,"mask": 3,"inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults1[21]", "outValue": true, "note": "Faults 1, Bit 21 - Fire Fault Level 2"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_warning_22@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },

        "mbmu_warning_23": {
            "value": 0,
            "note":"MBMU Warning Table without Degrees Reg 3 Appendix 2",
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/faults/bms:fire_box_1_self_inspection", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/faults/bms:fire_box_1_self_inspection", "outValue": "Fault"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/faults/bms:fire_box_2_self_inspection", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/faults/bms:fire_box_2_self_inspection", "outValue": "Fault"},

                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/alarms/bms:pre_charge_close_failure", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/alarms/bms:pre_charge_close_failure", "outValue": "Warn"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/alarms/bms:main_contactor_short", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/alarms/bms:main_contactor_short", "outValue": "Warn"},

                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/faults/bms:rack_high_voltage_power_on", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/faults/bms:rack_high_voltage_power_on", "outValue": "Fault"},

                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/alarms/bms:mbmu_temp_sampling", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/alarms/bms:mbmu_temp_sampling", "outValue": "Warn"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/alarms/bms:fan_1_status", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/alarms/bms:fan_1_status", "outValue": "Warn"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/alarms/bms:fan_2_status", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/alarms/bms:fan_2_status", "outValue": "Warn"},
                        { "shift": 9,"mask": 1,"inValue": 0,"uri": "/alarms/bms:water_pump_1_status", "outValue": "Normal"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/alarms/bms:water_pump_1_status", "outValue": "Warn"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/alarms/bms:water_pump_2_status", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/alarms/bms:water_pump_2_status", "outValue": "Warn"},

                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[22]", "outValue": true, "note": "Faults 1, Bit 22 - MBMU 1 Fire Box Self Inspection Fault"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[23]", "outValue": true, "note": "Faults 1, Bit 23 - MBMU 2 Fire Box Self Inspection Fault"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[4]", "outValue": true, "note": "Alarms 2, Bit 4 - Pre Charge Contactor Close Failure Warning"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[5]", "outValue": true, "note": "Alarms 2, Bit 5 - Main Contactor Short to Power Supply Warning"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[24]", "outValue": true, "note": "Faults 1, Bit 24 - Rack High Voltage Power On Fault"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[6]", "outValue": true, "note": "Alarms 2, Bit 6 - MBMU Temperature Sampling Abnormal Warning"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[7]", "outValue": true, "note": "Alarms 2, Bit 7 - MBMU 1 Fan Status Fault"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[8]", "outValue": true, "note": "Alarms 2, Bit 8 - MBMU 2 Fan Status Fault"},
                        { "shift": 9,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[9]", "outValue": true, "note": "Alarms 2, Bit 9 - MBMU 1 Water Pump Status Fault"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_alarms2[10]", "outValue": true, "note": "Alarms 2, Bit 10 - MBMU 2 Water Pump Status Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_warning_23@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_warning_25": {
            "value": 0,
            "note":"MBMU Warning Table without Degrees Reg 5 Appendix 2",
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_communication_fault_1_1", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_communication_fault_1_1", "outValue": "Fault"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_mode_conflict_fault_1_1", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_mode_conflict_fault_1_1", "outValue": "Fault"},
                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_make_bms_stop_1_1", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_make_bms_stop_1_1", "outValue": "Fault"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_high_1_1", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_high_1_1", "outValue": "Fault"},
                        { "shift": 5,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_low_1_1", "outValue": "Normal"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_low_1_1", "outValue": "Fault"},

                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_communication_fault_2_1", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_communication_fault_2_1", "outValue": "Fault"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_mode_conflict_fault_2_1", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_mode_conflict_fault_2_1", "outValue": "Fault"},
                        { "shift": 8,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_make_bms_stop_2_1", "outValue": "Normal"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_make_bms_stop_2_1", "outValue": "Fault"},
                        { "shift": 10,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_high_2_1", "outValue": "Normal"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_high_2_1", "outValue": "Fault"},
                        { "shift": 11,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_low_2_1", "outValue": "Normal"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_low_2_1", "outValue": "Fault"},

                        { "shift": 12,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_communication_fault_1_2", "outValue": "Normal"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_communication_fault_1_2", "outValue": "Fault"},
                        { "shift": 13,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_mode_conflict_fault_1_2", "outValue": "Normal"},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_mode_conflict_fault_1_2", "outValue": "Fault"},
                        { "shift": 14,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_make_bms_stop_1_2", "outValue": "Normal"},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_make_bms_stop_1_2", "outValue": "Fault"},

                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[25]", "outValue": true, "note": "Faults 1, Bit 25 - TMS Communication Fault 1 1"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[26]", "outValue": true, "note": "Faults 1, Bit 26 - TMS Mode Conflict Fault 1 1"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[27]", "outValue": true, "note": "Faults 1, Bit 27 - TMS Make BMS Stop Fault 1 1"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[28]", "outValue": true, "note": "Faults 1, Bit 28 - TMS Water Temperature Too High Fault 1 1"},
                        { "shift": 5,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[29]", "outValue": true, "note": "Faults 1, Bit 29 - TMS Water Temperature Too Low Fault 1 1"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[30]", "outValue": true, "note": "Faults 1, Bit 30 - TMS Communication Fault 2 1"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults1[31]", "outValue": true, "note": "Faults 1, Bit 31 - TMS Mode Conflict Fault 2 1"},
                        { "shift": 8,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[0]", "outValue": true, "note": "Faults 2, Bit 0 - TMS Make BMS Stop Fault 2 1"},
                        { "shift": 10,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[1]", "outValue": true, "note": "Faults 2, Bit 1 - TMS Water Temperature Too High Fault 2 1"},
                        { "shift": 11,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[2]", "outValue": true, "note": "Faults 2, Bit 2 - TMS Water Temperature Too Low Fault 2 1"},
                        { "shift": 12,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[3]", "outValue": true, "note": "Faults 2, Bit 3 - TMS Communication Fault 1 2"},
                        { "shift": 13,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[4]", "outValue": true, "note": "Faults 2, Bit 4 - TMS Mode Conflict Fault 1 2"},
                        { "shift": 14,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[5]", "outValue": true, "note": "Faults 2, Bit 5 - TMS Make BMS Stop Fault 1 2"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_warning_25@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_warning_26": {
            "value": 0,
            "note":"MBMU Warning Table without Degrees Reg 6 Appendix 2",
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        { "shift": 0,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_high_1_2", "outValue": "Normal"},
                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_high_1_2", "outValue": "Fault"},
                        { "shift": 1,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_low_1_2", "outValue": "Normal"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_low_1_2", "outValue": "Fault"},

                        { "shift": 2,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_communication_fault_2_2", "outValue": "Normal"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_communication_fault_2_2", "outValue": "Fault"},
                        { "shift": 3,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_mode_conflict_fault_2_2", "outValue": "Normal"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_mode_conflict_fault_2_2", "outValue": "Fault"},
                        { "shift": 4,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_make_bms_stop_2_2", "outValue": "Normal"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_make_bms_stop_2_2", "outValue": "Fault"},
                        { "shift": 6,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_high_2_2", "outValue": "Normal"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_high_2_2", "outValue": "Fault"},
                        { "shift": 7,"mask": 1,"inValue": 0,"uri": "/faults/bms:tms_water_temperature_too_low_2_2", "outValue": "Normal"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/faults/bms:tms_water_temperature_too_low_2_2", "outValue": "Fault"},

                        { "shift": 0,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[6]", "outValue": true, "note": "Faults 2, Bit 6 - TMS Water Temperature Too High Fault 1 2"},
                        { "shift": 1,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[7]", "outValue": true, "note": "Faults 2, Bit 7 - TMS Water Temperature Too Low Fault 1 2"},
                        { "shift": 2,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[8]", "outValue": true, "note": "Faults 2, Bit 8 - TMS Communication Fault 2 2"},
                        { "shift": 3,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[9]", "outValue": true, "note": "Faults 2, Bit 9 - TMS Mode Conflict Fault 2 2"},
                        { "shift": 4,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[10]", "outValue": true, "note": "Faults 2, Bit 10 - TMS Make BMS Stop Fault 2 2"},
                        { "shift": 6,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[11]", "outValue": true, "note": "Faults 2, Bit 11 - TMS Water Temperature Too High Fault 2 2"},
                        { "shift": 7,"mask": 1,"inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults2[12]", "outValue": true, "note": "Faults 2, Bit 12 - TMS Water Temperature Too Low Fault 2 2"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_warning_26@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        }
    }
}