{
    "/components/catl_##BMS_ID##_info": {
        "mbmu_tms_mode_command_1_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSModeCommand_1_1", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSModeCommand_1_1", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSModeCommand_1_1", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSModeCommand_1_1", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_1_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_real_mode_1_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSRealMode_1_1", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSRealMode_1_1", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSRealMode_1_1", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSRealMode_1_1", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_1_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_fault_code_1_1": {
			"value": 0,
			"note": "Chiller fault code table of faults and alarms",
            "ifChanged": false,
            "enable": "/config/bms:enable",
			"actions": {
				"onSet": [{
					"remap": [
                        { "inValue": 0,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Normal"},
                        { "inValue": 1,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/alarms/bms:chiller_alarm_1_1", "outValue": "Battery Chiller 1-1 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/alarms/bms:chiller_alarm_1_1", "outValue": "Battery Chiller 1-1 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/alarms/bms:chiller_alarm_1_1", "outValue": "Battery Chiller 1-1 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/alarms/bms:chiller_alarm_1_1", "outValue": "Battery Chiller 1-1 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/faults/bms:chiller_fault_1_1", "outValue": "Battery Chiller 1-1 HV Pressure Switch Fault (TMS Level 2 Fault)"},
						
                        { "inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults11[0]", "outValue": true, "note": "Faults 11, Bit 0 - Battery Chiller 1-1 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_faults11[1]", "outValue": true, "note": "Faults 11, Bit 1 - Battery Chiller 1-1 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults11[2]", "outValue": true, "note": "Faults 11, Bit 2 - Battery Chiller 1-1 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/master/##ESS_ID##_ls:bms_faults11[3]", "outValue": true, "note": "Faults 11, Bit 3 - Battery Chiller 1-1 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/master/##ESS_ID##_ls:bms_faults11[4]", "outValue": true, "note": "Faults 11, Bit 4 - Battery Chiller 1-1 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/master/##ESS_ID##_ls:bms_faults11[5]", "outValue": true, "note": "Faults 11, Bit 5 - Battery Chiller 1-1 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/master/##ESS_ID##_ls:bms_faults11[6]", "outValue": true, "note": "Faults 11, Bit 6 - Battery Chiller 1-1 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/master/##ESS_ID##_ls:bms_faults11[7]", "outValue": true, "note": "Faults 11, Bit 7 - Battery Chiller 1-1 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/master/##ESS_ID##_ls:bms_faults11[8]", "outValue": true, "note": "Faults 11, Bit 8 - Battery Chiller 1-1 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/master/##ESS_ID##_ls:bms_faults11[9]", "outValue": true, "note": "Faults 11, Bit 9 - Battery Chiller 1-1 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/master/##ESS_ID##_ls:bms_faults11[10]", "outValue": true, "note": "Faults 11, Bit 10 - Battery Chiller 1-1 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/master/##ESS_ID##_ls:bms_faults11[11]", "outValue": true, "note": "Faults 11, Bit 11 - Battery Chiller 1-1 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/master/##ESS_ID##_ls:bms_faults11[12]", "outValue": true, "note": "Faults 11, Bit 12 - Battery Chiller 1-1 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/master/##ESS_ID##_ls:bms_faults11[13]", "outValue": true, "note": "Faults 11, Bit 13 - Battery Chiller 1-1 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/master/##ESS_ID##_ls:bms_faults11[14]", "outValue": true, "note": "Faults 11, Bit 14 - Battery Chiller 1-1 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/master/##ESS_ID##_ls:bms_faults11[15]", "outValue": true, "note": "Faults 11, Bit 15 - Battery Chiller 1-1 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/master/##ESS_ID##_ls:bms_faults11[16]", "outValue": true, "note": "Faults 11, Bit 16 - Battery Chiller 1-1 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/master/##ESS_ID##_ls:bms_alarms2[9]", "outValue": true, "note": "Alarms 2, Bit 9 - Battery Chiller 1-1 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/master/##ESS_ID##_ls:bms_alarms2[10]", "outValue": true, "note": "Alarms 2, Bit 10 - Battery Chiller 1-1 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/master/##ESS_ID##_ls:bms_faults11[17]", "outValue": true, "note": "Faults 11, Bit 17 - Battery Chiller 1-1 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/master/##ESS_ID##_ls:bms_faults11[18]", "outValue": true, "note": "Faults 11, Bit 18 - Battery Chiller 1-1 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/master/##ESS_ID##_ls:bms_faults11[19]", "outValue": true, "note": "Faults 11, Bit 19 - Battery Chiller 1-1 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/master/##ESS_ID##_ls:bms_alarms2[11]", "outValue": true, "note": "Alarms 2, Bit 11 - Battery Chiller 1-1 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/master/##ESS_ID##_ls:bms_alarms2[12]", "outValue": true, "note": "Alarms 2, Bit 12 - Battery Chiller 1-1 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/master/##ESS_ID##_ls:bms_faults11[20]", "outValue": true, "note": "Faults 11, Bit 20 - Battery Chiller 1-1 HV Pressure Switch Fault (TMS Level 2 Fault)"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_1_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
			}
		},
        "mbmu_tms_fault_level_1_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSFaultLevel_1_1", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSFaultLevel_1_1", "outValue": "TMS 1-1 Fault Level 1"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSFaultLevel_1_1", "outValue": "TMS 1-1 Fault Level 2"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSFaultLevel_1_1", "outValue": "TMS 1-1 Fault Level 3"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_1_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_mode_command_2_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSModeCommand_2_1", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSModeCommand_2_1", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSModeCommand_2_1", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSModeCommand_2_1", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_2_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_real_mode_2_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSRealMode_2_1", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSRealMode_2_1", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSRealMode_2_1", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSRealMode_2_1", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_2_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_fault_code_2_1": {
			"value": 0,
			"note": "Chiller fault code table of faults and alarms",
            "ifChanged": false,
            "enable": "/config/bms:enable",
			"actions": {
				"onSet": [{
					"remap": [
                        { "inValue": 0,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Normal"},
                        { "inValue": 1,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/alarms/bms:chiller_alarm_2_1", "outValue": "Battery Chiller 2-1 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/alarms/bms:chiller_alarm_2_1", "outValue": "Battery Chiller 2-1 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/alarms/bms:chiller_alarm_2_1", "outValue": "Battery Chiller 2-1 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/alarms/bms:chiller_alarm_2_1", "outValue": "Battery Chiller 2-1 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/faults/bms:chiller_fault_2_1", "outValue": "Battery Chiller 2-1 HV Pressure Switch Fault (TMS Level 2 Fault)"},
						
                        { "inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults21[0]", "outValue": true, "note": "Faults 21, Bit 0 - Battery Chiller 2-1 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_faults21[1]", "outValue": true, "note": "Faults 21, Bit 1 - Battery Chiller 2-1 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults21[2]", "outValue": true, "note": "Faults 21, Bit 2 - Battery Chiller 2-1 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/master/##ESS_ID##_ls:bms_faults21[3]", "outValue": true, "note": "Faults 21, Bit 3 - Battery Chiller 2-1 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/master/##ESS_ID##_ls:bms_faults21[4]", "outValue": true, "note": "Faults 21, Bit 4 - Battery Chiller 2-1 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/master/##ESS_ID##_ls:bms_faults21[5]", "outValue": true, "note": "Faults 21, Bit 5 - Battery Chiller 2-1 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/master/##ESS_ID##_ls:bms_faults21[6]", "outValue": true, "note": "Faults 21, Bit 6 - Battery Chiller 2-1 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/master/##ESS_ID##_ls:bms_faults21[7]", "outValue": true, "note": "Faults 21, Bit 7 - Battery Chiller 2-1 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/master/##ESS_ID##_ls:bms_faults21[8]", "outValue": true, "note": "Faults 21, Bit 8 - Battery Chiller 2-1 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/master/##ESS_ID##_ls:bms_faults21[9]", "outValue": true, "note": "Faults 21, Bit 9 - Battery Chiller 2-1 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/master/##ESS_ID##_ls:bms_faults21[10]", "outValue": true, "note": "Faults 21, Bit 10 - Battery Chiller 2-1 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/master/##ESS_ID##_ls:bms_faults21[11]", "outValue": true, "note": "Faults 21, Bit 11 - Battery Chiller 2-1 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/master/##ESS_ID##_ls:bms_faults21[12]", "outValue": true, "note": "Faults 21, Bit 12 - Battery Chiller 2-1 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/master/##ESS_ID##_ls:bms_faults21[13]", "outValue": true, "note": "Faults 21, Bit 13 - Battery Chiller 2-1 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/master/##ESS_ID##_ls:bms_faults21[14]", "outValue": true, "note": "Faults 21, Bit 14 - Battery Chiller 2-1 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/master/##ESS_ID##_ls:bms_faults21[15]", "outValue": true, "note": "Faults 21, Bit 15 - Battery Chiller 2-1 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/master/##ESS_ID##_ls:bms_faults21[16]", "outValue": true, "note": "Faults 21, Bit 16 - Battery Chiller 2-1 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/master/##ESS_ID##_ls:bms_alarms2[13]", "outValue": true, "note": "Alarms 2, Bit 13 - Battery Chiller 2-1 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/master/##ESS_ID##_ls:bms_alarms2[14]", "outValue": true, "note": "Alarms 2, Bit 14 - Battery Chiller 2-1 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/master/##ESS_ID##_ls:bms_faults21[17]", "outValue": true, "note": "Faults 21, Bit 17 - Battery Chiller 2-1 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/master/##ESS_ID##_ls:bms_faults21[18]", "outValue": true, "note": "Faults 21, Bit 18 - Battery Chiller 2-1 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/master/##ESS_ID##_ls:bms_faults21[19]", "outValue": true, "note": "Faults 21, Bit 19 - Battery Chiller 2-1 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/master/##ESS_ID##_ls:bms_alarms2[15]", "outValue": true, "note": "Alarms 2, Bit 15 - Battery Chiller 2-1 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/master/##ESS_ID##_ls:bms_alarms2[16]", "outValue": true, "note": "Alarms 2, Bit 16 - Battery Chiller 2-1 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/master/##ESS_ID##_ls:bms_faults21[20]", "outValue": true, "note": "Faults 21, Bit 20 - Battery Chiller 2-1 HV Pressure Switch Fault (TMS Level 2 Fault)"}
					]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_2_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
			}
		},
        "mbmu_tms_fault_level_2_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSFaultLevel_2_1", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSFaultLevel_2_1", "outValue": "TMS 2-1 Fault Level 1"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSFaultLevel_2_1", "outValue": "TMS 2-1 Fault Level 2"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSFaultLevel_2_1", "outValue": "TMS 2-1 Fault Level 3"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_2_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_communication_fault_2_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSCommsFault_2_1", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSFaultLevel_2_1", "outValue": "TMS 2-1 Comms Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_communication_fault_2_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_mode_conflict_2_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSModeConflict_2_1", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSModeConflict_2_1", "outValue": "TMS 2-1 Mode Conflict Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_conflict_2_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_make_bms_stop_2_1": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSMakeBMSStop_2_1", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSMakeBMSStop_2_1", "outValue": "TMS 2-1 Make BMS Stop Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_make_bms_stop_2_1@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },


        "mbmu_tms_mode_command_1_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSModeCommand_1_2", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSModeCommand_1_2", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSModeCommand_1_2", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSModeCommand_1_2", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_1_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_real_mode_1_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSRealMode_1_2", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSRealMode_1_2", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSRealMode_1_2", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSRealMode_1_2", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_1_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_fault_code_1_2": {
			"value": 0,
			"note": "Chiller fault code table of faults and alarms",
            "ifChanged": false,
            "enable": "/config/bms:enable",
			"actions": {
				"onSet": [{
					"remap": [
                        { "inValue": 0,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Normal"},
                        { "inValue": 1,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/alarms/bms:chiller_alarm_1_2", "outValue": "Battery Chiller 1-2 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/alarms/bms:chiller_alarm_1_2", "outValue": "Battery Chiller 1-2 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/alarms/bms:chiller_alarm_1_2", "outValue": "Battery Chiller 1-2 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/alarms/bms:chiller_alarm_1_2", "outValue": "Battery Chiller 1-2 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/faults/bms:chiller_fault_1_2", "outValue": "Battery Chiller 1-2 HV Pressure Switch Fault (TMS Level 2 Fault)"},
						
                        { "inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults12[0]", "outValue": true, "note": "Faults 12, Bit 0 - Battery Chiller 1-2 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_faults12[1]", "outValue": true, "note": "Faults 12, Bit 1 - Battery Chiller 1-2 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults12[2]", "outValue": true, "note": "Faults 12, Bit 2 - Battery Chiller 1-2 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/master/##ESS_ID##_ls:bms_faults12[3]", "outValue": true, "note": "Faults 12, Bit 3 - Battery Chiller 1-2 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/master/##ESS_ID##_ls:bms_faults12[4]", "outValue": true, "note": "Faults 12, Bit 4 - Battery Chiller 1-2 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/master/##ESS_ID##_ls:bms_faults12[5]", "outValue": true, "note": "Faults 12, Bit 5 - Battery Chiller 1-2 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/master/##ESS_ID##_ls:bms_faults12[6]", "outValue": true, "note": "Faults 12, Bit 6 - Battery Chiller 1-2 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/master/##ESS_ID##_ls:bms_faults12[7]", "outValue": true, "note": "Faults 12, Bit 7 - Battery Chiller 1-2 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/master/##ESS_ID##_ls:bms_faults12[8]", "outValue": true, "note": "Faults 12, Bit 8 - Battery Chiller 1-2 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/master/##ESS_ID##_ls:bms_faults12[9]", "outValue": true, "note": "Faults 12, Bit 9 - Battery Chiller 1-2 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/master/##ESS_ID##_ls:bms_faults12[10]", "outValue": true, "note": "Faults 12, Bit 10 - Battery Chiller 1-2 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/master/##ESS_ID##_ls:bms_faults12[11]", "outValue": true, "note": "Faults 12, Bit 11 - Battery Chiller 1-2 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/master/##ESS_ID##_ls:bms_faults12[12]", "outValue": true, "note": "Faults 12, Bit 12 - Battery Chiller 1-2 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/master/##ESS_ID##_ls:bms_faults12[13]", "outValue": true, "note": "Faults 12, Bit 13 - Battery Chiller 1-2 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/master/##ESS_ID##_ls:bms_faults12[14]", "outValue": true, "note": "Faults 12, Bit 14 - Battery Chiller 1-2 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/master/##ESS_ID##_ls:bms_faults12[15]", "outValue": true, "note": "Faults 12, Bit 15 - Battery Chiller 1-2 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/master/##ESS_ID##_ls:bms_faults12[16]", "outValue": true, "note": "Faults 12, Bit 16 - Battery Chiller 1-2 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/master/##ESS_ID##_ls:bms_alarms2[17]", "outValue": true, "note": "Alarms 2, Bit 17 - Battery Chiller 1-2 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/master/##ESS_ID##_ls:bms_alarms2[18]", "outValue": true, "note": "Alarms 2, Bit 18 - Battery Chiller 1-2 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/master/##ESS_ID##_ls:bms_faults12[17]", "outValue": true, "note": "Faults 12, Bit 17 - Battery Chiller 1-2 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/master/##ESS_ID##_ls:bms_faults12[18]", "outValue": true, "note": "Faults 12, Bit 18 - Battery Chiller 1-2 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/master/##ESS_ID##_ls:bms_faults12[19]", "outValue": true, "note": "Faults 12, Bit 19 - Battery Chiller 1-2 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/master/##ESS_ID##_ls:bms_alarms2[19]", "outValue": true, "note": "Alarms 2, Bit 19 - Battery Chiller 1-2 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/master/##ESS_ID##_ls:bms_alarms2[20]", "outValue": true, "note": "Alarms 2, Bit 20 - Battery Chiller 1-2 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/master/##ESS_ID##_ls:bms_faults12[20]", "outValue": true, "note": "Faults 12, Bit 20 - Battery Chiller 1-2 HV Pressure Switch Fault (TMS Level 2 Fault)"}
					]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_1_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
			}
		},
        "mbmu_tms_fault_level_1_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSFaultLevel_1_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSFaultLevel_1_2", "outValue": "TMS 1-2 Fault Level 1"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSFaultLevel_1_2", "outValue": "TMS 1-2 Fault Level 2"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSFaultLevel_1_2", "outValue": "TMS 1-2 Fault Level 3"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_1_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_communication_fault_1_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSCommsFault_1_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSFaultLevel_1_2", "outValue": "TMS 1-2 Comms Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_communication_fault_1_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_mode_conflict_1_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSModeConflict_1_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSModeConflict_1_2", "outValue": "TMS 1-2 Mode Conflict Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_conflict_1_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_make_bms_stop_1_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSMakeBMSStop_1_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSMakeBMSStop_1_2", "outValue": "TMS 1-2 Make BMS Stop Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_make_bms_stop_1_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },


        "mbmu_tms_mode_command_2_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSModeCommand_2_2", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSModeCommand_2_2", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSModeCommand_2_2", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSModeCommand_2_2", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_command_2_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_real_mode_2_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSRealMode_2_2", "outValue": "Power Off"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSRealMode_2_2", "outValue": "Cooling Mode"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSRealMode_2_2", "outValue": "Heating Mode"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSRealMode_2_2", "outValue": "Self-Circulation Mode"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_real_mode_2_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_fault_code_2_2": {
			"value": 0,
			"note": "Chiller fault code table of faults and alarms",
            "ifChanged": false,
            "enable": "/config/bms:enable",
			"actions": {
				"onSet": [{
					"remap": [
                        { "inValue": 0,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Normal"},
                        { "inValue": 1,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/alarms/bms:chiller_alarm_2_2", "outValue": "Battery Chiller 2-2 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/alarms/bms:chiller_alarm_2_2", "outValue": "Battery Chiller 2-2 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/alarms/bms:chiller_alarm_2_2", "outValue": "Battery Chiller 2-2 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/alarms/bms:chiller_alarm_2_2", "outValue": "Battery Chiller 2-2 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/faults/bms:chiller_fault_2_2", "outValue": "Battery Chiller 2-2 HV Pressure Switch Fault (TMS Level 2 Fault)"},
						
                        { "inValue": 1,"uri": "/master/##ESS_ID##_ls:bms_faults22[0]", "outValue": true, "note": "Faults 22, Bit 0 - Battery Chiller 2-2 CAN Communication Loss (TMS Level 1 Fault)"},
                        { "inValue": 2,"uri": "/master/##ESS_ID##_ls:bms_faults22[1]", "outValue": true, "note": "Faults 22, Bit 1 - Battery Chiller 2-2 HV Relay Fault (TMS Level 1 Fault)"},
                        { "inValue": 3,"uri": "/master/##ESS_ID##_ls:bms_faults22[2]", "outValue": true, "note": "Faults 22, Bit 2 - Battery Chiller 2-2 K2 Relay Fault (TMS Level 1 Fault)"},
						{ "inValue": 4,"uri": "/master/##ESS_ID##_ls:bms_faults22[3]", "outValue": true, "note": "Faults 22, Bit 3 - Battery Chiller 2-2 AC/DC A Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 5,"uri": "/master/##ESS_ID##_ls:bms_faults22[4]", "outValue": true, "note": "Faults 22, Bit 4 - Battery Chiller 2-2 AC/DC A Inverter Fault (TMS Level 2 Fault)"},
                        { "inValue": 6,"uri": "/master/##ESS_ID##_ls:bms_faults22[5]", "outValue": true, "note": "Faults 22, Bit 5 - Battery Chiller 2-2 AC/DC B Undervoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 7,"uri": "/master/##ESS_ID##_ls:bms_faults22[6]", "outValue": true, "note": "Faults 22, Bit 6 - Battery Chiller 2-2 AC/DC B Inverter Fault (TMS Level 2 Fault)"},
						{ "inValue": 8,"uri": "/master/##ESS_ID##_ls:bms_faults22[7]", "outValue": true, "note": "Faults 22, Bit 7 - Battery Chiller 2-2 Fan Fault (TMS Level 2 Fault)"},
                        { "inValue": 9,"uri": "/master/##ESS_ID##_ls:bms_faults22[8]", "outValue": true, "note": "Faults 22, Bit 8 - Battery Chiller 2-2 HV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 10,"uri": "/master/##ESS_ID##_ls:bms_faults22[9]", "outValue": true, "note": "Faults 22, Bit 9 - Battery Chiller 2-2 HV Overvoltage Fault (TMS Level 2 Fault)"},
                        { "inValue": 11,"uri": "/master/##ESS_ID##_ls:bms_faults22[10]", "outValue": true, "note": "Faults 22, Bit 10 - Battery Chiller 2-2 HV Undervoltage Fault (TMS Level 2 Fault)"},
						{ "inValue": 12,"uri": "/master/##ESS_ID##_ls:bms_faults22[11]", "outValue": true, "note": "Faults 22, Bit 11 - Battery Chiller 2-2 LV Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 13,"uri": "/master/##ESS_ID##_ls:bms_faults22[12]", "outValue": true, "note": "Faults 22, Bit 12 - Battery Chiller 2-2 LV Sensor Too High (TMS Level 2 Fault)"},
                        { "inValue": 14,"uri": "/master/##ESS_ID##_ls:bms_faults22[13]", "outValue": true, "note": "Faults 22, Bit 13 - Battery Chiller 2-2 LV Sensor Too Low (TMS Level 2 Fault)"},
                        { "inValue": 15,"uri": "/master/##ESS_ID##_ls:bms_faults22[14]", "outValue": true, "note": "Faults 22, Bit 14 - Battery Chiller 2-2 Outlet Temperature Sensor Fault (TMS Level 2 Fault)"},
						{ "inValue": 16,"uri": "/master/##ESS_ID##_ls:bms_faults22[15]", "outValue": true, "note": "Faults 22, Bit 15 - Battery Chiller 2-2 Inlet Temperature Sensor Fault (TMS Level 2 Fault)"},
                        { "inValue": 17,"uri": "/master/##ESS_ID##_ls:bms_faults22[16]", "outValue": true, "note": "Faults 22, Bit 16 - Battery Chiller 2-2 Pump Fault (TMS Level 2 Fault)"},
                        { "inValue": 18,"uri": "/master/##ESS_ID##_ls:bms_alarms2[21]", "outValue": true, "note": "Alarms 2, Bit 21 - Battery Chiller 2-2 Inlet Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 19,"uri": "/master/##ESS_ID##_ls:bms_alarms2[22]", "outValue": true, "note": "Alarms 2, Bit 22 - Battery Chiller 2-2 Environment Humidity Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 20,"uri": "/master/##ESS_ID##_ls:bms_faults22[17]", "outValue": true, "note": "Faults 22, Bit 17 - Battery Chiller 2-2 AC Communication Loss Fault (TMS Level 2 Fault)"},
                        { "inValue": 21,"uri": "/master/##ESS_ID##_ls:bms_faults22[18]", "outValue": true, "note": "Faults 22, Bit 18 - Battery Chiller 2-2 AC Compression Control Fault (TMS Level 2 Fault)"},
                        { "inValue": 22,"uri": "/master/##ESS_ID##_ls:bms_faults22[19]", "outValue": true, "note": "Faults 22, Bit 19 - Battery Chiller 2-2 PTC - Heater Overtemperature Fault  (TMS Level 2 Fault)"},
                        { "inValue": 23,"uri": "/master/##ESS_ID##_ls:bms_alarms2[23]", "outValue": true, "note": "Alarms 2, Bit 23 - Battery Chiller 2-2 Outer Water Pressure Sensor Alarm (TMS Level 3 Alarm)"},
						{ "inValue": 24,"uri": "/master/##ESS_ID##_ls:bms_alarms2[24]", "outValue": true, "note": "Alarms 2, Bit 24 - Battery Chiller 2-2 Water Pressure Difference Alarm (TMS Level 3 Alarm)"},
                        { "inValue": 25,"uri": "/master/##ESS_ID##_ls:bms_faults22[20]", "outValue": true, "note": "Faults 22, Bit 20 - Battery Chiller 2-2 HV Pressure Switch Fault (TMS Level 2 Fault)"}
					]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_code_2_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
			}
		},
        "mbmu_tms_fault_level_2_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSFaultLevel_2_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSFaultLevel_2_2", "outValue": "TMS 2-2 Fault Level 1"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/bms:TMSFaultLevel_2_2", "outValue": "TMS 2-2 Fault Level 2"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/bms:TMSFaultLevel_2_2", "outValue": "TMS 2-2 Fault Level 3"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_fault_level_2_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_communication_fault_2_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSCommsFault_2_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSFaultLevel_2_2", "outValue": "TMS 2-2 Comms Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_communication_fault_2_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_mode_conflict_2_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSModeConflict_2_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSModeConflict_2_2", "outValue": "TMS 2-2 Mode Conflict Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_mode_conflict_2_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "mbmu_tms_make_bms_stop_2_2": {
            "value":0,
            "ifChanged": false,
            "enable": "/config/bms:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/bms:TMSMakeBMSStop_2_2", "outValue": "Normal"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/bms:TMSMakeBMSStop_2_2", "outValue": "TMS 2-2 Make BMS Stop Fault"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/bms:enum_opt","uri": "/components/catl_##BMS_ID##_info:mbmu_tms_make_bms_stop_2_2@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        }
    }
}