{
    "/system/commands": {
        "runPCSOpts": {
            "value": false,
            "enabled": false,
            "targav": "/system/commands:run",
            "options": [
                {"uri":"/sched/pcs:checkInputs_pcs",    "aname":"pcs", "value":0, "every":1}
            ],
            "actions": {
                "onSet":[{"func":[{"amap": "pcs", "func":"SchedItemOpts"}]}]
            }
        }
    },
    
    "/sched/pcs": {
        "checkInputs_pcs": {
            "value": 0,
            "note": "Sets ifChanged to false to allow ESS Controller to process inputs in case the value has not changed, but still needs to be processed",
            "enable": "/config/pcs:enable",
            "actions": {
                "onSet":[{
                    "remap":[
                        {"uri": "/components/pe_pcs_info:current_fault@ifChanged","outValue": false},
                        {"uri": "/components/pe_pcs_info:current_warning@ifChanged","outValue": false}
                    ]
                }]
            }
        }
    },
    "/links/pcs": {
        "Heartbeat": "/components/pe_pcs_controls:ppc_watchdog_ref"
    },
    "/vlinks/pcs": {
        "active_power":               {"vlink": "/status/pcs:ActivePower",            "default": 0, "value": "/components/pe_pcs_info:active_power"},
        "reactive_power":             {"vlink": "/status/pcs:ReactivePower",          "default": 0, "value": "/components/pe_pcs_info:reactive_power"},
        "apparent_power":             {"vlink": "/status/pcs:ApparentPower",          "default": 0, "value": "/components/pe_pcs_info:apparent_power"},
        "voltage_l1_l2":              {"vlink": "/status/pcs:VoltageL1L2",            "default": 0, "value": "/components/pe_pcs_info:grid_voltage_rs"},
        "voltage_l2_l3":              {"vlink": "/status/pcs:VoltageL2L3",            "default": 0, "value": "/components/pe_pcs_info:grid_voltage_st"},
        "voltage_l3_l1":              {"vlink": "/status/pcs:VoltageL3L1",            "default": 0, "value": "/components/pe_pcs_info:grid_voltage_tr"},
        "voltage_l1_l2_lv":           {"vlink": "/status/pcs:VoltageL1L2_lv",         "default": 0, "value": "/components/pe_pcs_info:grid_voltage_rs_lv"},
        "voltage_l2_l3_lv":           {"vlink": "/status/pcs:VoltageL2L3_lv",         "default": 0, "value": "/components/pe_pcs_info:grid_voltage_st_lv"},
        "voltage_l3_l1_lv":           {"vlink": "/status/pcs:VoltageL3L1_lv",         "default": 0, "value": "/components/pe_pcs_info:grid_voltage_tr_lv"},
        "current_l1":                 {"vlink": "/status/pcs:CurrentL1",              "default": 0, "value": "/components/pe_pcs_info:grid_current_1"},
        "current_l2":                 {"vlink": "/status/pcs:CurrentL2",              "default": 0, "value": "/components/pe_pcs_info:grid_current_2"},
        "current_l3":                 {"vlink": "/status/pcs:CurrentL3",              "default": 0, "value": "/components/pe_pcs_info:grid_current_3"},
        "frequency":                  {"vlink": "/status/pcs:Frequency",              "default": 0, "value": "/components/pe_pcs_info:grid_frequency"},
        "voltage_dc":                 {"vlink": "/status/pcs:VoltageDC",              "default": 0, "value": "/components/pe_pcs_info:vdc_bus_##PCS_NUM##"},
        "current_dc":                 {"vlink": "/status/pcs:CurrentDC",              "default": 0, "value": "/components/pe_pcs_info:dc_##PCS_NUM##_i_input"},
        "pf":                         {"vlink": "/status/pcs:PowerFactor",            "default": 0, "value": "/components/pe_pcs_info:cosphi"},
        "running_modules":            {"vlink": "/status/pcs:running_modules",        "default": 0, "value": "/components/pe_pcs_info:running_modules"},
        "heartbeat_read":             {"vlink": "/status/pcs:HeartbeatRead",          "default": 0, "value": "/components/pe_pcs_controls:seconds"},
        
        "max_active_power":           {"vlink": "/limits/pcs:RatedActivePowerPct",    "default": 0, "value": "/components/pe_pcs_controls:p_limit"},
        "max_reactive_power":         {"vlink": "/limits/pcs:RatedReactivePowerPct",  "default": 0, "value": "/components/pe_pcs_controls:q_limit"}
    },
    "/components/pe_pcs_controls": {
        "start": 0,
        "stop": 0,
        "e_stop": 0,
        "reset": 0,
        "selector_status": 0,
        "ppc_watchdog_comms_fault_time": 60,
        "ppc_watchdog_refs_reset_time": 4,
        "p_dc_reference_1": 0,
        "p_dc_reference_2": 0,
        "p_ac_reference_1": 0,
        "p_ac_reference_2": 0,

        "rise_grad_p": 10,
        "rise_grad_q": 10,

        "start_grad_p": {
            "value": 10.0,
            "actions": {
                "onSet": [ 
                    {"limits": [{"low": 0.1,"high": 3000.0} ]}
                ]
            }
        }
    },
    "/components/pe_pcs_info": {
        "dc_total_i_input": 0,
        "dc_p_input": 0,

        "current_fault": {
            "value": 0,
            "ifChanged": false,
            "enable": "/config/pcs:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 65535, "inValue": 0, "uri": "/faults/pcs:sys_fault", "outValue": "(NOFLTS) No faults"},
                        {"shift": 0, "mask": 65535, "inValue": 1, "uri": "/faults/pcs:sys_fault", "outValue": "(WD) Watchdog - Fault in DSP has occurred"},
                        {"shift": 0, "mask": 65535, "inValue": 2, "uri": "/faults/pcs:sys_fault", "outValue": "(HWVBS) HW Vbus - DC overvoltage detected. Threshold: 1520 Vdc"},
                        {"shift": 0, "mask": 65535, "inValue": 3, "uri": "/faults/pcs:sys_fault", "outValue": "(SFTCHR) Softcharge - Wrong configuration (central AC without DU) OR Timeout, one of soft charge processes did not end successfully"},
                        {"shift": 0, "mask": 65535, "inValue": 4, "uri": "/faults/pcs:sys_fault", "outValue": "(DISCHR) Discharge - Timeout, one of the modules has not discharged correctly (< 50 Vdc)"},
                        {"shift": 0, "mask": 65535, "inValue": 5, "uri": "/faults/pcs:sys_fault", "outValue": "(HGHVAC) High Vac - High AC voltage fault"},
                        {"shift": 0, "mask": 65535, "inValue": 6, "uri": "/faults/pcs:sys_fault", "outValue": "(LWVAC) Low Vac - Low AC voltage fault"},
                        {"shift": 0, "mask": 65535, "inValue": 7, "uri": "/faults/pcs:sys_fault", "outValue": "(HGHFRE) High frequency fault"},
                        {"shift": 0, "mask": 65535, "inValue": 8, "uri": "/faults/pcs:sys_fault", "outValue": "(LWFRE) Low frequency fault"},
                        {"shift": 0, "mask": 65535, "inValue": 9, "uri": "/faults/pcs:sys_fault", "outValue": "(FPGACMS) FPGA comms - 2 frames to the central FPGA are wrong"},
                        {"shift": 0, "mask": 65535, "inValue": 10, "uri": "/faults/pcs:sys_fault", "outValue": "(MSTFPGA) Master FPGA - Central FPGA has not been configured correctly. Check that the 3 joined leds are turned on"},
                        {"shift": 0, "mask": 65535, "inValue": 11, "uri": "/faults/pcs:sys_fault", "outValue": "(ACANTISL) Active anti-island - Fault produced by a variation in the measured frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 13, "uri": "/faults/pcs:sys_fault", "outValue": "(NOMOD) No modules enabled in the enabled busbars"},
                        {"shift": 0, "mask": 65535, "inValue": 14, "uri": "/faults/pcs:sys_fault", "outValue": "(DRVSLT_1) Drive select - Wrong drive select configuration"},
                        {"shift": 0, "mask": 65535, "inValue": 15, "uri": "/faults/pcs:sys_fault", "outValue": "(SYNC) Synchronization - Wrong equipment configuration"},
                        {"shift": 0, "mask": 65535, "inValue": 16, "uri": "/faults/pcs:sys_fault", "outValue": "(DCMSW) DC miswired - There is a problem with the DC measurement from central control. It occurs when the bus voltage < 100V during 30s"},
                        {"shift": 0, "mask": 65535, "inValue": 17, "uri": "/faults/pcs:sys_fault", "outValue": "(DUFB) DU feedback - The DU is not closing when required"},
                        {"shift": 0, "mask": 65535, "inValue": 18, "uri": "/faults/pcs:sys_fault", "outValue": "(ACSCFB) ACSC feedback - Feedback from the soft charge contactor does not match the order during 5s"},
                        {"shift": 0, "mask": 65535, "inValue": 19, "uri": "/faults/pcs:sys_fault", "outValue": "(ACSCNV) ACSC no voltage - The central soft charge contactor is closed, but buses are not changing at the expected rate (50% of the target value in 4s)"},
                        {"shift": 0, "mask": 65535, "inValue": 20, "uri": "/faults/pcs:sys_fault", "outValue": "(MODFLT) Module fault"},
                        {"shift": 0, "mask": 65535, "inValue": 21, "uri": "/faults/pcs:sys_fault", "outValue": "(DUSTCK) DU stuck - Voltage during soft charge process is anomalous when the DU is open"},
                        {"shift": 0, "mask": 65535, "inValue": 22, "uri": "/faults/pcs:sys_fault", "outValue": "(MVF) Medium V fuse - A medium voltage fuse has been blown"},
                        {"shift": 0, "mask": 65535, "inValue": 23, "uri": "/faults/pcs:sys_fault", "outValue": "(UNBVAC) Unbalanced Vac - Abnormal AC unbalanced voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 24, "uri": "/faults/pcs:sys_fault", "outValue": "(HVDC_F) High Vdc - Overvoltage in the DC bus"},
                        {"shift": 0, "mask": 65535, "inValue": 25, "uri": "/faults/pcs:sys_fault", "outValue": "(LVDC_F) Low Vdc - Voltage is too low"},
                        {"shift": 0, "mask": 65535, "inValue": 27, "uri": "/faults/pcs:sys_fault", "outValue": "(MSF) Modules start fault"},
                        {"shift": 0, "mask": 65535, "inValue": 28, "uri": "/faults/pcs:sys_fault", "outValue": "(PSANTISL) Passive anti-island - Fault produced when the frequency changes abruptly in a certain time"},
                        {"shift": 0, "mask": 65535, "inValue": 29, "uri": "/faults/pcs:sys_fault", "outValue": "(HWIDCDIF) HW Idc Dif - A current derivation has been detected on the panels side"},
                        {"shift": 0, "mask": 65535, "inValue": 30, "uri": "/faults/pcs:sys_fault", "outValue": "(MVCMS) MV comms - Failure in communication with the medium voltage measure board"},
                        {"shift": 0, "mask": 65535, "inValue": 31, "uri": "/faults/pcs:sys_fault", "outValue": "(DIAGTIM) Selfdiagnosis Fault - Triggered while performing auto diagnosis process, e.g.: there is no DU or the bus loading time is excessive"},
                        {"shift": 0, "mask": 65535, "inValue": 32, "uri": "/faults/pcs:sys_fault", "outValue": "(ERMDDIAG) Error Mod Selfdiagnosis - Triggered while performing auto diagnosis process after the equipment has stopped due to special protection"},
                        {"shift": 0, "mask": 65535, "inValue": 33, "uri": "/faults/pcs:sys_fault", "outValue": "(UNREC) Unable Reconnect - Inverter could not restart after the last grid event"},
                        {"shift": 0, "mask": 65535, "inValue": 34, "uri": "/faults/pcs:sys_fault", "outValue": "(HOMDIFLV) Hom Diff LV - A zero-sequence current (earth leakage) has been detected on the low voltage side of the transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 35, "uri": "/faults/pcs:sys_fault", "outValue": "(MVPRE) MV Premag - There was a problem during MV transformer premagnetization"},
                        {"shift": 0, "mask": 65535, "inValue": 36, "uri": "/faults/pcs:sys_fault", "outValue": "(OVOLIRLV) Ovc Inrush LV - One of the current thresholds (overload, overcurrent, or inrush) has been overcome in the low voltage side of the transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 37, "uri": "/faults/pcs:sys_fault", "outValue": "(OVOLIRMV) Ovc Inrush MV - One of the current thresholds (overload, overcurrent, or inrush) has been overcome in the medium voltage side of the transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 38, "uri": "/faults/pcs:sys_fault", "outValue": "(CUROFFLV) CurrentOff LV - A current measure has been detected in the low voltage side of the transformer while equipment is not running"},
                        {"shift": 0, "mask": 65535, "inValue": 39, "uri": "/faults/pcs:sys_fault", "outValue": "(CUROFFMV) CurrentOff MV - A current measure has been detected in the medium voltage side of the transformer while the equipment is not running"},
                        {"shift": 0, "mask": 65535, "inValue": 40, "uri": "/faults/pcs:sys_fault", "outValue": "(OVTMPACM) AC mod overtemperature"},
                        {"shift": 0, "mask": 65535, "inValue": 41, "uri": "/faults/pcs:sys_fault", "outValue": "(GFDI) GFDI fault - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 42, "uri": "/faults/pcs:sys_fault", "outValue": "(DCCNTLCK) DC contactor locked"},
                        {"shift": 0, "mask": 65535, "inValue": 43, "uri": "/faults/pcs:sys_fault", "outValue": "(EMRGSTP) Emergency stop - Stop pushbutton (at the main control cabinet door) has been pushed, or the DC disconnect switch is set to OFF"},
                        {"shift": 0, "mask": 65535, "inValue": 44, "uri": "/faults/pcs:sys_fault", "outValue": "(DRVSLT_2) Drive select - Drive select parameters out of range"},
                        {"shift": 0, "mask": 65535, "inValue": 45, "uri": "/faults/pcs:sys_fault", "outValue": "(INSL) Insulation - Isolation monitor measures an impedance value lower than the one configured"},
                        {"shift": 0, "mask": 65535, "inValue": 46, "uri": "/faults/pcs:sys_fault", "outValue": "(DTFLT) Data fault - Out-of-range parameters detected"},
                        {"shift": 0, "mask": 65535, "inValue": 47, "uri": "/faults/pcs:sys_fault", "outValue": "(WTCHDG) Watchdog uP - Fault in microcontroller"},
                        {"shift": 0, "mask": 65535, "inValue": 48, "uri": "/faults/pcs:sys_fault", "outValue": "(INTCMS) Internal comms"},
                        {"shift": 0, "mask": 65535, "inValue": 49, "uri": "/faults/pcs:sys_fault", "outValue": "(IMISLFT) IMI autotest - Periodic insulation monitoring devices auto test has finished with errors"},
                        {"shift": 0, "mask": 65535, "inValue": 50, "uri": "/faults/pcs:sys_fault", "outValue": "(NODUCNL) No DU channels - All DU channels have been isolated, and it is not possible to establish a connection with the plant"},
                        {"shift": 0, "mask": 65535, "inValue": 51, "uri": "/faults/pcs:sys_fault", "outValue": "(PPCC) PPC comms - PPC and inverter communication problem"},
                        {"shift": 0, "mask": 65535, "inValue": 52, "uri": "/faults/pcs:sys_fault", "outValue": "(SCDUFB) Softcharge DU feedback - Softcharge timeout has expired and no feedback was received (DU softcharge contactors ordered to close, but did not)"},
                        {"shift": 0, "mask": 65535, "inValue": 53, "uri": "/faults/pcs:sys_fault", "outValue": "(EARTHL) GFDI current leak - GFDI current has exceeded the threshold"},
                        {"shift": 0, "mask": 65535, "inValue": 54, "uri": "/faults/pcs:sys_fault", "outValue": "(DUCNOV) DU channel overcurrent"},
                        {"shift": 0, "mask": 65535, "inValue": 55, "uri": "/faults/pcs:sys_fault", "outValue": "(EXT_OVGR) External fault/OVFR - Problem with external protections associated with DI6. External OVGR relay has tripped"},
                        {"shift": 0, "mask": 65535, "inValue": 56, "uri": "/faults/pcs:sys_fault", "outValue": "(REMRSTP) Remote emergency stop"},
                        {"shift": 0, "mask": 65535, "inValue": 57, "uri": "/faults/pcs:sys_fault", "outValue": "(DUMWR) DU channel miswired - Command to close DU has been received, but one or more channels are measuring negative voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 58, "uri": "/faults/pcs:sys_fault", "outValue": "(SWCMM) Control SW mismatch - Microcontroller and DSP software versions not compatible"},
                        {"shift": 0, "mask": 65535, "inValue": 59, "uri": "/faults/pcs:sys_fault", "outValue": "(MODSWI) Module SW mismatch - Not all modules have the same software version"},
                        {"shift": 0, "mask": 65535, "inValue": 60, "uri": "/faults/pcs:sys_fault", "outValue": "(MODHWI) Module HW mismatch - Not all modules have the same electronic board revision"},
                        {"shift": 0, "mask": 65535, "inValue": 61, "uri": "/faults/pcs:sys_fault", "outValue": "(DUSD) DU smoke detector - DU smoke detector activated"},
                        {"shift": 0, "mask": 65535, "inValue": 62, "uri": "/faults/pcs:sys_fault", "outValue": "(DUCOM_F) DU comms - Communication between DU and central control lost"},
                        {"shift": 0, "mask": 65535, "inValue": 63, "uri": "/faults/pcs:sys_fault", "outValue": "(GRNDCN) Ground connection - Ground contactor closed, but the insulator detector detects that pole is isolated"},
                        {"shift": 0, "mask": 65535, "inValue": 64, "uri": "/faults/pcs:sys_fault", "outValue": "(INVMAC) Invalid MAC address"},
                        {"shift": 0, "mask": 65535, "inValue": 100, "uri": "/faults/pcs:sys_fault", "outValue": "(DCOMS_F) Display comms - Communications between display and control board lost"},
                        {"shift": 0, "mask": 65535, "inValue": 140, "uri": "/faults/pcs:sys_fault", "outValue": "(INDTHR) Inductance thermal - Feedback not received from the LCL filter inductance thermal"},
                        {"shift": 0, "mask": 65535, "inValue": 141, "uri": "/faults/pcs:sys_fault", "outValue": "(MVTT) MV transformer temperature - Temperature in medium voltage transformer (PT100 readings) too high"},
                        {"shift": 0, "mask": 65535, "inValue": 142, "uri": "/faults/pcs:sys_fault", "outValue": "(AFLV) Air flow LV - Air flow temperature in the low voltage side is too high"},
                        {"shift": 0, "mask": 65535, "inValue": 143, "uri": "/faults/pcs:sys_fault", "outValue": "(AFMV) Air flow MV - Air flow temperature in the medium voltage side is too high"},
                        {"shift": 0, "mask": 65535, "inValue": 144, "uri": "/faults/pcs:sys_fault", "outValue": "(FNIMER_F) Impulsion fans - One of the impulsion fans (cyclone) has reported an error"},
                        {"shift": 0, "mask": 65535, "inValue": 145, "uri": "/faults/pcs:sys_fault", "outValue": "(FNXCER_F) Extract fans control - Feedback from low voltage extraction fans not received"},
                        {"shift": 0, "mask": 65535, "inValue": 146, "uri": "/faults/pcs:sys_fault", "outValue": "(FNXMER_F) Extract fans MV - Feedback from medium voltage extraction fans not received"},
                        {"shift": 0, "mask": 65535, "inValue": 147, "uri": "/faults/pcs:sys_fault", "outValue": "(FNIMCM_F) Impulsion comms - Communication with impulsion fans (cyclone) cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 148, "uri": "/faults/pcs:sys_fault", "outValue": "(MVTTC) MV critical temperature trans - The temperature threshold of medium voltage transformer has been overcome"},
                        {"shift": 0, "mask": 65535, "inValue": 150, "uri": "/faults/pcs:sys_fault", "outValue": "(CPMVO) MV cell protection open - Protection contractor of medium voltage cell is open"},
                        {"shift": 0, "mask": 65535, "inValue": 151, "uri": "/faults/pcs:sys_fault", "outValue": "(SDMV) Smoke detector MV - Medium voltage smoke detector activated"},
                        {"shift": 0, "mask": 65535, "inValue": 155, "uri": "/faults/pcs:sys_fault", "outValue": "(PRDID) Product ID invalid"},
                        {"shift": 0, "mask": 65535, "inValue": 181, "uri": "/faults/pcs:sys_fault", "outValue": "(HOMDIFMV) Hom Diff MV - A zero-sequence current (earth leakage) has been detected on medium voltage side of the transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 182, "uri": "/faults/pcs:sys_fault", "outValue": "(CRBALVMV) Curr Bal LVMV - A current unbalance has been detected between low and medium voltage sides (measures do not match"},
                        {"shift": 0, "mask": 65535, "inValue": 183, "uri": "/faults/pcs:sys_fault", "outValue": "(NEGPWLV) Neg Pow LV - Active power in the low voltage side of the transformer has overcome the threshold set during the time adjusted"},
                        {"shift": 0, "mask": 65535, "inValue": 184, "uri": "/faults/pcs:sys_fault", "outValue": "(NEGPWMV) Neg Pow MV"},
                        {"shift": 0, "mask": 65535, "inValue": 185, "uri": "/faults/pcs:sys_fault", "outValue": "(CRUNBALV) Cur Unbl LV - Unbalance threshold between phases in low voltage side has been overcome. Grid event occurs, voltage unbalance causes current unbalance"},
                        {"shift": 0, "mask": 65535, "inValue": 186, "uri": "/faults/pcs:sys_fault", "outValue": "(CRUNBAMV) Cur Unbl MV - Unbalance threshold between phases in medium voltage side has been overcome. Grid event occurs, voltage unbalance causes current unbalance"},
                        {"shift": 0, "mask": 65535, "inValue": 187, "uri": "/faults/pcs:sys_fault", "outValue": "(CRBLDSPMD) Cur Bal DSPMD - Current measurement made by central control does not match sum of measurements of all modules"},
                        {"shift": 0, "mask": 65535, "inValue": 188, "uri": "/faults/pcs:sys_fault", "outValue": "(PWBALLVMV) Pow Bal LVMV"},
                        {"shift": 0, "mask": 65535, "inValue": 189, "uri": "/faults/pcs:sys_fault", "outValue": "(THDIMV) THDi MV - The threshold of harmonic distortion (THDi) has been overcome during the timeout set internally"},
                        {"shift": 0, "mask": 65535, "inValue": 190, "uri": "/faults/pcs:sys_fault", "outValue": "(CPVF) Comb prot Volt Frq - One of the protection thresholds has been overcome"},
                        {"shift": 0, "mask": 65535, "inValue": 191, "uri": "/faults/pcs:sys_fault", "outValue": "(CLBV) Crit Low Vdc Batt - Voltage in any of the buses is too low and DU is closed"},
                        {"shift": 0, "mask": 65535, "inValue": 300, "uri": "/faults/pcs:sys_fault", "outValue": "(IEMB) Unbalance Bank - Difference between each input busbar voltage is higher than expected"},
                        {"shift": 0, "mask": 65535, "inValue": 350, "uri": "/faults/pcs:sys_fault", "outValue": "(NOBNK) No Banks Enabled - No battery banks have been enabled. There is a mistake in the setting, or there is a fault in all the banks"},
                        {"shift": 0, "mask": 65535, "inValue": 368, "uri": "/faults/pcs:sys_fault", "outValue": "(HVACCOMMS) Timeout communication fault with the HVAC control unit"},
                        {"shift": 0, "mask": 65535, "inValue": 369, "uri": "/faults/pcs:sys_fault", "outValue": "(HVACNOP_F) Two or more HVAC units are not operational, and the battery container cooling is not guranteed"},
                        {"shift": 0, "mask": 65535, "inValue": 370, "uri": "/faults/pcs:sys_fault", "outValue": "(ENCCOMMS) Enclosure Comms - TCP Modbus communication timeout failure with the device"},
                        {"shift": 0, "mask": 65535, "inValue": 371, "uri": "/faults/pcs:sys_fault", "outValue": "(ENCTEMPH) Temperature in some of the enclosure sensors or the average temperature higher than expected"},
                        {"shift": 0, "mask": 65535, "inValue": 372, "uri": "/faults/pcs:sys_fault", "outValue": "(ENCDIG) Enclosure Digital - Emergency stop press-button on battery enclosure has been pushed"},
                        {"shift": 0, "mask": 65535, "inValue": 373, "uri": "/faults/pcs:sys_fault", "outValue": "(ENC24VDC) Enclosure 24VDC - Voltage is out of range or the UPS is offline. 24V voltage is out of range when it is out of 3% (21-29V)"},
                        {"shift": 0, "mask": 65535, "inValue": 374, "uri": "/faults/pcs:sys_fault", "outValue": "(ENCPREDIS) Enclosure system is in gas pre-discharge mode"},
                        {"shift": 0, "mask": 65535, "inValue": 375, "uri": "/faults/pcs:sys_fault", "outValue": "(ENCAGREL) Enclosure Agent Release - System has acted"},
                        {"shift": 0, "mask": 65535, "inValue": 376, "uri": "/faults/pcs:sys_fault", "outValue": "(ENCTEMPL) Enclosure Temp Low - Average temperature in the enclosure is lower than expected"},
                        {"shift": 0, "mask": 65535, "inValue": 390, "uri": "/faults/pcs:sys_fault", "outValue": "(TRCOMMS) Communication timeout failure with medium voltage transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 391, "uri": "/faults/pcs:sys_fault", "outValue": "(TRTEMP_F) Transformer over oil temperature alarm has been activated"},
                        {"shift": 0, "mask": 65535, "inValue": 392, "uri": "/faults/pcs:sys_fault", "outValue": "(TRPRESU_F) Transformer over pressure alarm has been activated"},
                        {"shift": 0, "mask": 65535, "inValue": 393, "uri": "/faults/pcs:sys_fault", "outValue": "(TROIL_F) Transformer oil low level alarm has been activated"},

                        {"shift": 0, "mask": 65535, "inValue": 1, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[0]", "outValue": true, "note": "(WD) Watchdog - Fault in DSP has occurred"},
                        {"shift": 0, "mask": 65535, "inValue": 2, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[1]", "outValue": true, "note": "(HWVBS) HW Vbus - DC overvoltage detected. Threshold: 1520 Vdc"},
                        {"shift": 0, "mask": 65535, "inValue": 3, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[2]", "outValue": true, "note": "(SFTCHR) Softcharge - Wrong configuration (central AC without DU) OR Timeout, one of soft charge processes did not end successfully"},
                        {"shift": 0, "mask": 65535, "inValue": 4, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[3]", "outValue": true, "note": "(DISCHR) Discharge - Timeout, one of the modules has not discharged correctly (< 50 Vdc)"},
                        {"shift": 0, "mask": 65535, "inValue": 5, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[4]", "outValue": true, "note": "(HGHVAC) High Vac - High AC voltage fault"},
                        {"shift": 0, "mask": 65535, "inValue": 6, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[5]", "outValue": true, "note": "(LWVAC) Low Vac - Low AC voltage fault"},
                        {"shift": 0, "mask": 65535, "inValue": 7, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[6]", "outValue": true, "note": "(HGHFRE) High frequency fault"},
                        {"shift": 0, "mask": 65535, "inValue": 8, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[7]", "outValue": true, "note": "(LWFRE) Low frequency fault"},
                        {"shift": 0, "mask": 65535, "inValue": 9, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[8]", "outValue": true, "note": "(FPGACMS) FPGA comms - 2 frames to the central FPGA are wrong"},
                        {"shift": 0, "mask": 65535, "inValue": 10, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[9]", "outValue": true, "note": "(MSTFPGA) Master FPGA - Central FPGA has not been configured correctly. Check that the 3 joined leds are turned on"},
                        {"shift": 0, "mask": 65535, "inValue": 11, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[10]", "outValue": true, "note": "(ACANTISL) Active anti-island - Fault produced by a variation in the measured frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 13, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[11]", "outValue": true, "note": "(NOMOD) No modules enabled in the enabled busbars"},
                        {"shift": 0, "mask": 65535, "inValue": 14, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[12]", "outValue": true, "note": "(DRVSLT_1) Drive select - Wrong drive select configuration"},
                        {"shift": 0, "mask": 65535, "inValue": 15, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[13]", "outValue": true, "note": "(SYNC) Synchronization - Wrong equipment configuration"},
                        {"shift": 0, "mask": 65535, "inValue": 16, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[14]", "outValue": true, "note": "(DCMSW) DC miswired - There is a problem with the DC measurement from central control. It occurs when the bus voltage < 100V during 30s"},
                        {"shift": 0, "mask": 65535, "inValue": 17, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[15]", "outValue": true, "note": "(DUFB) DU feedback - The DU is not closing when required"},
                        {"shift": 0, "mask": 65535, "inValue": 18, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[16]", "outValue": true, "note": "(ACSCFB) ACSC feedback - Feedback from the soft charge contactor does not match the order during 5s"},
                        {"shift": 0, "mask": 65535, "inValue": 19, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[17]", "outValue": true, "note": "(ACSCNV) ACSC no voltage - The central soft charge contactor is closed, but buses are not changing at the expected rate (50% of the target value in 4s)"},
                        {"shift": 0, "mask": 65535, "inValue": 20, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[18]", "outValue": true, "note": "(MODFLT) Module fault"},
                        {"shift": 0, "mask": 65535, "inValue": 21, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[19]", "outValue": true, "note": "(DUSTCK) DU stuck - Voltage during soft charge process is anomalous when the DU is open"},
                        {"shift": 0, "mask": 65535, "inValue": 22, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[20]", "outValue": true, "note": "(MVF) Medium V fuse - A medium voltage fuse has been blown"},
                        {"shift": 0, "mask": 65535, "inValue": 23, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[21]", "outValue": true, "note": "(UNBVAC) Unbalanced Vac - Abnormal AC unbalanced voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 24, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[22]", "outValue": true, "note": "(HVDC_F) High Vdc - Overvoltage in the DC bus"},
                        {"shift": 0, "mask": 65535, "inValue": 25, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[23]", "outValue": true, "note": "(LVDC_F) Low Vdc - Voltage is too low"},
                        {"shift": 0, "mask": 65535, "inValue": 27, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[24]", "outValue": true, "note": "(MSF) Modules start fault"},
                        {"shift": 0, "mask": 65535, "inValue": 28, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[25]", "outValue": true, "note": "(PSANTISL) Passive anti-island - Fault produced when the frequency changes abruptly in a certain time"},
                        {"shift": 0, "mask": 65535, "inValue": 29, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[26]", "outValue": true, "note": "(HWIDCDIF) HW Idc Dif - A current derivation has been detected on the panels side"},
                        {"shift": 0, "mask": 65535, "inValue": 30, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[27]", "outValue": true, "note": "(MVCMS) MV comms - Failure in communication with the medium voltage measure board"},
                        {"shift": 0, "mask": 65535, "inValue": 31, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[28]", "outValue": true, "note": "(DIAGTIM) Selfdiagnosis Fault - Triggered while performing auto diagnosis process, e.g.: there is no DU or the bus loading time is excessive"},
                        {"shift": 0, "mask": 65535, "inValue": 32, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[29]", "outValue": true, "note": "(ERMDDIAG) Error Mod Selfdiagnosis - Triggered while performing auto diagnosis process after the equipment has stopped due to special protection"},
                        {"shift": 0, "mask": 65535, "inValue": 33, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[30]", "outValue": true, "note": "(UNREC) Unable Reconnect - Inverter could not restart after the last grid event"},
                        {"shift": 0, "mask": 65535, "inValue": 34, "uri": "/master/##ESS_ID##_ls:pcs1_faults1[31]", "outValue": true, "note": "(HOMDIFLV) Hom Diff LV - A zero-sequence current (earth leakage) has been detected on the low voltage side of the transformer"},
                        
                        {"shift": 0, "mask": 65535, "inValue": 35, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[0]", "outValue": true, "note": "(MVPRE) MV Premag - There was a problem during MV transformer premagnetization"},
                        {"shift": 0, "mask": 65535, "inValue": 36, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[1]", "outValue": true, "note": "(OVOLIRLV) Ovc Inrush LV - One of the current thresholds (overload, overcurrent, or inrush) has been overcome in the low voltage side of the transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 37, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[2]", "outValue": true, "note": "(OVOLIRMV) Ovc Inrush MV - One of the current thresholds (overload, overcurrent, or inrush) has been overcome in the medium voltage side of the transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 38, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[3]", "outValue": true, "note": "(CUROFFLV) CurrentOff LV - A current measure has been detected in the low voltage side of the transformer while equipment is not running"},
                        {"shift": 0, "mask": 65535, "inValue": 39, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[4]", "outValue": true, "note": "(CUROFFMV) CurrentOff MV - A current measure has been detected in the medium voltage side of the transformer while the equipment is not running"},
                        {"shift": 0, "mask": 65535, "inValue": 40, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[5]", "outValue": true, "note": "(OVTMPACM) AC mod overtemperature"},
                        {"shift": 0, "mask": 65535, "inValue": 41, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[6]", "outValue": true, "note": "(GFDI) GFDI fault - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 42, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[7]", "outValue": true, "note": "(DCCNTLCK) DC contactor locked"},
                        {"shift": 0, "mask": 65535, "inValue": 43, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[8]", "outValue": true, "note": "(EMRGSTP) Emergency stop - Stop pushbutton (at the main control cabinet door) has been pushed, or the DC disconnect switch is set to OFF"},
                        {"shift": 0, "mask": 65535, "inValue": 44, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[9]", "outValue": true, "note": "(DRVSLT_2) Drive select - Drive select parameters out of range"},
                        {"shift": 0, "mask": 65535, "inValue": 45, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[10]", "outValue": true, "note": "(INSL) Insulation - Isolation monitor measures an impedance value lower than the one configured"},
                        {"shift": 0, "mask": 65535, "inValue": 46, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[11]", "outValue": true, "note": "(DTFLT) Data fault - Out-of-range parameters detected"},
                        {"shift": 0, "mask": 65535, "inValue": 47, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[12]", "outValue": true, "note": "(WTCHDG) Watchdog uP - Fault in microcontroller"},
                        {"shift": 0, "mask": 65535, "inValue": 48, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[13]", "outValue": true, "note": "(INTCMS) Internal comms"},
                        {"shift": 0, "mask": 65535, "inValue": 49, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[14]", "outValue": true, "note": "(IMISLFT) IMI autotest - Periodic insulation monitoring devices auto test has finished with errors"},
                        {"shift": 0, "mask": 65535, "inValue": 50, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[15]", "outValue": true, "note": "(NODUCNL) No DU channels - All DU channels have been isolated, and it is not possible to establish a connection with the plant"},
                        {"shift": 0, "mask": 65535, "inValue": 51, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[16]", "outValue": true, "note": "(PPCC) PPC comms - PPC and inverter communication problem"},
                        {"shift": 0, "mask": 65535, "inValue": 52, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[17]", "outValue": true, "note": "(SCDUFB) Softcharge DU feedback - Softcharge timeout has expired and no feedback was received (DU softcharge contactors ordered to close, but did not)"},
                        {"shift": 0, "mask": 65535, "inValue": 53, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[18]", "outValue": true, "note": "(EARTHL) GFDI current leak - GFDI current has exceeded the threshold"},
                        {"shift": 0, "mask": 65535, "inValue": 54, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[19]", "outValue": true, "note": "(DUCNOV) DU channel overcurrent"},
                        {"shift": 0, "mask": 65535, "inValue": 55, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[20]", "outValue": true, "note": "(EXT_OVGR) External fault/OVFR - Problem with external protections associated with DI6. External OVGR relay has tripped"},
                        {"shift": 0, "mask": 65535, "inValue": 56, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[21]", "outValue": true, "note": "(REMRSTP) Remote emergenency stop"},
                        {"shift": 0, "mask": 65535, "inValue": 57, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[22]", "outValue": true, "note": "(DUMWR) DU channel miswired - Command to close DU has been received, but one or more channels are measuring negative voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 58, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[23]", "outValue": true, "note": "(SWCMM) Control SW mismatch - Microcontroller and DSP software versions not compatible"},
                        {"shift": 0, "mask": 65535, "inValue": 59, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[24]", "outValue": true, "note": "(MODSWI) Module SW mismatch - Not all modules have the same software version"},
                        {"shift": 0, "mask": 65535, "inValue": 60, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[25]", "outValue": true, "note": "(MODHWI) Module HW mismatch - Not all modules have the same electronic board revision"},
                        {"shift": 0, "mask": 65535, "inValue": 61, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[26]", "outValue": true, "note": "(DUSD) DU smoke detector - DU smoke detector activated"},
                        {"shift": 0, "mask": 65535, "inValue": 62, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[27]", "outValue": true, "note": "(DUCOM_F) DU comms - Communication between DU and central control lost"},
                        {"shift": 0, "mask": 65535, "inValue": 63, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[28]", "outValue": true, "note": "(GRNDCN) Ground connection - Ground contactor closed, but the insulator detector detects that pole is isolated"},
                        {"shift": 0, "mask": 65535, "inValue": 64, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[29]", "outValue": true, "note": "(INVMAC) Invalid MAC address"},
                        {"shift": 0, "mask": 65535, "inValue": 100, "uri": "/master/##ESS_ID##_ls:pcs1_faults2[30]", "outValue": true, "note": "(DCOMS_F) Display comms - Communications between display and control board lost"},

                        {"shift": 0, "mask": 65535, "inValue": 140, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[0]", "outValue": true, "note": "(INDTHR) Inductance thermal - Feedback not received from the LCL filter inductance thermal"},
                        {"shift": 0, "mask": 65535, "inValue": 141, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[1]", "outValue": true, "note": "(MVTT) MV transformer temperature - Temperature in medium voltage transformer (PT100 readings) too high"},
                        {"shift": 0, "mask": 65535, "inValue": 142, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[2]", "outValue": true, "note": "(AFLV) Air flow LV - Air flow temperature in the low voltage side is too high"},
                        {"shift": 0, "mask": 65535, "inValue": 143, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[3]", "outValue": true, "note": "(AFMV) Air flow MV - Air flow temperature in the medium voltage side is too high"},
                        {"shift": 0, "mask": 65535, "inValue": 144, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[4]", "outValue": true, "note": "(FNIMER_F) Impulsion fans - One of the impulsion fans (cyclone) has reported an error"},
                        {"shift": 0, "mask": 65535, "inValue": 145, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[5]", "outValue": true, "note": "(FNXCER_F) Extract fans control - Feedback from low voltage extraction fans not received"},
                        {"shift": 0, "mask": 65535, "inValue": 146, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[6]", "outValue": true, "note": "(FNXMER_F) Extract fans MV - Feedback from medium voltage extraction fans not received"},
                        {"shift": 0, "mask": 65535, "inValue": 147, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[7]", "outValue": true, "note": "(FNIMCM_F) Impulsion comms - Communication with impulsion fans (cyclone) cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 148, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[8]", "outValue": true, "note": "(MVTTC) MV critical temperature trans - The temperature threshold of medium voltage transformer has been overcome"},
                        {"shift": 0, "mask": 65535, "inValue": 150, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[9]", "outValue": true, "note": "(CPMVO) MV cell protection open - Protection contractor of medium voltage cell is open"},
                        {"shift": 0, "mask": 65535, "inValue": 151, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[10]", "outValue": true, "note": "(SDMV) Smoke detector MV - Medium voltage smoke detector activated"},
                        {"shift": 0, "mask": 65535, "inValue": 155, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[11]", "outValue": true, "note": "(PRDID) Product ID invalid"},
                        {"shift": 0, "mask": 65535, "inValue": 181, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[12]", "outValue": true, "note": "(HOMDIFMV) Hom Diff MV - A zero-sequence current (earth leakage) has been detected on medium voltage side of the transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 182, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[13]", "outValue": true, "note": "(CRBALVMV) Curr Bal LVMV - A current unbalance has been detected between low and medium voltage sides (measures do not match"},
                        {"shift": 0, "mask": 65535, "inValue": 183, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[14]", "outValue": true, "note": "(NEGPWLV) Neg Pow LV - Active power in the low voltage side of the transformer has overcome the threshold set during the time adjusted"},
                        {"shift": 0, "mask": 65535, "inValue": 184, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[15]", "outValue": true, "note": "(NEGPWMV) Neg Pow MV"},
                        {"shift": 0, "mask": 65535, "inValue": 185, "uri": "/master/##ESS_ID##_ls:pcs1_faults3[16]", "outValue": true, "note": "(CRUNBALV) Cur Unbl LV - Unbalance threshold between phases in low voltage side has been overcome. Grid event occurs, voltage unbalance causes current unbalance"},
                        
                        {"shift": 0, "mask": 65535, "inValue": 186, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[0]", "outValue": true, "note": "(CRUNBAMV) Cur Unbl MV - Unbalance threshold between phases in medium voltage side has been overcome. Grid event occurs, voltage unbalance causes current unbalance"},
                        {"shift": 0, "mask": 65535, "inValue": 187, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[1]", "outValue": true, "note": "(CRBLDSPMD) Cur Bal DSPMD - Current measurement made by central control does not match sum of measurements of all modules"},
                        {"shift": 0, "mask": 65535, "inValue": 188, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[2]", "outValue": true, "note": "(PWBALLVMV) Pow Bal LVMV"},
                        {"shift": 0, "mask": 65535, "inValue": 189, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[3]", "outValue": true, "note": "(THDIMV) THDi MV - The threshold of harmonic distortion (THDi) has been overcome during the timeout set internally"},
                        {"shift": 0, "mask": 65535, "inValue": 190, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[4]", "outValue": true, "note": "(CPVF) Comb prot Volt Frq - One of the protection thresholds has been overcome"},
                        {"shift": 0, "mask": 65535, "inValue": 191, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[5]", "outValue": true, "note": "(CLBV) Crit Low Vdc Batt - Voltage in any of the buses is too low and DU is closed"},
                        {"shift": 0, "mask": 65535, "inValue": 300, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[6]", "outValue": true, "note": "(IEMB) Unbalance Bank - Difference between each input busbar voltage is higher than expected"},
                        {"shift": 0, "mask": 65535, "inValue": 350, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[7]", "outValue": true, "note": "(NOBNK) No Banks Enabled - No battery banks have been enabled. There is a mistake in the setting, or there is a fault in all the banks"},
                        {"shift": 0, "mask": 65535, "inValue": 368, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[8]", "outValue": true, "note": "(HVACCOMMS) Timeout communication fault with the HVAC control unit"},
                        {"shift": 0, "mask": 65535, "inValue": 369, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[9]", "outValue": true, "note": "(HVACNOP_F) Two or more HVAC units are not operational, and the battery container cooling is not guranteed"},
                        {"shift": 0, "mask": 65535, "inValue": 370, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[10]", "outValue": true, "note": "(ENCCOMMS) Enclosure Comms - TCP Modbus communication timeout failure with the device"},
                        {"shift": 0, "mask": 65535, "inValue": 371, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[11]", "outValue": true, "note": "(ENCTEMPH) Temperature in some of the enclosure sensors or the average temperature higher than expected"},
                        {"shift": 0, "mask": 65535, "inValue": 372, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[12]", "outValue": true, "note": "(ENCDIG) Enclosure Digital - Emergency stop press-button on battery enclosure has been pushed"},
                        {"shift": 0, "mask": 65535, "inValue": 373, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[13]", "outValue": true, "note": "(ENC24VDC) Enclosure 24VDC - Voltage is out of range or the UPS is offline. 24V voltage is out of range when it is out of 3% (21-29V)"},
                        {"shift": 0, "mask": 65535, "inValue": 374, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[14]", "outValue": true, "note": "(ENCPREDIS) Enclosure system is in gas pre-discharge mode"},
                        {"shift": 0, "mask": 65535, "inValue": 375, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[15]", "outValue": true, "note": "(ENCAGREL) Enclosure Agent Release - System has acted"},
                        {"shift": 0, "mask": 65535, "inValue": 376, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[16]", "outValue": true, "note": "(ENCTEMPL) Enclosure Temp Low - Average temperature in the enclosure is lower than expected"},
                        {"shift": 0, "mask": 65535, "inValue": 390, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[17]", "outValue": true, "note": "(TRCOMMS) Communication timeout failure with medium voltage transformer"},
                        {"shift": 0, "mask": 65535, "inValue": 391, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[18]", "outValue": true, "note": "(TRTEMP_F) Transformer over oil temperature alarm has been activated"},
                        {"shift": 0, "mask": 65535, "inValue": 392, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[19]", "outValue": true, "note": "(TRPRESU_F) Transformer over pressure alarm has been activated"},
                        {"shift": 0, "mask": 65535, "inValue": 393, "uri": "/master/##ESS_ID##_ls:pcs1_faults4[20]", "outValue": true, "note": "(TROIL_F) Transformer oil low level alarm has been activated"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/pcs:enum_opt","uri": "/components/pe_pcs_info:current_fault@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        "current_warning": {
            "value": 0,
            "ifChanged": false,
            "enable": "/config/pcs:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 65535, "inValue": 0, "uri": "/alarms/pcs:sys_warn",      "outValue": "(NOWRN) No warnings"},
                        {"shift": 0, "mask": 65535, "inValue": 0, "uri": "/alarms/pcs:no_start_cdn",  "outValue": "(NOWRN) No warnings"},
                        {"shift": 0, "mask": 65535, "inValue": 0, "uri": "/alarms/pcs:impulsion_fan", "outValue": "(NOWRN) No warnings"},

                        {"shift": 0, "mask": 65535, "inValue": 1, "uri": "/alarms/pcs:sys_warn", "outValue": "(HVAC) High input voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 2, "uri": "/alarms/pcs:sys_warn", "outValue": "(LVAC) Low input voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 3, "uri": "/alarms/pcs:sys_warn", "outValue": "(HFRQ) High frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 4, "uri": "/alarms/pcs:sys_warn", "outValue": "(LFRQ) Low frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 5, "uri": "/alarms/pcs:no_start_cdn", "outValue": "(NSC) No start conditions"},
                        {"shift": 0, "mask": 65535, "inValue": 6, "uri": "/alarms/pcs:sys_warn", "outValue": "(NOMD) No modules"},
                        {"shift": 0, "mask": 65535, "inValue": 7, "uri": "/alarms/pcs:sys_warn", "outValue": "(PLIM) P limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 8, "uri": "/alarms/pcs:sys_warn", "outValue": "(QLIM) Q limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 9, "uri": "/alarms/pcs:sys_warn", "outValue": "(ISLIM) Is limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 10, "uri": "/alarms/pcs:sys_warn", "outValue": "(IDCLIM) Idc limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 11, "uri": "/alarms/pcs:sys_warn", "outValue": "(PDVDC) Reduct P - A derating is active"},
                        {"shift": 0, "mask": 65535, "inValue": 12, "uri": "/alarms/pcs:sys_warn", "outValue": "(HEAT) Heating is active"},
                        {"shift": 0, "mask": 65535, "inValue": 13, "uri": "/alarms/pcs:sys_warn", "outValue": "(NIGHT) Night mode is active"},
                        {"shift": 0, "mask": 65535, "inValue": 14, "uri": "/alarms/pcs:sys_warn", "outValue": "(LP) Low P - Active power is lower than the minimum AC power set"},
                        {"shift": 0, "mask": 65535, "inValue": 15, "uri": "/alarms/pcs:sys_warn", "outValue": "(LVDC_W) Low Vdc - DC voltage is lower than the minimum DC voltage set"},
                        {"shift": 0, "mask": 65535, "inValue": 16, "uri": "/alarms/pcs:sys_warn", "outValue": "(PDT) Derating T - Inverter is limiting power due to high internal temperature"},
                        {"shift": 0, "mask": 65535, "inValue": 17, "uri": "/alarms/pcs:sys_warn", "outValue": "(PPF) Power Per Frequency - Power is reduced due to a high frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 18, "uri": "/alarms/pcs:sys_warn", "outValue": "(REDUN) Redun warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 19, "uri": "/alarms/pcs:sys_warn", "outValue": "(HVDC_W) High Vdc - DC voltage > 1500 V"},
                        {"shift": 0, "mask": 65535, "inValue": 20, "uri": "/alarms/pcs:sys_warn", "outValue": "(UMF) Module fault"},
                        {"shift": 0, "mask": 65535, "inValue": 21, "uri": "/alarms/pcs:sys_warn", "outValue": "(TRKNM) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 22, "uri": "/alarms/pcs:sys_warn", "outValue": "(TRKLV) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 23, "uri": "/alarms/pcs:sys_warn", "outValue": "(TRKCC) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 24, "uri": "/alarms/pcs:sys_warn", "outValue": "(TRKOC) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 25, "uri": "/alarms/pcs:sys_warn", "outValue": "(TRKBF) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 26, "uri": "/alarms/pcs:sys_warn", "outValue": "(LCFB) LC feedback - LC contactors are not operating adequately in the stop procedure"},
                        {"shift": 0, "mask": 65535, "inValue": 27, "uri": "/alarms/pcs:sys_warn", "outValue": "(QFV) Curve Q vs V - Grid support QV ongoing"},
                        {"shift": 0, "mask": 65535, "inValue": 28, "uri": "/alarms/pcs:sys_warn", "outValue": "(PFV) Curve P vs V - Grid support PV ongoing"},
                        {"shift": 0, "mask": 65535, "inValue": 29, "uri": "/alarms/pcs:sys_warn", "outValue": "(VDCDS) Vdc discordance - Discordance between bus voltage and input voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 40, "uri": "/alarms/pcs:sys_warn", "outValue": "(OVP) AC overvoltage"},
                        {"shift": 0, "mask": 65535, "inValue": 41, "uri": "/alarms/pcs:sys_warn", "outValue": "(RTC) The RTC is not configured. Set the time"},
                        {"shift": 0, "mask": 65535, "inValue": 42, "uri": "/alarms/pcs:sys_warn", "outValue": "(MSWM) Modules version - There are one or more modules with different software versions"},
                        {"shift": 0, "mask": 65535, "inValue": 43, "uri": "/alarms/pcs:sys_warn", "outValue": "(VSWM) uP DSP version - Software versions are not compatible"},
                        {"shift": 0, "mask": 65535, "inValue": 44, "uri": "/alarms/pcs:sys_warn", "outValue": "(NOSD) SD not present"},
                        {"shift": 0, "mask": 65535, "inValue": 45, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMI) Battery module isolated - One or more modules of the equipment has been isolated due to a fault"},
                        {"shift": 0, "mask": 65535, "inValue": 46, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUIUN) DU I unbalance - Current unbalance in the DU channels"},
                        {"shift": 0, "mask": 65535, "inValue": 47, "uri": "/alarms/pcs:sys_warn", "outValue": "(SPRLD) Spring loaded - Some of the circuit break triggers are not loaded"},
                        {"shift": 0, "mask": 65535, "inValue": 48, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUVDC) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 50, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUCOMS_W) Comms lost - There is a problem in the disconnecting unit communications"},
                        {"shift": 0, "mask": 65535, "inValue": 51, "uri": "/alarms/pcs:sys_warn", "outValue": "(CHISL) Channel isolated - DU channel isolated because it is derived, feedback has failed, or it did not measure voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 52, "uri": "/alarms/pcs:sys_warn", "outValue": "(INSA) Algorithm on - Derived channels detection algorithm is running. once finished, the warning will automatically disappear"},
                        {"shift": 0, "mask": 65535, "inValue": 53, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUOF) Fb open error - Problem with feedback from one of the DU channels in an opening event"},
                        {"shift": 0, "mask": 65535, "inValue": 54, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUCF) Fb close error - Problem with feedback from one of the Du channels in a closing event"},
                        {"shift": 0, "mask": 65535, "inValue": 55, "uri": "/alarms/pcs:sys_warn", "outValue": "(OVDCP) DC overvoltage - Check the status of the disconnecting unit and J7 connector digital input"},
                        {"shift": 0, "mask": 65535, "inValue": 56, "uri": "/alarms/pcs:sys_warn", "outValue": "(ISFLT) Isolation fault - warning not used currently"},
                        {"shift": 0, "mask": 65535, "inValue": 57, "uri": "/alarms/pcs:sys_warn", "outValue": "(CHCOM) Acq comms error - Communications problem between the disconnecting unit and acquisition channels"},
                        {"shift": 0, "mask": 65535, "inValue": 58, "uri": "/alarms/pcs:sys_warn", "outValue": "(NOCHN) No channel available"},
                        {"shift": 0, "mask": 65535, "inValue": 59, "uri": "/alarms/pcs:sys_warn", "outValue": "(GRIDIN) Isolat flt AC grid - Isulation fault has occurred in the AC side"},
                        {"shift": 0, "mask": 65535, "inValue": 60, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUBSY) Processing cont - Contactors processing event ongoing"},
                        {"shift": 0, "mask": 65535, "inValue": 61, "uri": "/alarms/pcs:sys_warn", "outValue": "(CHSWM) Acq version - DU acquisition channels with different versions have been detected"},
                        {"shift": 0, "mask": 65535, "inValue": 62, "uri": "/alarms/pcs:sys_warn", "outValue": "(PCHM) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 63, "uri": "/alarms/pcs:sys_warn", "outValue": "(CHCD) Current detected during DU channels opening event"},
                        {"shift": 0, "mask": 65535, "inValue": 64, "uri": "/alarms/pcs:sys_warn", "outValue": "(CHMW) Channel miswired - One or more acquisition channels did not measure any voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 100, "uri": "/alarms/pcs:sys_warn", "outValue": "(DCOMS_W) Display comms - Communications between display and control board lost"},
                        {"shift": 0, "mask": 65535, "inValue": 118, "uri": "/alarms/pcs:sys_warn", "outValue": "(CNBFPS) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 119, "uri": "/alarms/pcs:sys_warn", "outValue": "(BFBFPS) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 120, "uri": "/alarms/pcs:sys_warn", "outValue": "(BFPSCM) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 130, "uri": "/alarms/pcs:sys_warn", "outValue": "(ISODCCM) DC insulation monitor comms - Communication with the DC insulation monitor cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 131, "uri": "/alarms/pcs:sys_warn", "outValue": "(INSDC) Insulation DC - DC insulation monitor detected an insulation resistance below the threshold"},
                        {"shift": 0, "mask": 65535, "inValue": 132, "uri": "/alarms/pcs:sys_warn", "outValue": "(IRTHDC) Insulation resistor high DC - DC insulation monitor has detected a higher insulation resistance than the admissible"},
                        {"shift": 0, "mask": 65535, "inValue": 135, "uri": "/alarms/pcs:sys_warn", "outValue": "(ISOACCM) AC insulation monitor comms - Communication with the AC insulation monitor cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 136, "uri": "/alarms/pcs:sys_warn", "outValue": "(INSAC) Insulation AC - AC insulation monitor has detected an insulation resistance below the threshold"},
                        {"shift": 0, "mask": 65535, "inValue": 137, "uri": "/alarms/pcs:sys_warn", "outValue": "(IRTHAC) Insulation resistor high AC - AC insulation monitor has detected a higher insulation resistance than the admissible"},
                        {"shift": 0, "mask": 65535, "inValue": 140, "uri": "/alarms/pcs:impulsion_fan", "outValue": "(FNIMCM_W) Impulsion fans comms - Communication with the impulsion fans (cyclone) cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 141, "uri": "/alarms/pcs:sys_warn", "outValue": "(FNIMER_W) Impulsion fans - The impulsion fan (cyclone) has reported an error"},
                        {"shift": 0, "mask": 65535, "inValue": 142, "uri": "/alarms/pcs:sys_warn", "outValue": "(FNXCER_W) Extract fans control - Feedback from extraction fans in the low voltage side has not been received"},
                        {"shift": 0, "mask": 65535, "inValue": 143, "uri": "/alarms/pcs:sys_warn", "outValue": "(FNXMER_W) Extract fans MV - Feedback from extraction fans in the medium voltage side has not been received"},
                        {"shift": 0, "mask": 65535, "inValue": 147, "uri": "/alarms/pcs:sys_warn", "outValue": "(BBON) Blackbox on"},
                        {"shift": 0, "mask": 65535, "inValue": 148, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUFB1) DU FB1 error. DC Circuit breaker (Q8) failure"},
                        {"shift": 0, "mask": 65535, "inValue": 149, "uri": "/alarms/pcs:sys_warn", "outValue": "(DUFB2) DU FB2 error. DC Circuit breaker (Q9) failure"},
                        {"shift": 0, "mask": 65535, "inValue": 300, "uri": "/alarms/pcs:sys_warn", "outValue": "(ACTBAL) Active Balance"},
                        {"shift": 0, "mask": 65535, "inValue": 350, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSA) Battery Manage System is stopped because a BMS alarm is active. Check the BMS active alarms to restart"},
                        {"shift": 0, "mask": 65535, "inValue": 351, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSIA) There is imbalance inside the BMS, some strings are disconnected witin one bank. Power reduction is applied"},
                        {"shift": 0, "mask": 65535, "inValue": 352, "uri": "/alarms/pcs:sys_warn", "outValue": "(SNTPF) Synchronization of NTP server has failed"},
                        {"shift": 0, "mask": 65535, "inValue": 353, "uri": "/alarms/pcs:sys_warn", "outValue": "(EMBD) Battery bank is disabled by MPCSK (IGBTs are stopped and DC breaker is open"},
                        {"shift": 0, "mask": 65535, "inValue": 354, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSCL) MPCSK has lost communication with BMS. Heartbeat time has been exceeded"},
                        {"shift": 0, "mask": 65535, "inValue": 355, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSFE) Fuse Sensor Error BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 356, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSVSD) Voltage Sensor Error BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 357, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSFSC) Current Sensor Error BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 358, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSFF) Fan fault BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 359, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSSS) System Stop BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 360, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSSD) BMS Status Discordance"},
                        {"shift": 0, "mask": 65535, "inValue": 361, "uri": "/alarms/pcs:sys_warn", "outValue": "(BMSWC) BMS Wrong Configuration"},
                        {"shift": 0, "mask": 65535, "inValue": 369, "uri": "/alarms/pcs:sys_warn", "outValue": "(HVACNOP_W) HVAC Not Operative"},
                        {"shift": 0, "mask": 65535, "inValue": 370, "uri": "/alarms/pcs:sys_warn", "outValue": "(ENCDORCN) ENC Door Contact - container battery enclosure is open"},
                        {"shift": 0, "mask": 65535, "inValue": 371, "uri": "/alarms/pcs:sys_warn", "outValue": "(ENCALARTR) ENC Alarm/Trouble"},
                        {"shift": 0, "mask": 65535, "inValue": 372, "uri": "/alarms/pcs:sys_warn", "outValue": "(ENCDCDIS) ENC DC Disconnect - One of the container DC switch disconnectors is open"},
                        {"shift": 0, "mask": 65535, "inValue": 373, "uri": "/alarms/pcs:sys_warn", "outValue": "(ENCHHUM) ENC High Humidity"},
                        {"shift": 0, "mask": 65535, "inValue": 374, "uri": "/alarms/pcs:sys_warn", "outValue": "(ENCUPSBAT) ENC UPS Battery"},
                        {"shift": 0, "mask": 65535, "inValue": 390, "uri": "/alarms/pcs:sys_warn", "outValue": "(TRTEMP_W) Transformerr over oil temperature detected"},
                        {"shift": 0, "mask": 65535, "inValue": 391, "uri": "/alarms/pcs:sys_warn", "outValue": "(TRPRESU_W) Transformer over pressure detected"},
                        {"shift": 0, "mask": 65535, "inValue": 392, "uri": "/alarms/pcs:sys_warn", "outValue": "(TROIL_W) Transformer oil low level detected"},

                        {"shift": 0, "mask": 65535, "inValue": 1, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[0]", "outValue": true, "note": "Bit 0 - (HVAC) High input voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 2, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[1]", "outValue": true, "note": "Bit 1 - (LVAC) Low input voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 3, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[2]", "outValue": true, "note": "Bit 2 - (HFRQ) High frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 4, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[3]", "outValue": true, "note": "Bit 3 - (LFRQ) Low frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 5, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[4]", "outValue": true, "note": "Bit 4 - (NSC) No start conditions"},
                        {"shift": 0, "mask": 65535, "inValue": 6, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[5]", "outValue": true, "note": "Bit 5 - (NOMD) No modules"},
                        {"shift": 0, "mask": 65535, "inValue": 7, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[6]", "outValue": true, "note": "Bit 6 - (PLIM) P limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 8, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[7]", "outValue": true, "note": "Bit 7 - (QLIM) Q limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 9, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[8]", "outValue": true, "note": "Bit 8 - (ISLIM) Is limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 10, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[9]", "outValue": true, "note": "Bit 9 - (IDCLIM) Idc limit has been reached"},
                        {"shift": 0, "mask": 65535, "inValue": 11, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[10]", "outValue": true, "note": "Bit 10 - (PDVDC) Reduct P - A derating is active"},
                        {"shift": 0, "mask": 65535, "inValue": 12, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[11]", "outValue": true, "note": "Bit 11 - (HEAT) Heating is active"},
                        {"shift": 0, "mask": 65535, "inValue": 13, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[12]", "outValue": true, "note": "Bit 12 - (NIGHT) Night mode is active"},
                        {"shift": 0, "mask": 65535, "inValue": 14, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[13]", "outValue": true, "note": "Bit 13 - (LP) Low P - Active power is lower than the minimum AC power set"},
                        {"shift": 0, "mask": 65535, "inValue": 15, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[14]", "outValue": true, "note": "Bit 14 - (LVDC_W) Low Vdc - DC voltage is lower than the minimum DC voltage set"},
                        {"shift": 0, "mask": 65535, "inValue": 16, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[15]", "outValue": true, "note": "Bit 15 - (PDT) Derating T - Inverter is limiting power due to high internal temperature"},
                        {"shift": 0, "mask": 65535, "inValue": 17, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[16]", "outValue": true, "note": "Bit 16 - (PPF) Power Per Frequency - Power is reduced due to a high frequency"},
                        {"shift": 0, "mask": 65535, "inValue": 18, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[17]", "outValue": true, "note": "Bit 17 - (REDUN) Redun warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 19, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[18]", "outValue": true, "note": "Bit 18 - (HVDC_W) High Vdc - DC voltage > 1500 V"},
                        {"shift": 0, "mask": 65535, "inValue": 20, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[19]", "outValue": true, "note": "Bit 19 - (UMF) Module fault"},
                        {"shift": 0, "mask": 65535, "inValue": 21, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[20]", "outValue": true, "note": "Bit 20 - (TRKNM) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 22, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[21]", "outValue": true, "note": "Bit 21 - (TRKLV) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 23, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[22]", "outValue": true, "note": "Bit 22 - (TRKCC) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 24, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[23]", "outValue": true, "note": "Bit 23 - (TRKOC) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 25, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[24]", "outValue": true, "note": "Bit 24 - (TRKBF) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 26, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[25]", "outValue": true, "note": "Bit 25 - (LCFB) LC feedback - LC contactors are not operating adequately in the stop procedure"},
                        {"shift": 0, "mask": 65535, "inValue": 27, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[26]", "outValue": true, "note": "Bit 26 - (QFV) Curve Q vs V - Grid support QV ongoing"},
                        {"shift": 0, "mask": 65535, "inValue": 28, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[27]", "outValue": true, "note": "Bit 27 - (PFV) Curve P vs V - Grid support PV ongoing"},
                        {"shift": 0, "mask": 65535, "inValue": 29, "uri": "/master/##ESS_ID##_ls:pcs1_alarms1[28]", "outValue": true, "note": "Bit 28 - (VDCDS) Vdc discordance - Discordance between bus voltage and input voltage"},
                        
                        {"shift": 0, "mask": 65535, "inValue": 40, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[0]", "outValue": true, "note": "Bit 0 - (OVP) AC overvoltage"},
                        {"shift": 0, "mask": 65535, "inValue": 41, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[1]", "outValue": true, "note": "Bit 1 - (RTC) The RTC is not configured. Set the time"},
                        {"shift": 0, "mask": 65535, "inValue": 42, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[2]", "outValue": true, "note": "Bit 2 - (MSWM) Modules version - There are one or more modules with different software versions"},
                        {"shift": 0, "mask": 65535, "inValue": 43, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[3]", "outValue": true, "note": "Bit 3 - (VSWM) uP DSP version - Software versions are not compatible"},
                        {"shift": 0, "mask": 65535, "inValue": 44, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[4]", "outValue": true, "note": "Bit 4 - (NOSD) SD not present"},
                        {"shift": 0, "mask": 65535, "inValue": 45, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[5]", "outValue": true, "note": "Bit 5 - (BMI) Battery module isolated - One or more modules of the equipment has been isolated due to a fault"},
                        {"shift": 0, "mask": 65535, "inValue": 46, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[6]", "outValue": true, "note": "Bit 6 - (DUIUN) DU I unbalance - Current unbalance in the DU channels"},
                        {"shift": 0, "mask": 65535, "inValue": 47, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[7]", "outValue": true, "note": "Bit 7 - (SPRLD) Spring loaded - Some of the circuit break triggers are not loaded"},
                        {"shift": 0, "mask": 65535, "inValue": 48, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[8]", "outValue": true, "note": "Bit 8 - (DUVDC) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 50, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[9]", "outValue": true, "note": "Bit 9 - (DUCOMS_W) Comms lost - There is a problem in the disconnecting unit communications"},
                        {"shift": 0, "mask": 65535, "inValue": 51, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[10]", "outValue": true, "note": "Bit 10 - (CHISL) Channel isolated - DU channel isolated because it is derived, feedback has failed, or it did not measure voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 52, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[11]", "outValue": true, "note": "Bit 11 - (INSA) Algorithm on - Derived channels detection algorithm is running. once finished, the warning will automatically disappear"},
                        {"shift": 0, "mask": 65535, "inValue": 53, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[12]", "outValue": true, "note": "Bit 12 - (DUOF) Fb open error - Problem with feedback from one of the DU channels in an opening event"},
                        {"shift": 0, "mask": 65535, "inValue": 54, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[13]", "outValue": true, "note": "Bit 13 - (DUCF) Fb close error - Problem with feedback from one of the Du channels in a closing event"},
                        {"shift": 0, "mask": 65535, "inValue": 55, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[14]", "outValue": true, "note": "Bit 14 - (OVDCP) DC overvoltage - Check the status of the disconnecting unit and J7 connector digital input"},
                        {"shift": 0, "mask": 65535, "inValue": 56, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[15]", "outValue": true, "note": "Bit 15 - (ISFLT) Isolation fault - warning not used currently"},
                        {"shift": 0, "mask": 65535, "inValue": 57, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[16]", "outValue": true, "note": "Bit 16 - (CHCOM) Acq comms error - Communications problem between the disconnecting unit and acquisition channels"},
                        {"shift": 0, "mask": 65535, "inValue": 58, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[17]", "outValue": true, "note": "Bit 17 - (NOCHN) No channel available"},
                        {"shift": 0, "mask": 65535, "inValue": 59, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[18]", "outValue": true, "note": "Bit 18 - (GRIDIN) Isolat flt AC grid - Isulation fault has occurred in the AC side"},
                        {"shift": 0, "mask": 65535, "inValue": 60, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[19]", "outValue": true, "note": "Bit 19 - (DUBSY) Processing cont - Contactors processing event ongoing"},
                        {"shift": 0, "mask": 65535, "inValue": 61, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[20]", "outValue": true, "note": "Bit 20 - (CHSWM) Acq version - DU acquisition channels with different versions have been detected"},
                        {"shift": 0, "mask": 65535, "inValue": 62, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[21]", "outValue": true, "note": "Bit 21 - (PCHM) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 63, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[22]", "outValue": true, "note": "Bit 22 - (CHCD) Current detected during DU channels opening event"},
                        {"shift": 0, "mask": 65535, "inValue": 64, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[23]", "outValue": true, "note": "Bit 23 - (CHMW) Channel miswired - One or more acquisition channels did not measure any voltage"},
                        {"shift": 0, "mask": 65535, "inValue": 65, "uri": "/master/##ESS_ID##_ls:pcs1_alarms2[24]", "outValue": true, "note": "Bit 24 - (DCOMS_W) Display comms - Communications between display and control board lost"},
                        
                        {"shift": 0, "mask": 65535, "inValue": 118, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[0]", "outValue": true, "note": "Bit 0 - (CNBFPS) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 119, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[1]", "outValue": true, "note": "Bit 1 - (BFBFPS) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 120, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[2]", "outValue": true, "note": "Bit 2 - (BFPSCM) warning - description unknown"},
                        {"shift": 0, "mask": 65535, "inValue": 130, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[3]", "outValue": true, "note": "Bit 3 - (ISODCCM) DC insulation monitor comms - Communication with the DC insulation monitor cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 131, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[4]", "outValue": true, "note": "Bit 4 - (INSDC) Insulation DC - DC insulation monitor detected an insulation resistance below the threshold"},
                        {"shift": 0, "mask": 65535, "inValue": 132, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[5]", "outValue": true, "note": "Bit 5 - (IRTHDC) Insulation resistor high DC - DC insulation monitor has detected a higher insulation resistance than the admissible"},
                        {"shift": 0, "mask": 65535, "inValue": 135, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[6]", "outValue": true, "note": "Bit 6 - (ISOACCM) AC insulation monitor comms - Communication with the AC insulation monitor cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 136, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[7]", "outValue": true, "note": "Bit 7 - (INSAC) Insulation AC - AC insulation monitor has detected an insulation resistance below the threshold"},
                        {"shift": 0, "mask": 65535, "inValue": 137, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[8]", "outValue": true, "note": "Bit 8 - (IRTHAC) Insulation resistor high AC - AC insulation monitor has detected a higher insulation resistance than the admissible"},
                        {"shift": 0, "mask": 65535, "inValue": 140, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[9]", "outValue": true, "note": "Bit 9 - (FNIMCM_W) Impulsion fans comms - Communication with the impulsion fans (cyclone) cannot be established"},
                        {"shift": 0, "mask": 65535, "inValue": 141, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[10]", "outValue": true, "note": "Bit 10 - (FNIMER_W) Impulsion fans - The impulsion fan (cyclone) has reported an error"},
                        {"shift": 0, "mask": 65535, "inValue": 142, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[11]", "outValue": true, "note": "Bit 11 - (FNXCER_W) Extract fans control - Feedback from extraction fans in the low voltage side has not been received"},
                        {"shift": 0, "mask": 65535, "inValue": 143, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[12]", "outValue": true, "note": "Bit 12 - (FNXMER_W) Extract fans MV - Feedback from extraction fans in the medium voltage side has not been received"},
                        {"shift": 0, "mask": 65535, "inValue": 147, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[13]", "outValue": true, "note": "Bit 13 - (BBON) Blackbox on"},
                        {"shift": 0, "mask": 65535, "inValue": 148, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[14]", "outValue": true, "note": "Bit 14 - (DUFB1) DU FB1 error. DC Circuit breaker (Q8) failure"},
                        {"shift": 0, "mask": 65535, "inValue": 149, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[15]", "outValue": true, "note": "Bit 15 - (DUFB2) DU FB2 error. DC Circuit breaker (Q9) failure"},
                        {"shift": 0, "mask": 65535, "inValue": 300, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[16]", "outValue": true, "note": "Bit 16 - (ACTBAL) Active Balance"},
                        {"shift": 0, "mask": 65535, "inValue": 350, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[17]", "outValue": true, "note": "Bit 17 - (BMSA) Battery Manage System is stopped because a BMS alarm is active. Check the BMS active alarms to restart"},
                        {"shift": 0, "mask": 65535, "inValue": 351, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[18]", "outValue": true, "note": "Bit 18 - (BMSIA) There is imbalance inside the BMS, some strings are disconnected witin one bank. Power reduction is applied"},
                        {"shift": 0, "mask": 65535, "inValue": 352, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[19]", "outValue": true, "note": "Bit 19 - (SNTPF) Synchronization of NTP server has failed"},
                        {"shift": 0, "mask": 65535, "inValue": 353, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[20]", "outValue": true, "note": "Bit 20 - (EMBD) Battery bank is disabled by MPCSK (IGBTs are stopped and DC breaker is open"},
                        {"shift": 0, "mask": 65535, "inValue": 354, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[21]", "outValue": true, "note": "Bit 21 - (BMSCL) MPCSK has lost communication with BMS. Heartbeat time has been exceeded"},
                        {"shift": 0, "mask": 65535, "inValue": 355, "uri": "/master/##ESS_ID##_ls:pcs1_alarms3[22]", "outValue": true, "note": "Bit 22 - (BMSFE) Fuse Sensor Error BMS"},
                        
                        {"shift": 0, "mask": 65535, "inValue": 356, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[0]", "outValue": true, "note": "Bit 0 - (BMSVSD) Voltage Sensor Error BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 357, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[1]", "outValue": true, "note": "Bit 1 - (BMSFSC) Current Sensor Error BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 358, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[2]", "outValue": true, "note": "Bit 2 - (BMSFF) Fan fault BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 359, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[3]", "outValue": true, "note": "Bit 3 - (BMSSS) System Stop BMS"},
                        {"shift": 0, "mask": 65535, "inValue": 360, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[4]", "outValue": true, "note": "Bit 4 - (BMSSD) BMS Status Discordance"},
                        {"shift": 0, "mask": 65535, "inValue": 361, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[5]", "outValue": true, "note": "Bit 5 - (BMSWC) BMS Wrong Configuration"},
                        {"shift": 0, "mask": 65535, "inValue": 369, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[6]", "outValue": true, "note": "Bit 6 - (HVACNOP_W) HVAC Not Operative"},
                        {"shift": 0, "mask": 65535, "inValue": 370, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[7]", "outValue": true, "note": "Bit 7 - (ENCDORCN) ENC Door Contact - container battery enclosure is open"},
                        {"shift": 0, "mask": 65535, "inValue": 371, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[8]", "outValue": true, "note": "Bit 8 - (ENCALARTR) ENC Alarm/Trouble"},
                        {"shift": 0, "mask": 65535, "inValue": 372, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[9]", "outValue": true, "note": "Bit 9 - (ENCDCDIS) ENC DC Disconnect - One of the container DC switch disconnectors is open"},
                        {"shift": 0, "mask": 65535, "inValue": 373, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[10]", "outValue": true, "note": "Bit 10 - (ENCHHUM) ENC High Humidity"},
                        {"shift": 0, "mask": 65535, "inValue": 374, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[11]", "outValue": true, "note": "Bit 11 - (ENCUPSBAT) ENC UPS Battery"},
                        {"shift": 0, "mask": 65535, "inValue": 390, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[12]", "outValue": true, "note": "Bit 12 - (TRTEMP_W) Transformerr over oil temperature detected"},
                        {"shift": 0, "mask": 65535, "inValue": 391, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[13]", "outValue": true, "note": "Bit 13 - (TRPRESU_W) Transformer over pressure detected"},
                        {"shift": 0, "mask": 65535, "inValue": 392, "uri": "/master/##ESS_ID##_ls:pcs1_alarms4[14]", "outValue": true, "note": "Bit 14 - (TROIL_W) Transformer oil low level detected"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/pcs:enum_opt","uri": "/components/pe_pcs_info:current_warning@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },
        
        "current_status": {
            "value": 0,
            "ifChanged": false,
            "enable": "/config/pcs:enable",
            "actions": {
                "onSet": [{
                    "enum": [
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/pcs:Status", "outValue": "Power up"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/pcs:Status", "outValue": "Initialization"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/pcs:Status", "outValue": "Off"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/pcs:Status", "outValue": "Precharge"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/status/pcs:Status", "outValue": "Ready"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/status/pcs:Status", "outValue": "Wait"},
                        {"shift": 0, "mask": 255, "inValue": 6, "uri": "/status/pcs:Status", "outValue": "On"},
                        {"shift": 0, "mask": 255, "inValue": 7, "uri": "/status/pcs:Status", "outValue": "Stop"},
                        {"shift": 0, "mask": 255, "inValue": 8, "uri": "/status/pcs:Status", "outValue": "Discharge"},
                        {"shift": 0, "mask": 255, "inValue": 9, "uri": "/status/pcs:Status", "outValue": "Fault"},
                        {"shift": 0, "mask": 255, "inValue": 10, "uri": "/status/pcs:Status", "outValue": "LVRT"},
                        {"shift": 0, "mask": 255, "inValue": 11, "uri": "/status/pcs:Status", "outValue": "OVRT"},
                        {"shift": 0, "mask": 255, "inValue": 12, "uri": "/status/pcs:Status", "outValue": "Night"},
                        {"shift": 0, "mask": 255, "inValue": 13, "uri": "/status/pcs:Status", "outValue": "Night DC off"},
                        {"shift": 0, "mask": 255, "inValue": 14, "uri": "/status/pcs:Status", "outValue": "Standby"},
                        {"shift": 0, "mask": 255, "inValue": 15, "uri": "/status/pcs:Status", "outValue": "HVPL"},
                        {"shift": 0, "mask": 255, "inValue": 17, "uri": "/status/pcs:Status", "outValue": "Pre-on"},
                        {"shift": 0, "mask": 255, "inValue": 18, "uri": "/status/pcs:Status", "outValue": "Self-diagnosis"},
                        {"shift": 0, "mask": 255, "inValue": 19, "uri": "/status/pcs:Status", "outValue": "Filter contactors"},
                        {"shift": 0, "mask": 255, "inValue": 20, "uri": "/status/pcs:Status", "outValue": "Premagnetization"},
                        {"shift": 0, "mask": 255, "inValue": 21, "uri": "/status/pcs:Status", "outValue": "Bank balancing"},
                        {"shift": 0, "mask": 255, "inValue": 22, "uri": "/status/pcs:Status", "outValue": "CV stand by"},
                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/status/pcs:SystemState", "outValue": "Off"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/status/pcs:SystemState", "outValue": "Ready"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 6, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 7, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 8, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 9, "uri": "/status/pcs:SystemState", "outValue": "Fault"},
                        {"shift": 0, "mask": 255, "inValue": 10, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 11, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 12, "uri": "/status/pcs:SystemState", "outValue": "Shutdown"},
                        {"shift": 0, "mask": 255, "inValue": 13, "uri": "/status/pcs:SystemState", "outValue": "Shutdown"},
                        {"shift": 0, "mask": 255, "inValue": 14, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 15, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 17, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 18, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 19, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 20, "uri": "/status/pcs:SystemState", "outValue": "Starting"},
                        {"shift": 0, "mask": 255, "inValue": 21, "uri": "/status/pcs:SystemState", "outValue": "Running"},
                        {"shift": 0, "mask": 255, "inValue": 22, "uri": "/status/pcs:SystemState", "outValue": "Running"},

                        {"shift": 0, "mask": 255, "inValue": 0, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 1, "note": "Power up"},
                        {"shift": 0, "mask": 255, "inValue": 1, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 2, "note": "Initialization"},
                        {"shift": 0, "mask": 255, "inValue": 2, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 4, "note": "Off"},
                        {"shift": 0, "mask": 255, "inValue": 3, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 8, "note": "Precharge"},
                        {"shift": 0, "mask": 255, "inValue": 4, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 16, "note": "Ready"},
                        {"shift": 0, "mask": 255, "inValue": 5, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 32, "note": "Wait"},
                        {"shift": 0, "mask": 255, "inValue": 6, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 64, "note": "On"},
                        {"shift": 0, "mask": 255, "inValue": 7, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 128, "note": "Stop"},
                        {"shift": 0, "mask": 255, "inValue": 8, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 256, "note": "Discharge"},
                        {"shift": 0, "mask": 255, "inValue": 9, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 512, "note": "Fault"},
                        {"shift": 0, "mask": 255, "inValue": 10, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 1024, "note": "LVRT"},
                        {"shift": 0, "mask": 255, "inValue": 11, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 2048, "note": "OVRT"},
                        {"shift": 0, "mask": 255, "inValue": 12, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 4096, "note": "Night"},
                        {"shift": 0, "mask": 255, "inValue": 13, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 8192, "note": "Night DC off"},
                        {"shift": 0, "mask": 255, "inValue": 14, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 16384, "note": "Standby"},
                        {"shift": 0, "mask": 255, "inValue": 15, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 32768, "note": "HVPL"},
                        {"shift": 0, "mask": 255, "inValue": 17, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 65536, "note": "Pre-on"},
                        {"shift": 0, "mask": 255, "inValue": 18, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 131072, "note": "Self-diagnosis"},
                        {"shift": 0, "mask": 255, "inValue": 19, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 262144, "note": "Filter contactors"},
                        {"shift": 0, "mask": 255, "inValue": 20, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 524288, "note": "Premagnetization"},
                        {"shift": 0, "mask": 255, "inValue": 21, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 1048576, "note": "Bank balancing"},
                        {"shift": 0, "mask": 255, "inValue": 22, "uri": "/master/##ESS_ID##_ls:pcs_state", "outValue": 2097152, "note": "CV stand by"}
                    ]
                },
                {
                    "remap": [
                        {"enable":"/config/pcs:enum_opt","uri": "/components/pe_pcs_info:current_status@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        },

        "status_gen_switch": {
            "value": 0,
            "ifChanged": false,
            "enable": "/config/pcs:enable",
            "actions": {
                "onSet": [{
                    "remap": [
                        {"inValue": 1, "uri": "/assets/pcs/##PCS_ID##:status_gen_switch", "outValue": "Open"},
                        {"inValue": 2, "uri": "/assets/pcs/##PCS_ID##:status_gen_switch", "outValue": "Closed"},

                        {"inValue": 1, "uri": "/master/##ESS_ID##_ls:pcs_breaker_closed", "outValue": false},
                        {"inValue": 2, "uri": "/master/##ESS_ID##_ls:pcs_breaker_closed", "outValue": true},

                        {"enable":"/config/pcs:enum_opt","uri": "/components/pe_pcs_info:status_gen_switch@ifChanged", "useAv":true, "outValue": true}
                    ]
                }]
            }
        }
    },
    "/schedule/wake_monitor/pcs": {        
        "/limits/pcs:RatedActivePowerConvert":   { "enable": true, "amap": "pcs", "func":"CalculateVar"},
        "/limits/pcs:RatedReactivePowerConvert": { "enable": true, "amap": "pcs", "func":"CalculateVar"}
    },

    "/limits/pcs": {
        "RatedActivePowerPct": 0,
        "RatedReactivePowerPct": 0,
        "RatedActivePowerConvert": {
            "value": 0,
            "note": "Convert active power limit percentage to real",
            "useExpr": true,
            "numVars": 2,
            "variable1": "/limits/pcs:RatedActivePowerPct",
            "variable2": "/limits/pcs:RatedApparentPower",
            "expression": "{1} * {2} / 100",
            "actions": {
                "onSet": [
                    {"remap": [
                        {"uri": "/limits/pcs:RatedActivePower"}
                    ]}
                ]
            }
        },
        "RatedReactivePowerConvert": {
            "value": 0,
            "note": "Convert reactive power limit percentage to real",
            "useExpr": true,
            "numVars": 2,
            "variable1": "/limits/pcs:RatedReactivePowerPct",
            "variable2": "/limits/pcs:RatedApparentPower",
            "expression": "{1} * {2} / 100",
            "actions": {
                "onSet": [
                    {"remap": [
                        {"uri": "/limits/pcs:RatedReactivePower"}
                    ]}
                ]
            }
        }
    }
}