{
    "fileInfo": {
        "sourceFileName": "bms_catl_modbus_config.xlsx",
        "sourceFileCreated": "2020-07-23T05:59:21.000Z",
        "sourceFileLastModified": "2021-10-01T14:50:24.000Z",
        "sourceFileCreatedBy": "17576",
        "sourceFileLastModifiedBy": "Jimmy Nguyen",
        "outputFileName": "bms_catl_modbus_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2021-10-01T15:11:31.350Z"
    },
    "connection": {
        "name": "CATL_BMU",
        "device name": "CATL_BMU",
        "device protocol": "Modbus TCP",
        "device protocol version": "6.0 WIP",
        "device id string": "catl_BMU",
        "ip_address": "172.30.0.20",
        "port": 5029
    },
    "components": [
        {
            "id": "bms_1_controls",
            "frequency": 1000,
            "offset_time": 20,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 897,
                    "number_of_registers": 12,
                    "map": [
                        {"id": "ems_cmd", "offset": 897, "name": "EMS_cmd", "echo_id": "/components/bms_1/ctrlword1" },
                        {"id": "fault_clear_cmd", "offset": 908, "name": "Fault_Clear_cmd" }
                    ]
                }
            ]
        },
        {
            "id": "bms_1_info",
            "frequency": 200,
            "offset_time": 20,
            "registers": [
                {
                    "type": "Input Registers",
                    "starting_offset": 0,
                    "number_of_registers": 3,
                    "map": [
                        {"id": "mbmu_warning_1", "offset": 0, "name": "System warning (with degrees) Detailed in appendix Ⅰ" },
                        {"id": "mbmu_warning_21", "offset": 1, "name": "System warning (without degrees) Detailed in appendix Ⅱ" },
                        {"id": "mbmu_warning_22", "offset": 2, "name": "System warning (without degrees) Detailed in appendix Ⅱ" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 16,
                    "number_of_registers": 1,
                    "map": [
                        {"id": "mbmu_status", "offset": 16, "name": "System status" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 32,
                    "number_of_registers": 12,
                    "map": [
                        {"id": "mbmu_voltage", "offset": 32, "scale": 10, "name": "System voltage", "echo_id": "/components/twins_bms_1/vdc_value" },
                        {"id": "mbmu_current", "offset": 33, "name": "System Current", "signed": true, "echo_id": "/components/twins_bms_1/idc_value" },
                        {"id": "mbmu_soc", "offset": 34, "scale": 10, "name": "SOC", "echo_id": "/components/twins_bms_1/soc_value" },
                        {"id": "mbmu_soh", "offset": 35, "scale": 10, "name": "SOH", "echo_id": "/components/twins_bms_1/soh" },
                        {"id": "mbmu_max_cell_voltage", "offset": 36, "scale": 1000, "name": "Max cell voltage", "signed": true, "echo_id": "/components/twins_bms_1/maxcellvolt_value" },
                        {"id": "mbmu_min_cell_voltage", "offset": 37, "scale": 1000, "name": "Min cell voltage", "signed": true, "echo_id": "/components/twins_bms_1/mincellvolt_value" },
                        {"id": "mbmu_avg_cell_voltage", "offset": 38, "scale": 1000, "name": "Avg. cell voltage", "signed": true, "echo_id": "/components/twins_bms_1/avgcellvolt" },
                        {"id": "mbmu_max_cell_temperature", "offset": 39, "name": "Max cell temperature", "echo_id": "/components/twins_bms_1/maxcelltemp_value" },
                        {"id": "mbmu_min_cell_temperature", "offset": 40, "name": "Min cell temperature", "echo_id": "/components/twins_bms_1/mincelltemp_value" },
                        {"id": "mbmu_avg_cell_temperature", "offset": 41, "name": "Avg. cell temperature", "echo_id": "/components/twins_bms_1/avgcelltemp" },
                        {"id": "mbmu_max_charge_current", "offset": 42, "scale": -1, "name": "Max charge current allowed", "echo_id": "/components/twins_bms_1/icharge" },
                        {"id": "mbmu_max_discharge_current", "offset": 43, "name": "Max discharge current allowed", "echo_id": "/components/twins_bms_1/idischarge" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 768,
                    "number_of_registers": 19,
                    "map": [
                        {"id": "bms_heartbeat", "offset": 768, "name": "BMS heartbeat", "echo_id": "/components/twins_bms_1/heart_heartbeat" },
                        {"id": "bms_poweron", "offset": 769, "name": "BMS_poweron", "echo_id": "/components/twins_bms_1/status_0_value" },
                        {"id": "bms_status", "offset": 770, "name": "BMS_status" },
                        {"id": "num_hv_subsystem", "offset": 772, "name": "Number of HV connected subsystem", "echo_id": "/components/twins_bms_1/numracks" },
                        {"id": "bms_remain_charge_energy", "offset": 775, "scale": 10, "name": "System remain charge energy", "echo_id": "/components/twins_bms_1/echarge" },
                        {"id": "bms_remain_discharge_energy", "offset": 776, "scale": 10, "name": "System remain discharge energy", "echo_id": "/components/twins_bms_1/edischarge" },
                        {"id": "bms_max_discharge_allowed", "offset": 783, "name": "Max system discharge power allowed" },
                        {"id": "bms_max_charge_allowed", "offset": 784, "name": "Max system charge power allowed" },
                        {"id": "bms_limit_charge_hv", "offset": 785, "name": "BMS_limit_charge_hv" },
                        {"id": "bms_limit_discharge_hv", "offset": 786, "name": "BMS_limit_discharge_hv" }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 896,
                    "number_of_registers": 10,
                    "map": [
                        {"id": "ems_heartbeat", "offset": 896, "name": "EMS heartbeat" },
                        {"id": "ems_status", "offset": 898, "name": "EMS_status" },
                        {"id": "ems_rtc_year", "offset": 900, "name": "EMS_RTC_year", "echo_id": "/components/twins_bms_1/heart_year" },
                        {"id": "ems_rtc_month", "offset": 901, "name": "EMS_RTC_month", "echo_id": "/components/twins_bms_1/heart_month" },
                        {"id": "ems_rtc_day", "offset": 902, "name": "EMS_RTC_day", "echo_id": "/components/twins_bms_1/heart_day" },
                        {"id": "ems_rtc_hour", "offset": 903, "name": "EMS_RTC_hour", "echo_id": "/components/twins_bms_1/heart_hour" },
                        {"id": "ems_rtc_minute", "offset": 904, "name": "EMS_RTC_minute", "echo_id": "/components/twins_bms_1/heart_minute" },
                        {"id": "ems_rtc_second", "offset": 905, "name": "EMS_RTC_second", "echo_id": "/components/twins_bms_1/heart_second" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 1024,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_1_warning_1", "offset": 1024, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_0_warning1_0_value" },
                        {"id": "sbmu_1_warning_21", "offset": 1025, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_0_warning2_0_value" },
                        {"id": "sbmu_1_warning_22", "offset": 1026, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_0_warning3_0_value" },
                        {"id": "sbmu_1_warning_23", "offset": 1027, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_0_warning4_0_value" },
                        {"id": "sbmu_1_precharge_status", "offset": 1040, "name": "Precharge Status" },
                        {"id": "sbmu_1_master_positive", "offset": 1041, "name": "Master positive", "echo_id": "/assets/bms/sbmu_0/sbmu_master_positive" },
                        {"id": "sbmu_1_master_negative", "offset": 1042, "name": "Master negative", "echo_id": "/assets/bms/sbmu_0/sbmu_master_negative" },
                        {"id": "sbmu_1_balance_status", "offset": 1044, "name": "Balance status" },
                        {"id": "sbmu_1_voltage", "offset": 1056, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_0_vdc" },
                        {"id": "sbmu_1_current", "offset": 1058, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_0_idc_value" },
                        {"id": "sbmu_1_soc", "offset": 1059, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_0_soc_value" },
                        {"id": "sbmu_1_soh", "offset": 1060, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_0_soh" },
                        {"id": "sbmu_1_max_cell_voltage", "offset": 1061, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_0_maxcellvolt_value" },
                        {"id": "sbmu_1_min_cell_voltage", "offset": 1062, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_0_mincellvolt_value" },
                        {"id": "sbmu_1_avg_cell_voltage", "offset": 1063, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_0_avgcellvolt" },
                        {"id": "sbmu_1_max_cell_temp", "offset": 1064, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_0_maxcelltemp_value" },
                        {"id": "sbmu_1_min_cell_temp", "offset": 1065, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_0_mincelltemp_value" },
                        {"id": "sbmu_1_avg_cell_temp", "offset": 1066, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_0_avgcelltemp" },
                        {"id": "sbmu_1_max_charge_current", "offset": 1067, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_0_icharge" },
                        {"id": "sbmu_1_max_discharge_current", "offset": 1068, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_0_idischarge" },
                        {"id": "sbmu_1_max_cell_voltage_position", "offset": 1072, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_1_min_cell_voltage_position", "offset": 1073, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_1_max_cell_temp_position", "offset": 1074, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_1_min_cell_temp_position", "offset": 1075, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_1_sum_cells", "offset": 1079, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_1_tms_mode_command", "offset": 1096, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_1_tms_temp_setting", "offset": 1097, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_1_tms_real_mode", "offset": 1098, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_1_rack_inlet_temperature", "offset": 1099, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_1_rack_outlet_temperature", "offset": 1100, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_1_ambient_temp", "offset": 1101, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_1_tms_demand_power", "offset": 1102, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_1_tms_fault_code", "offset": 1103, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_1_door_state", "offset": 1104, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_1_fan_in_boxs", "offset": 1105, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 2048,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_2_warning_1", "offset": 2048, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_1_warning1_0_value" },
                        {"id": "sbmu_2_warning_21", "offset": 2049, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_1_warning2_0_value" },
                        {"id": "sbmu_2_warning_22", "offset": 2050, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_1_warning3_0_value" },
                        {"id": "sbmu_2_warning_23", "offset": 2051, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_1_warning4_0_value" },
                        {"id": "sbmu_2_precharge_status", "offset": 2064, "name": "Precharge Status" },
                        {"id": "sbmu_2_master_positive", "offset": 2065, "name": "Master positive", "echo_id": "/assets/bms/sbmu_1/sbmu_master_positive" },
                        {"id": "sbmu_2_master_negative", "offset": 2066, "name": "Master negative", "echo_id": "/assets/bms/sbmu_1/sbmu_master_negative" },
                        {"id": "sbmu_2_balance_status", "offset": 2068, "name": "Balance status" },
                        {"id": "sbmu_2_voltage", "offset": 2080, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_1_vdc" },
                        {"id": "sbmu_2_current", "offset": 2082, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_1_idc_value" },
                        {"id": "sbmu_2_soc", "offset": 2083, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_1_soc_value" },
                        {"id": "sbmu_2_soh", "offset": 2084, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_1_soh" },
                        {"id": "sbmu_2_max_cell_voltage", "offset": 2085, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_1_maxcellvolt_value" },
                        {"id": "sbmu_2_min_cell_voltage", "offset": 2086, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_1_mincellvolt_value" },
                        {"id": "sbmu_2_avg_cell_voltage", "offset": 2087, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_1_avgcellvolt" },
                        {"id": "sbmu_2_max_cell_temp", "offset": 2088, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_1_maxcelltemp_value" },
                        {"id": "sbmu_2_min_cell_temp", "offset": 2089, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_1_mincelltemp_value" },
                        {"id": "sbmu_2_avg_cell_temp", "offset": 2090, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_1_avgcelltemp" },
                        {"id": "sbmu_2_max_charge_current", "offset": 2091, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_1_icharge" },
                        {"id": "sbmu_2_max_discharge_current", "offset": 2092, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_1_idischarge" },
                        {"id": "sbmu_2_max_cell_voltage_position", "offset": 2096, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_2_min_cell_voltage_position", "offset": 2097, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_2_max_cell_temp_position", "offset": 2098, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_2_min_cell_temp_position", "offset": 2099, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_2_sum_cells", "offset": 2103, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_2_tms_mode_command", "offset": 2120, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_2_tms_temp_setting", "offset": 2121, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_2_tms_real_mode", "offset": 2122, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_2_rack_inlet_temperature", "offset": 2123, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_2_rack_outlet_temperature", "offset": 2124, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_2_ambient_temp", "offset": 2125, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_2_tms_demand_power", "offset": 2126, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_2_tms_fault_code", "offset": 2127, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_2_door_state", "offset": 2128, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_2_fan_in_box", "offset": 2129, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 3072,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_3_warning_1", "offset": 3072, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_2_warning1_0_value" },
                        {"id": "sbmu_3_warning_21", "offset": 3073, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_2_warning2_0_value" },
                        {"id": "sbmu_3_warning_22", "offset": 3074, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_2_warning3_0_value" },
                        {"id": "sbmu_3_warning_23", "offset": 3075, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_2_warning4_0_value" },
                        {"id": "sbmu_3_precharge_status", "offset": 3088, "name": "Precharge Status" },
                        {"id": "sbmu_3_master_positive", "offset": 3089, "name": "Master positive", "echo_id": "/assets/bms/sbmu_2/sbmu_master_positive" },
                        {"id": "sbmu_3_master_negative", "offset": 3090, "name": "Master negative", "echo_id": "/assets/bms/sbmu_2/sbmu_master_negative" },
                        {"id": "sbmu_3_balance_status", "offset": 3092, "name": "Balance status" },
                        {"id": "sbmu_3_voltage", "offset": 3104, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_2_vdc" },
                        {"id": "sbmu_3_current", "offset": 3106, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_2_idc_value" },
                        {"id": "sbmu_3_soc", "offset": 3107, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_2_soc_value" },
                        {"id": "sbmu_3_soh", "offset": 3108, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_2_soh" },
                        {"id": "sbmu_3_max_cell_voltage", "offset": 3109, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_2_maxcellvolt_value" },
                        {"id": "sbmu_3_min_cell_voltage", "offset": 3110, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_2_mincellvolt_value" },
                        {"id": "sbmu_3_avg_cell_voltage", "offset": 3111, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_2_avgcellvolt" },
                        {"id": "sbmu_3_max_cell_temp", "offset": 3112, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_2_maxcelltemp_value" },
                        {"id": "sbmu_3_min_cell_temp", "offset": 3113, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_2_mincelltemp_value" },
                        {"id": "sbmu_3_avg_cell_temp", "offset": 3114, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_2_avgcelltemp" },
                        {"id": "sbmu_3_max_charge_current", "offset": 3115, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_2_icharge" },
                        {"id": "sbmu_3_max_discharge_current", "offset": 3116, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_2_idischarge" },
                        {"id": "sbmu_3_max_cell_voltage_position", "offset": 3120, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_3_min_cell_voltage_position", "offset": 3121, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_3_max_cell_temp_position", "offset": 3122, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_3_min_cell_temp_position", "offset": 3123, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_3_sum_cells", "offset": 3127, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_3_tms_mode_command", "offset": 3144, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_3_tms_temp_setting", "offset": 3145, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_3_tms_real_mode", "offset": 3146, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_3_rack_inlet_temperature", "offset": 3147, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_3_rack_outlet_temperature", "offset": 3148, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_3_ambient_temp", "offset": 3149, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_3_tms_demand_power", "offset": 3150, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_3_tms_fault_code", "offset": 3151, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_3_door_state", "offset": 3152, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_3_fan_in_box", "offset": 3153, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 4096,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_4_warning_1", "offset": 4096, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_3_warning1_0_value" },
                        {"id": "sbmu_4_warning_21", "offset": 4097, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_3_warning2_0_value" },
                        {"id": "sbmu_4_warning_22", "offset": 4098, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_3_warning3_0_value" },
                        {"id": "sbmu_4_warning_23", "offset": 4099, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_3_warning4_0_value" },
                        {"id": "sbmu_4_precharge_status", "offset": 4112, "name": "Precharge Status" },
                        {"id": "sbmu_4_master_positive", "offset": 4113, "name": "Master positive", "echo_id": "/assets/bms/sbmu_3/sbmu_master_positive" },
                        {"id": "sbmu_4_master_negative", "offset": 4114, "name": "Master negative", "echo_id": "/assets/bms/sbmu_3/sbmu_master_negative" },
                        {"id": "sbmu_4_balance_status", "offset": 4116, "name": "Balance status" },
                        {"id": "sbmu_4_voltage", "offset": 4128, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_3_vdc" },
                        {"id": "sbmu_4_current", "offset": 4130, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_3_idc_value" },
                        {"id": "sbmu_4_soc", "offset": 4131, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_3_soc_value" },
                        {"id": "sbmu_4_soh", "offset": 4132, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_3_soh" },
                        {"id": "sbmu_4_max_cell_voltage", "offset": 4133, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_3_maxcellvolt_value" },
                        {"id": "sbmu_4_min_cell_voltage", "offset": 4134, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_3_mincellvolt_value" },
                        {"id": "sbmu_4_avg_cell_voltage", "offset": 4135, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_3_avgcellvolt" },
                        {"id": "sbmu_4_max_cell_temp", "offset": 4136, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_3_maxcelltemp_value" },
                        {"id": "sbmu_4_min_cell_temp", "offset": 4137, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_3_mincelltemp_value" },
                        {"id": "sbmu_4_avg_cell_temp", "offset": 4138, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_3_avgcelltemp" },
                        {"id": "sbmu_4_max_charge_current", "offset": 4139, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_3_icharge" },
                        {"id": "sbmu_4_max_discharge_current", "offset": 4140, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_3_idischarge" },
                        {"id": "sbmu_4_max_cell_voltage_position", "offset": 4144, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_4_min_cell_voltage_position", "offset": 4145, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_4_max_cell_temp_position", "offset": 4146, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_4_min_cell_temp_position", "offset": 4147, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_4_sum_cells", "offset": 4151, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_4_tms_mode_command", "offset": 4168, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_4_tms_temp_setting", "offset": 4169, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_4_tms_real_mode", "offset": 4170, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_4_rack_inlet_temperature", "offset": 4171, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_4_rack_outlet_temperature", "offset": 4172, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_4_ambient_temp", "offset": 4173, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_4_tms_demand_power", "offset": 4174, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_4_tms_fault_code", "offset": 4175, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_4_door_state", "offset": 4176, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_4_fan_in_box", "offset": 4177, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 5120,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_5_warning_1", "offset": 5120, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_4_warning1_0_value" },
                        {"id": "sbmu_5_warning_21", "offset": 5121, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_4_warning2_0_value" },
                        {"id": "sbmu_5_warning_22", "offset": 5122, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_4_warning3_0_value" },
                        {"id": "sbmu_5_warning_23", "offset": 5123, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_4_warning4_0_value" },
                        {"id": "sbmu_5_precharge_status", "offset": 5136, "name": "Precharge Status" },
                        {"id": "sbmu_5_master_positive", "offset": 5137, "name": "Master positive", "echo_id": "/assets/bms/sbmu_4/sbmu_master_positive" },
                        {"id": "sbmu_5_master_negative", "offset": 5138, "name": "Master negative", "echo_id": "/assets/bms/sbmu_4/sbmu_master_negative" },
                        {"id": "sbmu_5_balance_status", "offset": 5140, "name": "Balance status" },
                        {"id": "sbmu_5_voltage", "offset": 5152, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_4_vdc" },
                        {"id": "sbmu_5_current", "offset": 5154, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_4_idc_value" },
                        {"id": "sbmu_5_soc", "offset": 5155, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_4_soc_value" },
                        {"id": "sbmu_5_soh", "offset": 5156, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_4_soh" },
                        {"id": "sbmu_5_max_cell_voltage", "offset": 5157, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_4_maxcellvolt_value" },
                        {"id": "sbmu_5_min_cell_voltage", "offset": 5158, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_4_mincellvolt_value" },
                        {"id": "sbmu_5_avg_cell_voltage", "offset": 5159, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_4_avgcellvolt" },
                        {"id": "sbmu_5_max_cell_temp", "offset": 5160, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_4_maxcelltemp_value" },
                        {"id": "sbmu_5_min_cell_temp", "offset": 5161, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_4_mincelltemp_value" },
                        {"id": "sbmu_5_avg_cell_temp", "offset": 5162, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_4_avgcelltemp" },
                        {"id": "sbmu_5_max_charge_current", "offset": 5163, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_4_icharge" },
                        {"id": "sbmu_5_max_discharge_current", "offset": 5164, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_4_idischarge" },
                        {"id": "sbmu_5_max_cell_voltage_position", "offset": 5168, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_5_min_cell_voltage_position", "offset": 5169, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_5_max_cell_temp_position", "offset": 5170, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_5_min_cell_temp_position", "offset": 5171, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_5_sum_cells", "offset": 5175, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_5_tms_mode_command", "offset": 5192, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_5_tms_temp_setting", "offset": 5193, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_5_tms_real_mode", "offset": 5194, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_5_rack_inlet_temperature", "offset": 5195, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_5_rack_outlet_temperature", "offset": 5196, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_5_ambient_temp", "offset": 5197, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_5_tms_demand_power", "offset": 5198, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_5_tms_fault_code", "offset": 5199, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_5_door_state", "offset": 5200, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_5_fan_in_box", "offset": 5201, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 6144,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_6_warning_1", "offset": 6144, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_5_warning1_0_value" },
                        {"id": "sbmu_6_warning_21", "offset": 6145, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_5_warning2_0_value" },
                        {"id": "sbmu_6_warning_22", "offset": 6146, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_5_warning3_0_value" },
                        {"id": "sbmu_6_warning_23", "offset": 6147, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_5_warning4_0_value" },
                        {"id": "sbmu_6_precharge_status", "offset": 6160, "name": "Precharge Status" },
                        {"id": "sbmu_6_master_positive", "offset": 6161, "name": "Master positive", "echo_id": "/assets/bms/sbmu_5/sbmu_master_positive" },
                        {"id": "sbmu_6_master_negative", "offset": 6162, "name": "Master negative", "echo_id": "/assets/bms/sbmu_5/sbmu_master_negative" },
                        {"id": "sbmu_6_balance_status", "offset": 6164, "name": "Balance status" },
                        {"id": "sbmu_6_voltage", "offset": 6176, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_5_vdc" },
                        {"id": "sbmu_6_current", "offset": 6178, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_5_idc_value" },
                        {"id": "sbmu_6_soc", "offset": 6179, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_5_soc_value" },
                        {"id": "sbmu_6_soh", "offset": 6180, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_5_soh" },
                        {"id": "sbmu_6_max_cell_voltage", "offset": 6181, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_5_maxcellvolt_value" },
                        {"id": "sbmu_6_min_cell_voltage", "offset": 6182, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_5_mincellvolt_value" },
                        {"id": "sbmu_6_avg_cell_voltage", "offset": 6183, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_5_avgcellvolt" },
                        {"id": "sbmu_6_max_cell_temp", "offset": 6184, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_5_maxcelltemp_value" },
                        {"id": "sbmu_6_min_cell_temp", "offset": 6185, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_5_mincelltemp_value" },
                        {"id": "sbmu_6_avg_cell_temp", "offset": 6186, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_5_avgcelltemp" },
                        {"id": "sbmu_6_max_charge_current", "offset": 6187, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_5_icharge" },
                        {"id": "sbmu_6_max_discharge_current", "offset": 6188, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_5_idischarge" },
                        {"id": "sbmu_6_max_cell_voltage_position", "offset": 6192, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_6_min_cell_voltage_position", "offset": 6193, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_6_max_cell_temp_position", "offset": 6194, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_6_min_cell_temp_position", "offset": 6195, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_6_sum_cells", "offset": 6199, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_6_tms_mode_command", "offset": 6216, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_6_tms_temp_setting", "offset": 6217, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_6_tms_real_mode", "offset": 6218, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_6_rack_inlet_temperature", "offset": 6219, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_6_rack_outlet_temperature", "offset": 6220, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_6_ambient_temp", "offset": 6221, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_6_tms_demand_power", "offset": 6222, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_6_tms_fault_code", "offset": 6223, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_6_door_state", "offset": 6224, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_6_fan_in_box", "offset": 6225, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 7168,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_7_warning_1", "offset": 7168, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_6_warning1_0_value" },
                        {"id": "sbmu_7_warning_21", "offset": 7169, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_6_warning2_0_value" },
                        {"id": "sbmu_7_warning_22", "offset": 7170, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_6_warning3_0_value" },
                        {"id": "sbmu_7_warning_23", "offset": 7171, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_6_warning4_0_value" },
                        {"id": "sbmu_7_precharge_status", "offset": 7184, "name": "Precharge Status" },
                        {"id": "sbmu_7_master_positive", "offset": 7185, "name": "Master positive", "echo_id": "/assets/bms/sbmu_6/sbmu_master_positive" },
                        {"id": "sbmu_7_master_negative", "offset": 7186, "name": "Master negative", "echo_id": "/assets/bms/sbmu_6/sbmu_master_negative" },
                        {"id": "sbmu_7_balance_status", "offset": 7188, "name": "Balance status" },
                        {"id": "sbmu_7_voltage", "offset": 7200, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_6_vdc" },
                        {"id": "sbmu_7_current", "offset": 7202, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_6_idc_value" },
                        {"id": "sbmu_7_soc", "offset": 7203, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_6_soc_value" },
                        {"id": "sbmu_7_soh", "offset": 7204, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_6_soh" },
                        {"id": "sbmu_7_max_cell_voltage", "offset": 7205, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_6_maxcellvolt_value" },
                        {"id": "sbmu_7_min_cell_voltage", "offset": 7206, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_6_mincellvolt_value" },
                        {"id": "sbmu_7_avg_cell_voltage", "offset": 7207, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_6_avgcellvolt" },
                        {"id": "sbmu_7_max_cell_temp", "offset": 7208, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_6_maxcelltemp_value" },
                        {"id": "sbmu_7_min_cell_temp", "offset": 7209, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_6_mincelltemp_value" },
                        {"id": "sbmu_7_avg_cell_temp", "offset": 7210, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_6_avgcelltemp" },
                        {"id": "sbmu_7_max_charge_current", "offset": 7211, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_6_icharge" },
                        {"id": "sbmu_7_max_discharge_current", "offset": 7212, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_6_idischarge" },
                        {"id": "sbmu_7_max_cell_voltage_position", "offset": 7216, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_7_min_cell_voltage_position", "offset": 7217, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_7_max_cell_temp_position", "offset": 7218, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_7_min_cell_temp_position", "offset": 7219, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_7_sum_cells", "offset": 7223, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_7_tms_mode_command", "offset": 7240, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_7_tms_temp_setting", "offset": 7241, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_7_tms_real_mode", "offset": 7242, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_7_rack_inlet_temperature", "offset": 7243, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_7_rack_outlet_temperature", "offset": 7244, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_7_ambient_temp", "offset": 7245, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_7_tms_demand_power", "offset": 7246, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_7_tms_fault_code", "offset": 7247, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_7_door_state", "offset": 7248, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_7_fan_in_box", "offset": 7249, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 8192,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_8_warning_1", "offset": 8192, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_7_warning1_0_value" },
                        {"id": "sbmu_8_warning_21", "offset": 8193, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_7_warning2_0_value" },
                        {"id": "sbmu_8_warning_22", "offset": 8194, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_7_warning3_0_value" },
                        {"id": "sbmu_8_warning_23", "offset": 8195, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_7_warning4_0_value" },
                        {"id": "sbmu_8_precharge_status", "offset": 8208, "name": "Precharge Status" },
                        {"id": "sbmu_8_master_positive", "offset": 8209, "name": "Master positive", "echo_id": "/assets/bms/sbmu_7/sbmu_master_positive" },
                        {"id": "sbmu_8_master_negative", "offset": 8210, "name": "Master negative", "echo_id": "/assets/bms/sbmu_7/sbmu_master_negative" },
                        {"id": "sbmu_8_balance_status", "offset": 8212, "name": "Balance status" },
                        {"id": "sbmu_8_voltage", "offset": 8224, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_7_vdc" },
                        {"id": "sbmu_8_current", "offset": 8226, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_7_idc_value" },
                        {"id": "sbmu_8_soc", "offset": 8227, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_7_soc_value" },
                        {"id": "sbmu_8_soh", "offset": 8228, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_7_soh" },
                        {"id": "sbmu_8_max_cell_voltage", "offset": 8229, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_7_maxcellvolt_value" },
                        {"id": "sbmu_8_min_cell_voltage", "offset": 8230, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_7_mincellvolt_value" },
                        {"id": "sbmu_8_avg_cell_voltage", "offset": 8231, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_7_avgcellvolt" },
                        {"id": "sbmu_8_max_cell_temp", "offset": 8232, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_7_maxcelltemp_value" },
                        {"id": "sbmu_8_min_cell_temp", "offset": 8233, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_7_mincelltemp_value" },
                        {"id": "sbmu_8_avg_cell_temp", "offset": 8234, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_7_avgcelltemp" },
                        {"id": "sbmu_8_max_charge_current", "offset": 8235, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_7_icharge" },
                        {"id": "sbmu_8_max_discharge_current", "offset": 8236, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_7_idischarge" },
                        {"id": "sbmu_8_max_cell_voltage_position", "offset": 8240, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_8_min_cell_voltage_position", "offset": 8241, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_8_max_cell_temp_position", "offset": 8242, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_8_min_cell_temp_position", "offset": 8243, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_8_sum_cells", "offset": 8247, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_8_tms_mode_command", "offset": 8264, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_8_tms_temp_setting", "offset": 8265, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_8_tms_real_mode", "offset": 8266, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_8_rack_inlet_temperature", "offset": 8267, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_8_rack_outlet_temperature", "offset": 8268, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_8_ambient_temp", "offset": 8269, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_8_tms_demand_power", "offset": 8270, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_8_tms_fault_code", "offset": 8271, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_8_door_state", "offset": 8272, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_8_fan_in_box", "offset": 8273, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 9216,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_9_warning_1", "offset": 9216, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_8_warning1_0_value" },
                        {"id": "sbmu_9_warning_21", "offset": 9217, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_8_warning2_0_value" },
                        {"id": "sbmu_9_warning_22", "offset": 9218, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_8_warning3_0_value" },
                        {"id": "sbmu_9_warning_23", "offset": 9219, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_8_warning4_0_value" },
                        {"id": "sbmu_9_precharge_status", "offset": 9232, "name": "Precharge Status" },
                        {"id": "sbmu_9_master_positive", "offset": 9233, "name": "Master positive", "echo_id": "/assets/bms/sbmu_8/sbmu_master_positive" },
                        {"id": "sbmu_9_master_negative", "offset": 9234, "name": "Master negative", "echo_id": "/assets/bms/sbmu_8/sbmu_master_negative" },
                        {"id": "sbmu_9_balance_status", "offset": 9236, "name": "Balance status" },
                        {"id": "sbmu_9_voltage", "offset": 9248, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_8_vdc" },
                        {"id": "sbmu_9_current", "offset": 9250, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_8_idc_value" },
                        {"id": "sbmu_9_soc", "offset": 9251, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_8_soc_value" },
                        {"id": "sbmu_9_soh", "offset": 9252, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_8_soh" },
                        {"id": "sbmu_9_max_cell_voltage", "offset": 9253, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_8_maxcellvolt_value" },
                        {"id": "sbmu_9_min_cell_voltage", "offset": 9254, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_8_mincellvolt_value" },
                        {"id": "sbmu_9_avg_cell_voltage", "offset": 9255, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_8_avgcellvolt" },
                        {"id": "sbmu_9_max_cell_temp", "offset": 9256, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_8_maxcelltemp_value" },
                        {"id": "sbmu_9_min_cell_temp", "offset": 9257, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_8_mincelltemp_value" },
                        {"id": "sbmu_9_avg_cell_temp", "offset": 9258, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_8_avgcelltemp" },
                        {"id": "sbmu_9_max_charge_current", "offset": 9259, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_8_icharge" },
                        {"id": "sbmu_9_max_discharge_current", "offset": 9260, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_8_idischarge" },
                        {"id": "sbmu_9_max_cell_voltage_position", "offset": 9264, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_9_min_cell_voltage_position", "offset": 9265, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_9_max_cell_temp_position", "offset": 9266, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_9_min_cell_temp_position", "offset": 9267, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_9_sum_cells", "offset": 9271, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_9_tms_mode_command", "offset": 9288, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_9_tms_temp_setting", "offset": 9289, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_9_tms_real_mode", "offset": 9290, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_9_rack_inlet_temperature", "offset": 9291, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_9_rack_outlet_temperature", "offset": 9292, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_9_ambient_temp", "offset": 9293, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_9_tms_demand_power", "offset": 9294, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_9_tms_fault_code", "offset": 9295, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_9_door_state", "offset": 9296, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_9_fan_in_box", "offset": 9297, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 10240,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_10_warning_1", "offset": 10240, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_9_warning1_0_value" },
                        {"id": "sbmu_10_warning_21", "offset": 10241, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_9_warning2_0_value" },
                        {"id": "sbmu_10_warning_22", "offset": 10242, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_9_warning3_0_value" },
                        {"id": "sbmu_10_warning_23", "offset": 10243, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_9_warning4_0_value" },
                        {"id": "sbmu_10_precharge_status", "offset": 10256, "name": "Precharge Status" },
                        {"id": "sbmu_10_master_positive", "offset": 10257, "name": "Master positive", "echo_id": "/assets/bms/sbmu_9/sbmu_master_positive" },
                        {"id": "sbmu_10_master_negative", "offset": 10258, "name": "Master negative", "echo_id": "/assets/bms/sbmu_9/sbmu_master_negative" },
                        {"id": "sbmu_10_balance_status", "offset": 10260, "name": "Balance status" },
                        {"id": "sbmu_10_voltage", "offset": 10272, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_9_vdc" },
                        {"id": "sbmu_10_current", "offset": 10274, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_9_idc_value" },
                        {"id": "sbmu_10_soc", "offset": 10275, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_9_soc_value" },
                        {"id": "sbmu_10_soh", "offset": 10276, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_9_soh" },
                        {"id": "sbmu_10_max_cell_voltage", "offset": 10277, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_9_maxcellvolt_value" },
                        {"id": "sbmu_10_min_cell_voltage", "offset": 10278, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_9_mincellvolt_value" },
                        {"id": "sbmu_10_avg_cell_voltage", "offset": 10279, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_9_avgcellvolt" },
                        {"id": "sbmu_10_max_cell_temp", "offset": 10280, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_9_maxcelltemp_value" },
                        {"id": "sbmu_10_min_cell_temp", "offset": 10281, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_9_mincelltemp_value" },
                        {"id": "sbmu_10_avg_cell_temp", "offset": 10282, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_9_avgcelltemp" },
                        {"id": "sbmu_10_max_charge_current", "offset": 10283, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_9_icharge" },
                        {"id": "sbmu_10_max_discharge_current", "offset": 10284, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_9_idischarge" },
                        {"id": "sbmu_10_max_cell_voltage_position", "offset": 10288, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_10_min_cell_voltage_position", "offset": 10289, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_10_max_cell_temp_position", "offset": 10290, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_10_min_cell_temp_position", "offset": 10291, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_10_sum_cells", "offset": 10295, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_10_tms_mode_command", "offset": 10312, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_10_tms_temp_setting", "offset": 10313, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_10_tms_real_mode", "offset": 10314, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_10_rack_inlet_temperature", "offset": 10315, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_10_rack_outlet_temperature", "offset": 10316, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_10_ambient_temp", "offset": 10317, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_10_tms_demand_power", "offset": 10318, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_10_tms_fault_code", "offset": 10319, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_10_door_state", "offset": 10320, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_10_fan_in_box", "offset": 10321, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 11264,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_11_warning_1", "offset": 11264, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_10_warning1_0_value" },
                        {"id": "sbmu_11_warning_21", "offset": 11265, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_10_warning2_0_value" },
                        {"id": "sbmu_11_warning_22", "offset": 11266, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_10_warning3_0_value" },
                        {"id": "sbmu_11_warning_23", "offset": 11267, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_10_warning4_0_value" },
                        {"id": "sbmu_11_precharge_status", "offset": 11280, "name": "Precharge Status" },
                        {"id": "sbmu_11_master_positive", "offset": 11281, "name": "Master positive", "echo_id": "/assets/bms/sbmu_10/sbmu_master_positive" },
                        {"id": "sbmu_11_master_negative", "offset": 11282, "name": "Master negative", "echo_id": "/assets/bms/sbmu_10/sbmu_master_negative" },
                        {"id": "sbmu_11_balance_status", "offset": 11284, "name": "Balance status" },
                        {"id": "sbmu_11_voltage", "offset": 11296, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_10_vdc" },
                        {"id": "sbmu_11_current", "offset": 11298, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_10_idc_value" },
                        {"id": "sbmu_11_soc", "offset": 11299, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_10_soc_value" },
                        {"id": "sbmu_11_soh", "offset": 11300, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_10_soh" },
                        {"id": "sbmu_11_max_cell_voltage", "offset": 11301, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_10_maxcellvolt_value" },
                        {"id": "sbmu_11_min_cell_voltage", "offset": 11302, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_10_mincellvolt_value" },
                        {"id": "sbmu_11_avg_cell_voltage", "offset": 11303, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_10_avgcellvolt" },
                        {"id": "sbmu_11_max_cell_temp", "offset": 11304, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_10_maxcelltemp_value" },
                        {"id": "sbmu_11_min_cell_temp", "offset": 11305, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_10_mincelltemp_value" },
                        {"id": "sbmu_11_avg_cell_temp", "offset": 11306, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_10_avgcelltemp" },
                        {"id": "sbmu_11_max_charge_current", "offset": 11307, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_10_icharge" },
                        {"id": "sbmu_11_max_discharge_current", "offset": 11308, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_10_idischarge" },
                        {"id": "sbmu_11_max_cell_voltage_position", "offset": 11312, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_11_min_cell_voltage_position", "offset": 11313, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_11_max_cell_temp_position", "offset": 11314, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_11_min_cell_temp_position", "offset": 11315, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_11_sum_cells", "offset": 11319, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_11_tms_mode_command", "offset": 11336, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_11_tms_temp_setting", "offset": 11337, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_11_tms_real_mode", "offset": 11338, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_11_rack_inlet_temperature", "offset": 11339, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_11_rack_outlet_temperature", "offset": 11340, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_11_ambient_temp", "offset": 11341, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_11_tms_demand_power", "offset": 11342, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_11_tms_fault_code", "offset": 11343, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_11_door_state", "offset": 11344, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_11_fan_in_box", "offset": 11345, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 12288,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_12_warning_1", "offset": 12288, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_11_warning1_0_value" },
                        {"id": "sbmu_12_warning_21", "offset": 12289, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_11_warning2_0_value" },
                        {"id": "sbmu_12_warning_22", "offset": 12290, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_11_warning3_0_value" },
                        {"id": "sbmu_12_warning_23", "offset": 12291, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_11_warning4_0_value" },
                        {"id": "sbmu_12_precharge_status", "offset": 12304, "name": "Precharge Status" },
                        {"id": "sbmu_12_master_positive", "offset": 12305, "name": "Master positive", "echo_id": "/assets/bms/sbmu_11/sbmu_master_positive" },
                        {"id": "sbmu_12_master_negative", "offset": 12306, "name": "Master negative", "echo_id": "/assets/bms/sbmu_11/sbmu_master_negative" },
                        {"id": "sbmu_12_balance_status", "offset": 12308, "name": "Balance status" },
                        {"id": "sbmu_12_voltage", "offset": 12320, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_11_vdc" },
                        {"id": "sbmu_12_current", "offset": 12322, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_11_idc_value" },
                        {"id": "sbmu_12_soc", "offset": 12323, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_11_soc_value" },
                        {"id": "sbmu_12_soh", "offset": 12324, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_11_soh" },
                        {"id": "sbmu_12_max_cell_voltage", "offset": 12325, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_11_maxcellvolt_value" },
                        {"id": "sbmu_12_min_cell_voltage", "offset": 12326, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_11_mincellvolt_value" },
                        {"id": "sbmu_12_avg_cell_voltage", "offset": 12327, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_11_avgcellvolt" },
                        {"id": "sbmu_12_max_cell_temp", "offset": 12328, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_11_maxcelltemp_value" },
                        {"id": "sbmu_12_min_cell_temp", "offset": 12329, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_11_mincelltemp_value" },
                        {"id": "sbmu_12_avg_cell_temp", "offset": 12330, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_11_avgcelltemp" },
                        {"id": "sbmu_12_max_charge_current", "offset": 12331, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_11_icharge" },
                        {"id": "sbmu_12_max_discharge_current", "offset": 12332, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_11_idischarge" },
                        {"id": "sbmu_12_max_cell_voltage_position", "offset": 12336, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_12_min_cell_voltage_position", "offset": 12337, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_12_max_cell_temp_position", "offset": 12338, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_12_min_cell_temp_position", "offset": 12339, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_12_sum_cells", "offset": 12343, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_12_tms_mode_command", "offset": 12360, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_12_tms_temp_setting", "offset": 12361, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_12_tms_real_mode", "offset": 12362, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_12_rack_inlet_temperature", "offset": 12363, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_12_rack_outlet_temperature", "offset": 12364, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_12_ambient_temp", "offset": 12365, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_12_tms_demand_power", "offset": 12366, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_12_tms_fault_code", "offset": 12367, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_12_door_state", "offset": 12368, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_12_fan_in_box", "offset": 12369, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 13312,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_13_warning_1", "offset": 13312, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_12_warning1_0_value" },
                        {"id": "sbmu_13_warning_21", "offset": 13313, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_12_warning2_0_value" },
                        {"id": "sbmu_13_warning_22", "offset": 13314, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_12_warning3_0_value" },
                        {"id": "sbmu_13_warning_23", "offset": 13315, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_12_warning4_0_value" },
                        {"id": "sbmu_13_precharge_status", "offset": 13328, "name": "Precharge Status" },
                        {"id": "sbmu_13_master_positive", "offset": 13329, "name": "Master positive", "echo_id": "/assets/bms/sbmu_12/sbmu_master_positive" },
                        {"id": "sbmu_13_master_negative", "offset": 13330, "name": "Master negative", "echo_id": "/assets/bms/sbmu_12/sbmu_master_negative" },
                        {"id": "sbmu_13_balance_status", "offset": 13332, "name": "Balance status" },
                        {"id": "sbmu_13_voltage", "offset": 13344, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_12_vdc" },
                        {"id": "sbmu_13_current", "offset": 13346, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_12_idc_value" },
                        {"id": "sbmu_13_soc", "offset": 13347, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_12_soc_value" },
                        {"id": "sbmu_13_soh", "offset": 13348, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_12_soh" },
                        {"id": "sbmu_13_max_cell_voltage", "offset": 13349, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_12_maxcellvolt_value" },
                        {"id": "sbmu_13_min_cell_voltage", "offset": 13350, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_12_mincellvolt_value" },
                        {"id": "sbmu_13_avg_cell_voltage", "offset": 13351, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_12_avgcellvolt" },
                        {"id": "sbmu_13_max_cell_temp", "offset": 13352, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_12_maxcelltemp_value" },
                        {"id": "sbmu_13_min_cell_temp", "offset": 13353, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_12_mincelltemp_value" },
                        {"id": "sbmu_13_avg_cell_temp", "offset": 13354, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_12_avgcelltemp" },
                        {"id": "sbmu_13_max_charge_current", "offset": 13355, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_12_icharge" },
                        {"id": "sbmu_13_max_discharge_current", "offset": 13356, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_12_idischarge" },
                        {"id": "sbmu_13_max_cell_voltage_position", "offset": 13360, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_13_min_cell_voltage_position", "offset": 13361, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_13_max_cell_temp_position", "offset": 13362, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_13_min_cell_temp_position", "offset": 13363, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_13_sum_cells", "offset": 13367, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_13_tms_mode_command", "offset": 13384, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_13_tms_temp_setting", "offset": 13385, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_13_tms_real_mode", "offset": 13386, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_13_rack_inlet_temperature", "offset": 13387, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_13_rack_outlet_temperature", "offset": 13388, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_13_ambient_temp", "offset": 13389, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_13_tms_demand_power", "offset": 13390, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_13_tms_fault_code", "offset": 13391, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_13_door_state", "offset": 13392, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_13_fan_in_box", "offset": 13393, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 14336,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_14_warning_1", "offset": 14336, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_13_warning1_0_value" },
                        {"id": "sbmu_14_warning_21", "offset": 14337, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_13_warning2_0_value" },
                        {"id": "sbmu_14_warning_22", "offset": 14338, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_13_warning3_0_value" },
                        {"id": "sbmu_14_warning_23", "offset": 14339, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_13_warning4_0_value" },
                        {"id": "sbmu_14_precharge_status", "offset": 14352, "name": "Precharge Status" },
                        {"id": "sbmu_14_master_positive", "offset": 14353, "name": "Master positive", "echo_id": "/assets/bms/sbmu_13/sbmu_master_positive" },
                        {"id": "sbmu_14_master_negative", "offset": 14354, "name": "Master negative", "echo_id": "/assets/bms/sbmu_13/sbmu_master_negative" },
                        {"id": "sbmu_14_balance_status", "offset": 14356, "name": "Balance status" },
                        {"id": "sbmu_14_voltage", "offset": 14368, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_13_vdc" },
                        {"id": "sbmu_14_current", "offset": 14370, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_13_idc_value" },
                        {"id": "sbmu_14_soc", "offset": 14371, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_13_soc_value" },
                        {"id": "sbmu_14_soh", "offset": 14372, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_13_soh" },
                        {"id": "sbmu_14_max_cell_voltage", "offset": 14373, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_13_maxcellvolt_value" },
                        {"id": "sbmu_14_min_cell_voltage", "offset": 14374, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_13_mincellvolt_value" },
                        {"id": "sbmu_14_avg_cell_voltage", "offset": 14375, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_13_avgcellvolt" },
                        {"id": "sbmu_14_max_cell_temp", "offset": 14376, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_13_maxcelltemp_value" },
                        {"id": "sbmu_14_min_cell_temp", "offset": 14377, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_13_mincelltemp_value" },
                        {"id": "sbmu_14_avg_cell_temp", "offset": 14378, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_13_avgcelltemp" },
                        {"id": "sbmu_14_max_charge_current", "offset": 14379, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_13_icharge" },
                        {"id": "sbmu_14_max_discharge_current", "offset": 14380, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_13_idischarge" },
                        {"id": "sbmu_14_max_cell_voltage_position", "offset": 14384, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_14_min_cell_voltage_position", "offset": 14385, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_14_max_cell_temp_position", "offset": 14386, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_14_min_cell_temp_position", "offset": 14387, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_14_sum_cells", "offset": 14391, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_14_tms_mode_command", "offset": 14408, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_14_tms_temp_setting", "offset": 14409, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_14_tms_real_mode", "offset": 14410, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_14_rack_inlet_temperature", "offset": 14411, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_14_rack_outlet_temperature", "offset": 14412, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_14_ambient_temp", "offset": 14413, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_14_tms_demand_power", "offset": 14414, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_14_tms_fault_code", "offset": 14415, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_14_door_state", "offset": 14416, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_14_fan_in_box", "offset": 14417, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 15360,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_15_warning_1", "offset": 15360, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_14_warning1_0_value" },
                        {"id": "sbmu_15_warning_21", "offset": 15361, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_14_warning2_0_value" },
                        {"id": "sbmu_15_warning_22", "offset": 15362, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_14_warning3_0_value" },
                        {"id": "sbmu_15_warning_23", "offset": 15363, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_14_warning4_0_value" },
                        {"id": "sbmu_15_precharge_status", "offset": 15376, "name": "Precharge Status" },
                        {"id": "sbmu_15_master_positive", "offset": 15377, "name": "Master positive", "echo_id": "/assets/bms/sbmu_14/sbmu_master_positive" },
                        {"id": "sbmu_15_master_negative", "offset": 15378, "name": "Master negative", "echo_id": "/assets/bms/sbmu_14/sbmu_master_negative" },
                        {"id": "sbmu_15_balance_status", "offset": 15380, "name": "Balance status" },
                        {"id": "sbmu_15_voltage", "offset": 15392, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_14_vdc" },
                        {"id": "sbmu_15_current", "offset": 15394, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_14_idc_value" },
                        {"id": "sbmu_15_soc", "offset": 15395, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_14_soc_value" },
                        {"id": "sbmu_15_soh", "offset": 15396, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_14_soh" },
                        {"id": "sbmu_15_max_cell_voltage", "offset": 15397, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_14_maxcellvolt_value" },
                        {"id": "sbmu_15_min_cell_voltage", "offset": 15398, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_14_mincellvolt_value" },
                        {"id": "sbmu_15_avg_cell_voltage", "offset": 15399, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_14_avgcellvolt" },
                        {"id": "sbmu_15_max_cell_temp", "offset": 15400, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_14_maxcelltemp_value" },
                        {"id": "sbmu_15_min_cell_temp", "offset": 15401, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_14_mincelltemp_value" },
                        {"id": "sbmu_15_avg_cell_temp", "offset": 15402, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_14_avgcelltemp" },
                        {"id": "sbmu_15_max_charge_current", "offset": 15403, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_14_icharge" },
                        {"id": "sbmu_15_max_discharge_current", "offset": 15404, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_14_idischarge" },
                        {"id": "sbmu_15_max_cell_voltage_position", "offset": 15408, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_15_min_cell_voltage_position", "offset": 15409, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_15_max_cell_temp_position", "offset": 15410, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_15_min_cell_temp_position", "offset": 15411, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_15_sum_cells", "offset": 15415, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_15_tms_mode_command", "offset": 15432, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_15_tms_temp_setting", "offset": 15433, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_15_tms_real_mode", "offset": 15434, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_15_rack_inlet_temperature", "offset": 15435, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_15_rack_outlet_temperature", "offset": 15436, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_15_ambient_temp", "offset": 15437, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_15_tms_demand_power", "offset": 15438, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_15_tms_fault_code", "offset": 15439, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_15_door_state", "offset": 15440, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_15_fan_in_box", "offset": 15441, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 16384,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_16_warning_1", "offset": 16384, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_15_warning1_0_value" },
                        {"id": "sbmu_16_warning_21", "offset": 16385, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_15_warning2_0_value" },
                        {"id": "sbmu_16_warning_22", "offset": 16386, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_15_warning3_0_value" },
                        {"id": "sbmu_16_warning_23", "offset": 16387, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_15_warning4_0_value" },
                        {"id": "sbmu_16_precharge_status", "offset": 16400, "name": "Precharge Status" },
                        {"id": "sbmu_16_master_positive", "offset": 16401, "name": "Master positive", "echo_id": "/assets/bms/sbmu_15/sbmu_master_positive" },
                        {"id": "sbmu_16_master_negative", "offset": 16402, "name": "Master negative", "echo_id": "/assets/bms/sbmu_15/sbmu_master_negative" },
                        {"id": "sbmu_16_balance_status", "offset": 16404, "name": "Balance status" },
                        {"id": "sbmu_16_voltage", "offset": 16416, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_15_vdc" },
                        {"id": "sbmu_16_current", "offset": 16418, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_15_idc_value" },
                        {"id": "sbmu_16_soc", "offset": 16419, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_15_soc_value" },
                        {"id": "sbmu_16_soh", "offset": 16420, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_15_soh" },
                        {"id": "sbmu_16_max_cell_voltage", "offset": 16421, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_15_maxcellvolt_value" },
                        {"id": "sbmu_16_min_cell_voltage", "offset": 16422, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_15_mincellvolt_value" },
                        {"id": "sbmu_16_avg_cell_voltage", "offset": 16423, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_15_avgcellvolt" },
                        {"id": "sbmu_16_max_cell_temp", "offset": 16424, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_15_maxcelltemp_value" },
                        {"id": "sbmu_16_min_cell_temp", "offset": 16425, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_15_mincelltemp_value" },
                        {"id": "sbmu_16_avg_cell_temp", "offset": 16426, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_15_avgcelltemp" },
                        {"id": "sbmu_16_max_charge_current", "offset": 16427, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_15_icharge" },
                        {"id": "sbmu_16_max_discharge_current", "offset": 16428, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_15_idischarge" },
                        {"id": "sbmu_16_max_cell_voltage_position", "offset": 16432, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_16_min_cell_voltage_position", "offset": 16433, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_16_max_cell_temp_position", "offset": 16434, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_16_min_cell_temp_position", "offset": 16435, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_16_sum_cells", "offset": 16439, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_16_tms_mode_command", "offset": 16456, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_16_tms_temp_setting", "offset": 16457, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_16_tms_real_mode", "offset": 16458, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_16_rack_inlet_temperature", "offset": 16459, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_16_rack_outlet_temperature", "offset": 16460, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_16_ambient_temp", "offset": 16461, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_16_tms_demand_power", "offset": 16462, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_16_tms_fault_code", "offset": 16463, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_16_door_state", "offset": 16464, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_16_fan_in_box", "offset": 16465, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 17408,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_17_warning_1", "offset": 17408, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_16_warning1_0_value" },
                        {"id": "sbmu_17_warning_21", "offset": 17409, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_16_warning2_0_value" },
                        {"id": "sbmu_17_warning_22", "offset": 17410, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_16_warning3_0_value" },
                        {"id": "sbmu_17_warning_23", "offset": 17411, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_16_warning4_0_value" },
                        {"id": "sbmu_17_precharge_status", "offset": 17424, "name": "Precharge Status" },
                        {"id": "sbmu_17_master_positive", "offset": 17425, "name": "Master positive", "echo_id": "/assets/bms/sbmu_16/sbmu_master_positive" },
                        {"id": "sbmu_17_master_negative", "offset": 17426, "name": "Master negative", "echo_id": "/assets/bms/sbmu_16/sbmu_master_negative" },
                        {"id": "sbmu_17_balance_status", "offset": 17428, "name": "Balance status" },
                        {"id": "sbmu_17_voltage", "offset": 17440, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_16_vdc" },
                        {"id": "sbmu_17_current", "offset": 17442, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_16_idc_value" },
                        {"id": "sbmu_17_soc", "offset": 17443, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_16_soc_value" },
                        {"id": "sbmu_17_soh", "offset": 17444, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_16_soh" },
                        {"id": "sbmu_17_max_cell_voltage", "offset": 17445, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_16_maxcellvolt_value" },
                        {"id": "sbmu_17_min_cell_voltage", "offset": 17446, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_16_mincellvolt_value" },
                        {"id": "sbmu_17_avg_cell_voltage", "offset": 17447, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_16_avgcellvolt" },
                        {"id": "sbmu_17_max_cell_temp", "offset": 17448, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_16_maxcelltemp_value" },
                        {"id": "sbmu_17_min_cell_temp", "offset": 17449, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_16_mincelltemp_value" },
                        {"id": "sbmu_17_avg_cell_temp", "offset": 17450, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_16_avgcelltemp" },
                        {"id": "sbmu_17_max_charge_current", "offset": 17451, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_16_icharge" },
                        {"id": "sbmu_17_max_discharge_current", "offset": 17452, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_16_idischarge" },
                        {"id": "sbmu_17_max_cell_voltage_position", "offset": 17456, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_17_min_cell_voltage_position", "offset": 17457, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_17_max_cell_temp_position", "offset": 17458, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_17_min_cell_temp_position", "offset": 17459, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_17_sum_cells", "offset": 17463, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_17_tms_mode_command", "offset": 17480, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_17_tms_temp_setting", "offset": 17481, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_17_tms_real_mode", "offset": 17482, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_17_rack_inlet_temperature", "offset": 17483, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_17_rack_outlet_temperature", "offset": 17484, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_17_ambient_temp", "offset": 17485, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_17_tms_demand_power", "offset": 17486, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_17_tms_fault_code", "offset": 17487, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_17_door_state", "offset": 17488, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_17_fan_in_box", "offset": 17489, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 18432,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_18_warning_1", "offset": 18432, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_17_warning1_0_value" },
                        {"id": "sbmu_18_warning_21", "offset": 18433, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_17_warning2_0_value" },
                        {"id": "sbmu_18_warning_22", "offset": 18434, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_17_warning3_0_value" },
                        {"id": "sbmu_18_warning_23", "offset": 18435, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_17_warning4_0_value" },
                        {"id": "sbmu_18_precharge_status", "offset": 18448, "name": "Precharge Status" },
                        {"id": "sbmu_18_master_positive", "offset": 18449, "name": "Master positive", "echo_id": "/assets/bms/sbmu_17/sbmu_master_positive" },
                        {"id": "sbmu_18_master_negative", "offset": 18450, "name": "Master negative", "echo_id": "/assets/bms/sbmu_17/sbmu_master_negative" },
                        {"id": "sbmu_18_balance_status", "offset": 18452, "name": "Balance status" },
                        {"id": "sbmu_18_voltage", "offset": 18464, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_17_vdc" },
                        {"id": "sbmu_18_current", "offset": 18466, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_17_idc_value" },
                        {"id": "sbmu_18_soc", "offset": 18467, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_17_soc_value" },
                        {"id": "sbmu_18_soh", "offset": 18468, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_17_soh" },
                        {"id": "sbmu_18_max_cell_voltage", "offset": 18469, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_17_maxcellvolt_value" },
                        {"id": "sbmu_18_min_cell_voltage", "offset": 18470, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_17_mincellvolt_value" },
                        {"id": "sbmu_18_avg_cell_voltage", "offset": 18471, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_17_avgcellvolt" },
                        {"id": "sbmu_18_max_cell_temp", "offset": 18472, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_17_maxcelltemp_value" },
                        {"id": "sbmu_18_min_cell_temp", "offset": 18473, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_17_mincelltemp_value" },
                        {"id": "sbmu_18_avg_cell_temp", "offset": 18474, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_17_avgcelltemp" },
                        {"id": "sbmu_18_max_charge_current", "offset": 18475, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_17_icharge" },
                        {"id": "sbmu_18_max_discharge_current", "offset": 18476, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_17_idischarge" },
                        {"id": "sbmu_18_max_cell_voltage_position", "offset": 18480, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_18_min_cell_voltage_position", "offset": 18481, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_18_max_cell_temp_position", "offset": 18482, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_18_min_cell_temp_position", "offset": 18483, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_18_sum_cells", "offset": 18487, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_18_tms_mode_command", "offset": 18504, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_18_tms_temp_setting", "offset": 18505, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_18_tms_real_mode", "offset": 18506, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_18_rack_inlet_temperature", "offset": 18507, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_18_rack_outlet_temperature", "offset": 18508, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_18_ambient_temp", "offset": 18509, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_18_tms_demand_power", "offset": 18510, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_18_tms_fault_code", "offset": 18511, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_18_door_state", "offset": 18512, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_18_fan_in_box", "offset": 18513, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 19456,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_19_warning_1", "offset": 19456, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_18_warning1_0_value" },
                        {"id": "sbmu_19_warning_21", "offset": 19457, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_18_warning2_0_value" },
                        {"id": "sbmu_19_warning_22", "offset": 19458, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_18_warning3_0_value" },
                        {"id": "sbmu_19_warning_23", "offset": 19459, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_18_warning4_0_value" },
                        {"id": "sbmu_19_precharge_status", "offset": 19472, "name": "Precharge Status" },
                        {"id": "sbmu_19_master_positive", "offset": 19473, "name": "Master positive", "echo_id": "/assets/bms/sbmu_18/sbmu_master_positive" },
                        {"id": "sbmu_19_master_negative", "offset": 19474, "name": "Master negative", "echo_id": "/assets/bms/sbmu_18/sbmu_master_negative" },
                        {"id": "sbmu_19_balance_status", "offset": 19476, "name": "Balance status" },
                        {"id": "sbmu_19_voltage", "offset": 19488, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_18_vdc" },
                        {"id": "sbmu_19_current", "offset": 19490, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_18_idc_value" },
                        {"id": "sbmu_19_soc", "offset": 19491, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_18_soc_value" },
                        {"id": "sbmu_19_soh", "offset": 19492, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_18_soh" },
                        {"id": "sbmu_19_max_cell_voltage", "offset": 19493, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_18_maxcellvolt_value" },
                        {"id": "sbmu_19_min_cell_voltage", "offset": 19494, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_18_mincellvolt_value" },
                        {"id": "sbmu_19_avg_cell_voltage", "offset": 19495, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_18_avgcellvolt" },
                        {"id": "sbmu_19_max_cell_temp", "offset": 19496, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_18_maxcelltemp_value" },
                        {"id": "sbmu_19_min_cell_temp", "offset": 19497, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_18_mincelltemp_value" },
                        {"id": "sbmu_19_avg_cell_temp", "offset": 19498, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_18_avgcelltemp" },
                        {"id": "sbmu_19_max_charge_current", "offset": 19499, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_18_icharge" },
                        {"id": "sbmu_19_max_discharge_current", "offset": 19500, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_18_idischarge" },
                        {"id": "sbmu_19_max_cell_voltage_position", "offset": 19504, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_19_min_cell_voltage_position", "offset": 19505, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_19_max_cell_temp_position", "offset": 19506, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_19_min_cell_temp_position", "offset": 19507, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_19_sum_cells", "offset": 19511, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_19_tms_mode_command", "offset": 19528, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_19_tms_temp_setting", "offset": 19529, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_19_tms_real_mode", "offset": 19530, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_19_rack_inlet_temperature", "offset": 19531, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_19_rack_outlet_temperature", "offset": 19532, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_19_ambient_temp", "offset": 19533, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_19_tms_demand_power", "offset": 19534, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_19_tms_fault_code", "offset": 19535, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_19_door_state", "offset": 19536, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_19_fan_in_box", "offset": 19537, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                },
                {
                    "type": "Input Registers",
                    "starting_offset": 20480,
                    "number_of_registers": 82,
                    "map": [
                        {"id": "sbmu_20_warning_1", "offset": 20480, "name": "System warning (with degrees)", "echo_id": "/components/bms_1/sbmu_19_warning1_0_value" },
                        {"id": "sbmu_20_warning_21", "offset": 20481, "name": "System warning (without degrees) 1", "echo_id": "/components/bms_1/sbmu_19_warning2_0_value" },
                        {"id": "sbmu_20_warning_22", "offset": 20482, "name": "System warning (without degrees) 2", "echo_id": "/components/bms_1/sbmu_19_warning3_0_value" },
                        {"id": "sbmu_20_warning_23", "offset": 20483, "name": "System warning (without degrees) 3", "echo_id": "/components/bms_1/sbmu_19_warning4_0_value" },
                        {"id": "sbmu_20_precharge_status", "offset": 20496, "name": "Precharge Status" },
                        {"id": "sbmu_20_master_positive", "offset": 20497, "name": "Master positive", "echo_id": "/assets/bms/sbmu_19/sbmu_master_positive" },
                        {"id": "sbmu_20_master_negative", "offset": 20498, "name": "Master negative", "echo_id": "/assets/bms/sbmu_19/sbmu_master_negative" },
                        {"id": "sbmu_20_balance_status", "offset": 20500, "name": "Balance status" },
                        {"id": "sbmu_20_voltage", "offset": 20512, "scale": 10, "name": "Battery Subsystem Voltage", "echo_id": "/components/bms_1/sbmu_19_vdc" },
                        {"id": "sbmu_20_current", "offset": 20514, "scale": 10, "name": "Battery Subsystem Current", "signed": true, "echo_id": "/components/bms_1/sbmu_19_idc_value" },
                        {"id": "sbmu_20_soc", "offset": 20515, "scale": 10, "name": "Battery Subsystem SOC", "echo_id": "/components/bms_1/sbmu_19_soc_value" },
                        {"id": "sbmu_20_soh", "offset": 20516, "scale": 10, "name": "Battery Subsystem SOH", "echo_id": "/components/bms_1/sbmu_19_soh" },
                        {"id": "sbmu_20_max_cell_voltage", "offset": 20517, "scale": 1000, "name": "Battery Subsystem Max Cell Voltage", "echo_id": "/components/bms_1/sbmu_19_maxcellvolt_value" },
                        {"id": "sbmu_20_min_cell_voltage", "offset": 20518, "scale": 1000, "name": "Battery Subsystem Min Cell Voltage", "echo_id": "/components/bms_1/sbmu_19_mincellvolt_value" },
                        {"id": "sbmu_20_avg_cell_voltage", "offset": 20519, "scale": 1000, "name": "Battery Subsystem Avg Cell Voltage", "echo_id": "/components/bms_1/sbmu_19_avgcellvolt" },
                        {"id": "sbmu_20_max_cell_temp", "offset": 20520, "name": "Battery Subsystem Max Cell Temp", "echo_id": "/components/bms_1/sbmu_19_maxcelltemp_value" },
                        {"id": "sbmu_20_min_cell_temp", "offset": 20521, "name": "Battery Subsystem Min Cell Temp", "echo_id": "/components/bms_1/sbmu_19_mincelltemp_value" },
                        {"id": "sbmu_20_avg_cell_temp", "offset": 20522, "name": "Battery Subsystem Avg Cell Temp", "echo_id": "/components/bms_1/sbmu_19_avgcelltemp" },
                        {"id": "sbmu_20_max_charge_current", "offset": 20523, "scale": -10, "name": "Battery Subsystem Max Allowed Charge Current", "echo_id": "/components/bms_1/sbmu_19_icharge" },
                        {"id": "sbmu_20_max_discharge_current", "offset": 20524, "scale": 10, "name": "Battery Subsystem Max Allowed Discharge Current", "echo_id": "/components/bms_1/sbmu_19_idischarge" },
                        {"id": "sbmu_20_max_cell_voltage_position", "offset": 20528, "name": "Battery Subsystem Max Cell Voltage Position" },
                        {"id": "sbmu_20_min_cell_voltage_position", "offset": 20529, "name": "Battery Subsystem Min Cell Voltage Position" },
                        {"id": "sbmu_20_max_cell_temp_position", "offset": 20530, "name": "Battery Subsystem Max Cell Temp Position" },
                        {"id": "sbmu_20_min_cell_temp_position", "offset": 20531, "name": "Battery Subsystem Min Cell Temp Position" },
                        {"id": "sbmu_20_sum_cells", "offset": 20535, "name": "Battery Subsystem Sum of Cell Voltages" },
                        {"id": "sbmu_20_tms_mode_command", "offset": 20552, "name": "Battery Subsystem TMS Mode Cmd" },
                        {"id": "sbmu_20_tms_temp_setting", "offset": 20553, "name": "Battery Subsystem TMS Temp Setting" },
                        {"id": "sbmu_20_tms_real_mode", "offset": 20554, "name": "Battery Subsystem TMS Real Mode" },
                        {"id": "sbmu_20_rack_inlet_temperature", "offset": 20555, "name": "Battery Subsystem Inlet Temp" },
                        {"id": "sbmu_20_rack_outlet_temperature", "offset": 20556, "name": "Battery Subsystem Outlet Temp" },
                        {"id": "sbmu_20_ambient_temp", "offset": 20557, "name": "Battery Subsystem Ambient Temp" },
                        {"id": "sbmu_20_tms_demand_power", "offset": 20558, "name": "Battery Subsystem TMS Demand Power" },
                        {"id": "sbmu_20_tms_fault_code", "offset": 20559, "name": "Battery Subsystem TMS Fault Code" },
                        {"id": "sbmu_20_door_state", "offset": 20560, "name": "Battery Subsystem Door state" },
                        {"id": "sbmu_20_fan_in_box", "offset": 20561, "name": "Battery Subsystem Fan State in Control Box" }
                    ]
                }
            ]
        }
    ]
}
