{
    "fileInfo": {
        "sourceFileName": "brp_fleetmanager_server.xlsx",
        "sourceFileCreated": "2020-06-26T17:11:50.000Z",
        "sourceFileLastModified": "2022-10-17T14:28:29.000Z",
        "sourceFileCreatedBy": "Administrator",
        "sourceFileLastModifiedBy": "Jasen Liu",
        "outputFileName": "dnp3_server.json",
        "outputFileType": "dnp3",
        "outputFileCreated": "2022-10-17T14:28:39.035Z"
    },
    "system": {
        "name": "FlexGen Fleet Manager",
        "protocol": "DNP3",
        "version": "0.6",
        "id": "outstation",
        "ip_address": "172.3.27.150",
        "port": 20100,
        "debug": 0,
        "unsol": 0,
        "master_address": 200,
        "station_address": 10,
        "frequency": 10000,
        "local uri": "/local_##SITE_NAME##"
    },
    "registers": [
        {
            "type": "AnOPInt32",
            "starting_offset": 100,
            "number_of_registers": 70,
            "map": [
                {
                    "id": "gen_ns_responsibility",
                    "offset": 100,
                    "scale": 1000,
                    "name": "Generation Non-Spin Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_ns_requirement",
                    "offset": 101,
                    "scale": 1000,
                    "name": "Generation Non-Spin Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_ns_schedule",
                    "offset": 102,
                    "scale": 1000,
                    "name": "Generation Non-Spin Schedule",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_reg_down_responsibility",
                    "offset": 103,
                    "scale": 1000,
                    "name": "Generation Regulation Down Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_reg_down_requirement",
                    "offset": 104,
                    "scale": 1000,
                    "name": "Generation Regulation Down Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_reg_down_participation",
                    "offset": 105,
                    "scale": 1000,
                    "name": "Generation Regulation Down Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_rrs_responsibility",
                    "offset": 106,
                    "scale": 1000,
                    "name": "Generation Responsive Reserve Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_rrs_requirement",
                    "offset": 107,
                    "scale": 1000,
                    "name": "Generation Responsive Reserve Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_rrs_schedule",
                    "offset": 108,
                    "scale": 1000,
                    "name": "Generation Responsive Reserve Schedule",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_reg_up_responsibility",
                    "offset": 109,
                    "scale": 1000,
                    "name": "Generation Regulation Up Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_reg_up_requirement",
                    "offset": 110,
                    "scale": 1000,
                    "name": "Generation Regulation Up Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_reg_up_participation_factor",
                    "offset": 111,
                    "scale": 1000,
                    "name": "Generation Regulation Up Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_frrs_down_responsibility",
                    "offset": 112,
                    "scale": 1000,
                    "name": "Generation FRRS Down Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_frrs_down_requirement",
                    "offset": 113,
                    "scale": 1000,
                    "name": "Generation FRRS Down Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_frrs_down_participation_factor",
                    "offset": 114,
                    "scale": 1000,
                    "name": "Generation FRRS Down Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_frrs_up_responsibility",
                    "offset": 115,
                    "scale": 1000,
                    "name": "Generation FRRS Up Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_frrs_up_requirement",
                    "offset": 116,
                    "scale": 1000,
                    "name": "Generation FRRS Up Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_frrs_up_participation_factor",
                    "offset": 117,
                    "scale": 1000,
                    "name": "Generation FRRS Up Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_lmp",
                    "offset": 118,
                    "scale": 1000,
                    "name": "Generation Locational Marginal Pricing",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_basepoint",
                    "offset": 119,
                    "scale": 1000,
                    "name": "Generation Base Point",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_updated_basepoint",
                    "offset": 120,
                    "scale": 1000,
                    "name": "Generation Updated Desired Base Point",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_resource_status",
                    "offset": 121,
                    "name": "Generation Resource Status",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_ns_responsibility",
                    "offset": 130,
                    "scale": 1000,
                    "name": "Controllable Load Non-Spin Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_ns_requirement",
                    "offset": 131,
                    "scale": 1000,
                    "name": "Controllable Load Non-Spin Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_ns_schedule",
                    "offset": 132,
                    "scale": 1000,
                    "name": "Controllable Load Non-Spin Schedule",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_reg_down_responsibility",
                    "offset": 133,
                    "scale": 1000,
                    "name": "Controllable Load Regulation Down Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_reg_down_requirement",
                    "offset": 134,
                    "scale": 1000,
                    "name": "Controllable Load Regulation Down Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_reg_down_participation",
                    "offset": 135,
                    "scale": 1000,
                    "name": "Controllable Load Regulation Down Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_rrs_responsibility",
                    "offset": 136,
                    "scale": 1000,
                    "name": "Controllable Load Responsive Reserve Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_rrs_requirement",
                    "offset": 137,
                    "scale": 1000,
                    "name": "Controllable Load Responsive Reserve Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_rrs_schedule",
                    "offset": 138,
                    "scale": 1000,
                    "name": "Controllable Load Responsive Reserve Schedule",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_reg_up_responsibility",
                    "offset": 139,
                    "scale": 1000,
                    "name": "Controllable Load Regulation Up Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_reg_up_requirement",
                    "offset": 140,
                    "scale": 1000,
                    "name": "Controllable Load Regulation Up Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_reg_up_participation_factor",
                    "offset": 141,
                    "scale": 1000,
                    "name": "Controllable Load Regulation Up Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_frrs_down_responsibility",
                    "offset": 142,
                    "scale": 1000,
                    "name": "Controllable Load FRRS Down Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_frrs_down_requirement",
                    "offset": 143,
                    "scale": 1000,
                    "name": "Controllable Load FRRS Down Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_frrs_down_participation_factor",
                    "offset": 144,
                    "scale": 1000,
                    "name": "Controllable Load FRRS Down Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_frrs_up_responsibility",
                    "offset": 145,
                    "scale": 1000,
                    "name": "Controllable Load FRRS Up Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_frrs_up_requirement",
                    "offset": 146,
                    "scale": 1000,
                    "name": "Controllable Load FRRS Up Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_frrs_up_participation_factor",
                    "offset": 147,
                    "scale": 1000,
                    "name": "Controllable Load FRRS Up Participation Factor",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_lmp",
                    "offset": 148,
                    "scale": 1000,
                    "name": "Controllable Load Locational Marginal Pricing",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_basepoint",
                    "offset": 149,
                    "scale": 1000,
                    "name": "Controllable Load Base Point",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_updated_basepoint",
                    "offset": 150,
                    "scale": 1000,
                    "name": "Controllable Load Updated Desired Base Point",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_resource_status",
                    "offset": 151,
                    "name": "Controllable Load Resource Status",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_kv_measurement",
                    "offset": 152,
                    "name": "gen kv measurement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_kv_target",
                    "offset": 153,
                    "name": "gen kv target",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_kv_measurement",
                    "offset": 154,
                    "name": "load kv measurement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_kv_target",
                    "offset": 155,
                    "name": "load kv target",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_gen_rurs",
                    "offset": 156,
                    "scale": 1000,
                    "name": "Calculated Generation RURS",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_gen_rupf",
                    "offset": 157,
                    "scale": 1000,
                    "name": "Calculated Generation RUPF",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_gen_rdrs",
                    "offset": 158,
                    "scale": 1000,
                    "name": "Calculated Generation RDRS",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_gen_rdpf",
                    "offset": 159,
                    "scale": 1000,
                    "name": "Calculated Generation RDPF",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_load_rurs",
                    "offset": 160,
                    "scale": 1000,
                    "name": "Calculated Load RURS",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_load_rupf",
                    "offset": 161,
                    "scale": 1000,
                    "name": "Calculated Load RUPF",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_load_rdrs",
                    "offset": 162,
                    "scale": 1000,
                    "name": "Calculated Load RDRS",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "calculated_load_rdpf",
                    "offset": 163,
                    "scale": 1000,
                    "name": "Calculated Load RDPF",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_ffr_responsibility",
                    "offset": 164,
                    "scale": 1000,
                    "name": "Generation Fast Frequency Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_ffr_requirement",
                    "offset": 165,
                    "scale": 1000,
                    "name": "Generation Fast Frequency Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_ffr_schedule",
                    "offset": 166,
                    "scale": 1000,
                    "name": "Generation Fast Frequency Schedule",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_ffr_responsibility",
                    "offset": 167,
                    "scale": 1000,
                    "name": "Controllable Load Fast Frequency Responsibility",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_ffr_requirement",
                    "offset": 168,
                    "scale": 1000,
                    "name": "Controllable Load Fast Frequency Requirement",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_ffr_schedule",
                    "offset": 169,
                    "scale": 1000,
                    "name": "Controllable Load Fast Frequency Schedule",
                    "signed": true,
                    "uri": "/components/northfork"
                }
            ]
        },
        {
            "type": "analog",
            "starting_offset": 100,
            "number_of_registers": 44,
            "map": [
                {
                    "id": "gen_net_mw",
                    "offset": 100,
                    "scale": 1000,
                    "name": "Generation NET Megawatts",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_net_mvar",
                    "offset": 101,
                    "scale": 1000,
                    "name": "Generation NET Megavars",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_gross_mw",
                    "offset": 102,
                    "scale": 1000,
                    "name": "Generation Gross Megawatts",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_gross_mvar",
                    "offset": 103,
                    "scale": 1000,
                    "name": "Generation Gross Megavars",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_normal_up_ramp_rate_select",
                    "offset": 104,
                    "scale": 1000,
                    "name": "Generation Normal Up Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_normal_down_ramp_rate_select",
                    "offset": 105,
                    "scale": 1000,
                    "name": "Generation Normal Down Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_emergency_up_ramp_rate_select",
                    "offset": 106,
                    "scale": 1000,
                    "name": "Generation Emergency Up Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_emergency_down_ramp_rate_select",
                    "offset": 107,
                    "scale": 1000,
                    "name": "Generation Emercency Down Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_max_operating_soc",
                    "offset": 108,
                    "scale": 1000,
                    "name": "Generation Maximum Operating State of Charge",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_min_operating_soc",
                    "offset": 109,
                    "scale": 1000,
                    "name": "Generation Minimum Operating State of Charge",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_soc",
                    "offset": 110,
                    "scale": 1000,
                    "name": "Generation State of Charge",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_max_discharge_mw_select",
                    "offset": 111,
                    "scale": 1000,
                    "name": "Generation Maximum Operating Discharge Power Limit",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_max_charge_mw_select",
                    "offset": 112,
                    "scale": 1000,
                    "name": "Generation Maximum Operating Charge Power Limit",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_line_flows_mw",
                    "offset": 113,
                    "scale": 1000,
                    "name": "Generation Line Flows MW",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_line_flows_mvar",
                    "offset": 114,
                    "scale": 1000,
                    "name": "Generation Line Flows MVAR",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_voltage",
                    "offset": 115,
                    "scale": 1000,
                    "name": "Generation Voltage",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_aux_mw",
                    "offset": 116,
                    "scale": 1000,
                    "name": "Generation Plant Auxiliary Load MW",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_net_mw",
                    "offset": 130,
                    "scale": 1000,
                    "name": "Controllable Load Net Load MW",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_net_mvar",
                    "offset": 131,
                    "scale": 1000,
                    "name": "Controllable Load Net Load MVAR",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_scheduled_mw",
                    "offset": 132,
                    "scale": 1000,
                    "name": "Controllable Load Scheduled Power Consumption",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_scheduled_mw_2hr",
                    "offset": 133,
                    "scale": 1000,
                    "name": "Controllable Load Scheduled Power Consumption +2 hours",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_normal_up_ramp_rate_select",
                    "offset": 134,
                    "scale": 1000,
                    "name": "Controllable Load Normal Up Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_normal_down_ramp_rate_select",
                    "offset": 135,
                    "scale": 1000,
                    "name": "Controllable Load Normal Down Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_emergency_up_ramp_rate_select",
                    "offset": 136,
                    "scale": 1000,
                    "name": "Controllable Load Emercency Up Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_emergency_down_ramp_rate_select",
                    "offset": 137,
                    "scale": 1000,
                    "name": "Controllable Load Emercency Down Ramp Rate",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_high_side_voltage",
                    "offset": 138,
                    "scale": 1000,
                    "name": "High-side Voltage - 138KV",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_low_side_voltage",
                    "offset": 139,
                    "scale": 1000,
                    "name": "Low-side Voltage - 138KV",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_transformer_flow_mw",
                    "offset": 140,
                    "scale": 1000,
                    "name": "T1 Transformer Flow MW",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_transformer_flow_mv",
                    "offset": 141,
                    "scale": 1000,
                    "name": "T1 Transformer Flow MV",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_load_mw",
                    "offset": 142,
                    "scale": 1000,
                    "name": "Load1 MW",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_load_mv",
                    "offset": 143,
                    "scale": 1000,
                    "name": "Load1 MV",
                    "variation": "Group30Var1",
                    "evariation": "Group32Var1",
                    "signed": true,
                    "uri": "/components/northfork"
                }
            ]
        },
        {
            "type": "binary",
            "starting_offset": 100,
            "number_of_registers": 8,
            "map": [
                {
                    "id": "gen_ds1_status",
                    "offset": 100,
                    "name": "Generation Resource Switches",
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_52m_status",
                    "offset": 101,
                    "name": "Generation Resource Breaker Status",
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_pseudo_switch_status",
                    "offset": 102,
                    "name": "Generation Virtual Breaker Status - PSEUDO GEN",
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_avr_status",
                    "offset": 103,
                    "name": "Generation Voltage Regulator Status",
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_pseudo_switch_status",
                    "offset": 104,
                    "name": "Controllable Load Virtual Breaker Status - PSEUDO LOAD",
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_sw1_status",
                    "offset": 105,
                    "name": "Generation Resource Switch SW-L1",
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_pseudo_breaker_status",
                    "offset": 106,
                    "name": "Virtual Breaker 1 Status",
                    "uri": "/components/northfork"
                },
                {
                    "id": "reg_manual_override",
                    "offset": 107,
                    "name": "Regulation Manual Override",
                    "uri": "/components/northfork"
                }
            ]
        },
        {
            "type": "CROB",
            "starting_offset": 100,
            "number_of_registers": 35,
            "map": [
                {
                    "id": "gen_curtailment_flag",
                    "offset": 100,
                    "name": "Generation Curtailment Flag",
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_scct_flag",
                    "offset": 101,
                    "name": "Generation SCCT Mitigation Flag",
                    "uri": "/components/northfork"
                },
                {
                    "id": "gen_ns_deployed_flag",
                    "offset": 102,
                    "name": "Generation Non-spin deployed Flag (NDPL)",
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_curtailment_flag",
                    "offset": 130,
                    "name": "Controllable Load Curtailment Flag",
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_scct_flag",
                    "offset": 131,
                    "name": "Controllable Load SCCT Mitigation Flag",
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_ns_deployed_flag",
                    "offset": 132,
                    "name": "Controllable Load Non-spin deployed Flag (NDPL)",
                    "uri": "/components/northfork"
                },
                {
                    "id": "load_rrs_deployed_flag",
                    "offset": 133,
                    "name": "Controllable Load Responsive Deployed Flag (RDPL)",
                    "uri": "/components/northfork"
                },
                {
                    "id": "reg_manual_override_feedback",
                    "offset": 134,
                    "name": "Regulation Manual Override Feedback",
                    "uri": "/components/northfork"
                }
            ]
        }
    ]
}