{
    "fileInfo": {
        "sourceFileName": "sel_3530_client.xlsx",
        "sourceFileCreated": "2019-10-06T17:35:21.000Z",
        "sourceFileLastModified": "2022-10-03T20:16:37.000Z",
        "sourceFileCreatedBy": "Tony Olivo",
        "sourceFileLastModifiedBy": "Jasen Liu",
        "outputFileName": "sel_3530_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2022-10-04T20:08:44.260Z"
    },
    "connection": {
        "name": "SEL 3530 RTAC",
        "ip_address": "10.10.1.33",
        "port": 10005,
        "device_id": 1
    },
    "components": [
        {
            "id": "sel_3530_rtac",
            "frequency": 1000,
            "offset_time": 0,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 0,
                    "number_of_registers": 2,
                    "map": [
                        {
                            "id": "frequency_3",
                            "offset": 0,
                            "size": 2,
                            "scale": 1000,
                            "name": "Frequency 3 Cycle",
                            "echo_id": "/components/twins_sel_3530_rtac/f1"
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 1000,
                    "number_of_registers": 52,
                    "map": [
                        {
                            "id": "kwh_delivered",
                            "offset": 1000,
                            "size": 2,
                            "scale": 10,
                            "name": "WH3_DEL_UC",
                            "signed": true
                        },
                        {
                            "id": "kwh_received",
                            "offset": 1002,
                            "size": 2,
                            "scale": 10,
                            "name": "WH3_REC_UC",
                            "signed": true
                        },
                        {
                            "id": "kVARh_delivered",
                            "offset": 1004,
                            "size": 2,
                            "scale": 10,
                            "name": "QH3_DEL_UC",
                            "signed": true
                        },
                        {
                            "id": "kVARh_received",
                            "offset": 1006,
                            "size": 2,
                            "scale": 10,
                            "name": "QH3_REC_UC",
                            "signed": true
                        },
                        {
                            "id": "voltage_l1",
                            "offset": 1008,
                            "size": 2,
                            "scale": 100,
                            "name": "VA",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/v1"
                        },
                        {
                            "id": "voltage_l2",
                            "offset": 1010,
                            "size": 2,
                            "scale": 100,
                            "name": "VB",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/v1"
                        },
                        {
                            "id": "voltage_l3",
                            "offset": 1012,
                            "size": 2,
                            "scale": 100,
                            "name": "VB",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/v1"
                        },
                        {
                            "id": "thd_current_l1",
                            "offset": 1014,
                            "size": 2,
                            "scale": 100,
                            "name": "THDIA",
                            "signed": true
                        },
                        {
                            "id": "thd_current_l2",
                            "offset": 1016,
                            "size": 2,
                            "scale": 100,
                            "name": "THDIB",
                            "signed": true
                        },
                        {
                            "id": "thd_current_l3",
                            "offset": 1018,
                            "size": 2,
                            "scale": 100,
                            "name": "THDIC",
                            "signed": true
                        },
                        {
                            "id": "thd_voltage_l1",
                            "offset": 1020,
                            "size": 2,
                            "scale": 100,
                            "name": "THDVA",
                            "signed": true
                        },
                        {
                            "id": "thd_voltage_l2",
                            "offset": 1022,
                            "size": 2,
                            "scale": 100,
                            "name": "THDVB",
                            "signed": true
                        },
                        {
                            "id": "thd_voltage_l3",
                            "offset": 1024,
                            "size": 2,
                            "scale": 100,
                            "name": "THDVC",
                            "signed": true
                        },
                        {
                            "id": "current_l1",
                            "offset": 1026,
                            "size": 2,
                            "scale": 100,
                            "name": "IA",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/i"
                        },
                        {
                            "id": "current_l2",
                            "offset": 1028,
                            "size": 2,
                            "scale": 100,
                            "name": "IB",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/i"
                        },
                        {
                            "id": "current_l3",
                            "offset": 1030,
                            "size": 2,
                            "scale": 100,
                            "name": "IC",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/i"
                        },
                        {
                            "id": "current_n",
                            "offset": 1032,
                            "size": 2,
                            "scale": 100,
                            "name": "IN",
                            "signed": true
                        },
                        {
                            "id": "active_power",
                            "offset": 1034,
                            "size": 2,
                            "scale": 100,
                            "name": "W3_UC",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/p"
                        },
                        {
                            "id": "reactive_power",
                            "offset": 1036,
                            "size": 2,
                            "scale": 100,
                            "name": "Q3_UC",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/q"
                        },
                        {
                            "id": "apparent_power",
                            "offset": 1038,
                            "size": 2,
                            "scale": 100,
                            "name": "U3",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/s"
                        },
                        {
                            "id": "voltage_l1_l2",
                            "offset": 1040,
                            "size": 2,
                            "scale": 100,
                            "name": "VAB",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/v1"
                        },
                        {
                            "id": "voltage_l2_l3",
                            "offset": 1042,
                            "size": 2,
                            "scale": 100,
                            "name": "VBC",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/v1"
                        },
                        {
                            "id": "voltage_l3_l1",
                            "offset": 1044,
                            "size": 2,
                            "scale": 100,
                            "name": "VCA",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/v1"
                        },
                        {
                            "id": "power_factor",
                            "offset": 1046,
                            "size": 2,
                            "scale": 100,
                            "name": "PFT3",
                            "signed": true,
                            "echo_id": "/components/twins_sel_3530_rtac/pf"
                        },
                        {
                            "id": "frequency_offset",
                            "offset": 1048,
                            "size": 2,
                            "scale": 100,
                            "name": "Frequency Offset",
                            "signed": true
                        },
                        {
                            "id": "frequency_nominal",
                            "offset": 1050,
                            "size": 2,
                            "scale": 100,
                            "name": "Frequency Nominal",
                            "signed": true
                        }
					]
				}
			]
		}
	]
}

                               