{
    "fileInfo": {
        "sourceFileName": "sel_735_client.xlsx",
        "sourceFileCreated": "2019-10-06T17:35:21.000Z",
        "sourceFileLastModified": "2022-10-03T20:03:01.000Z",
        "sourceFileCreatedBy": "Tony Olivo",
        "sourceFileLastModifiedBy": "Jasen Liu",
        "outputFileName": "sel_735_client.json",
        "outputFileType": "client",
        "outputFileCreated": "2022-10-04T20:02:09.959Z"
    },
    "connection": {
        "name": "SEL 735 Power Meter",
        "ip_address": "10.10.1.33",
        "port": 10004,
        "device_id": 1
    },
    "components": [
        {
            "id": "sel_735",
            "frequency": 1000,
            "offset_time": 0,
            "registers": [
                {
                    "type": "Holding Registers",
                    "starting_offset": 900,
                    "number_of_registers": 122,
                    "map": [
                        {
                            "id": "frequency",
                            "offset": 900,
                            "scale": 100,
                            "name": "FREQUENCY",
                            "echo_id": "/components/twins_sel_735/f1",
                            "signed": true
                        },
                        {
                            "id": "kwh_delivered",
                            "offset": 1000,
                            "size": 2,
                            "scale": 10,
                            "name": "WH3_DEL_UC",
                            "signed": true
                        },
                        {
                            "id": "kwh_received",
                            "offset": 1002,
                            "size": 2,
                            "scale": 10,
                            "name": "WH3_REC_UC",
                            "signed": true
                        },
                        {
                            "id": "kVARh_delivered",
                            "offset": 1004,
                            "size": 2,
                            "scale": 10,
                            "name": "QH3_DEL_UC",
                            "signed": true
                        },
                        {
                            "id": "kVARh_received",
                            "offset": 1006,
                            "size": 2,
                            "scale": 10,
                            "name": "QH3_REC_UC",
                            "signed": true
                        },
                        {
                            "id": "voltage_l1",
                            "offset": 1008,
                            "size": 2,
                            "scale": 100,
                            "name": "VA",
                            "echo_id": "/components/twins_sel_735/v1",
                            "signed": true
                        },
                        {
                            "id": "voltage_l2",
                            "offset": 1010,
                            "size": 2,
                            "scale": 100,
                            "name": "VB",
                            "echo_id": "/components/twins_sel_735/v1",
                            "signed": true
                        },
                        {
                            "id": "voltage_l3",
                            "offset": 1012,
                            "size": 2,
                            "scale": 100,
                            "name": "VC",
                            "echo_id": "/components/twins_sel_735/v1",
                            "signed": true
                        },
                        {
                            "id": "thd_current_l1",
                            "offset": 1014,
                            "size": 2,
                            "scale": 100,
                            "name": "THDIA",
                            "signed": true
                        },
                        {
                            "id": "thd_current_l2",
                            "offset": 1016,
                            "size": 2,
                            "scale": 100,
                            "name": "THDIB",
                            "signed": true
                        },
                        {
                            "id": "thd_current_l3",
                            "offset": 1018,
                            "size": 2,
                            "scale": 100,
                            "name": "THDIC",
                            "signed": true
                        },
                        {
                            "id": "thd_voltage_l1",
                            "offset": 1020,
                            "size": 2,
                            "scale": 100,
                            "name": "THDVA",
                            "signed": true
                        }
                    ]
                },
                {
                    "type": "Holding Registers",
                    "starting_offset": 1022,
                    "number_of_registers": 26,
                    "map": [
                        {
                            "id": "thd_voltage_l2",
                            "offset": 1022,
                            "size": 2,
                            "scale": 100,
                            "name": "THDVB",
                            "signed": true
                        },
                        {
                            "id": "thd_voltage_l3",
                            "offset": 1024,
                            "size": 2,
                            "scale": 100,
                            "name": "THDVC",
                            "signed": true
                        },
                        {
                            "id": "current_l1",
                            "offset": 1026,
                            "size": 2,
                            "scale": 100,
                            "name": "IA",
                            "echo_id": "/components/twins_sel_735/i",
                            "signed": true
                        },
                        {
                            "id": "current_l2",
                            "offset": 1028,
                            "size": 2,
                            "scale": 100,
                            "name": "IB",
                            "echo_id": "/components/twins_sel_735/i",
                            "signed": true
                        },
                        {
                            "id": "current_l3",
                            "offset": 1030,
                            "size": 2,
                            "scale": 100,
                            "name": "IC",
                            "echo_id": "/components/twins_sel_735/i",
                            "signed": true
                        },
                        {
                            "id": "current_n",
                            "offset": 1032,
                            "size": 2,
                            "scale": 100,
                            "name": "IN",
                            "signed": true
                        },
                        {
                            "id": "active_power",
                            "offset": 1034,
                            "size": 2,
                            "scale": 100,
                            "name": "W3_UC",
                            "echo_id": "/components/twins_sel_735/p",
                            "signed": true
                        },
                        {
                            "id": "reactive_power",
                            "offset": 1036,
                            "size": 2,
                            "scale": 100,
                            "name": "Q3_UC",
                            "echo_id": "/components/twins_sel_735/q",
                            "signed": true
                        },
                        {
                            "id": "apparent_power",
                            "offset": 1038,
                            "size": 2,
                            "scale": 100,
                            "name": "U3",
                            "echo_id": "/components/twins_sel_735/s",
                            "signed": true
                        },
                        {
                            "id": "voltage_l1_l2",
                            "offset": 1040,
                            "size": 2,
                            "scale": 100,
                            "name": "VAB",
                            "echo_id": "/components/twins_sel_735/v1",
                            "signed": true
                        },
                        {
                            "id": "voltage_l2_l3",
                            "offset": 1042,
                            "size": 2,
                            "scale": 100,
                            "name": "VBC",
                            "echo_id": "/components/twins_sel_735/v1",
                            "signed": true
                        },
                        {
                            "id": "voltage_l3_l1",
                            "offset": 1044,
                            "size": 2,
                            "scale": 100,
                            "name": "VCA",
                            "echo_id": "/components/twins_sel_735/v1",
                            "signed": true
                        },
                        {
                            "id": "power_factor",
                            "offset": 1046,
                            "size": 2,
                            "scale": 100,
                            "name": "PFT3",
                            "echo_id": "/components/twins_sel_735/pf",
                            "signed": true
                        }
                    ]
                }
            ]
        }
    ]
}