{
	"fileInfo":{},
	"system":{
		"device_id": 1,
		"id": "Sungrow_Local_Controller_1",
		"ip_address": "0.0.0.0",
		"name": "Sungrow_Local_Controller_1",
		"port": 10006
	},
	"registers":{
		"holding_registers": [
			{
				"id": "start_stop",
				"name": "Start/Stop",
				"offset": 10055,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "bms_close_open_reset",
				"name": "BMS Close/Open/Reset",
				"offset": 10056,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "reactive_power_mode",
				"name": "Selection of reactive power mode",
				"offset": 10059,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "standby_mode",
				"name": "PCS standby cmd",
				"offset": 10060,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "remote_local",
				"name": "Remote/Local",
				"offset": 10061,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "hvac_low_temp_setpoint",
				"name": "HVAC temperature set 1",
				"offset": 10064,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "hvac_high_temp_setpoint",
				"name": "HVAC temperature set 2",
				"offset": 10065,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "hvac_on_off",
				"name": "HVAC On/Off",
				"offset": 10066,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "hvac_setting_temp",
				"name": "HVAC setting temperature",
				"offset": 10067,
				"scale": 10,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "off_grid_voltage_slope",
				"name": "Off grid voltage slope",
				"offset": 10074,
				"scale": 10,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "power_factor_setpoint",
				"name": "Power factor",
				"offset": 10102,
				"scale": 1000,
				"signed": true,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "reactive_power_setpoint",
				"name": "Reactive power",
				"offset": 10103,
				"scale": -1,
				"signed": true,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "toggle_bit",
				"name": "Toggle bit",
				"offset": 10112,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "toggle_time",
				"name": "Toggle time",
				"offset": 10113,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "set_grid_mode",
				"name": "Grid/Off grid",
				"offset": 10124,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "active_power_setpoint",
				"name": "Active power",
				"offset": 10126,
				"signed": true,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "prime_freq_cnt_enable",
				"name": "Primary Frequency control enabled",
				"offset": 10127,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "upper_soc_limit_2",
				"name": "Upper limit SOC level 2",
				"offset": 10312,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "upper_soc_limit_1",
				"name": "Upper limit SOC level 1",
				"offset": 10313,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "upper_soc_recovery_limit_2",
				"name": "Upper limit SOC level 2 recovery",
				"offset": 10314,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "upper_soc_recovery_limit_1",
				"name": "Upper limit SOC level 1 recovery",
				"offset": 10315,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "lower_soc_limit_1",
				"name": "Lower limit SOC level 1",
				"offset": 10316,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "lower_soc_limit_2",
				"name": "Lower limit SOC level 2",
				"offset": 10317,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "lower_soc_recovery_limit_1",
				"name": "Lower limit SOC level 1 recovery",
				"offset": 10318,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "lower_soc_recovery_limit_2",
				"name": "Lower limit SOC level 2 recovery",
				"offset": 10319,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "soc_limit_2_timeout",
				"name": "Lower limit SOC level2 timeout delay",
				"offset": 10323,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "active_power_up_rate",
				"name": "Active power rising slop",
				"offset": 10410,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "active_power_down_rate",
				"name": "Active power drop slop",
				"offset": 10411,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "reactive_power_up_rate",
				"name": "Reactive power rising slop",
				"offset": 10412,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "reactive_power_down_rate",
				"name": "Reactive power drop slop",
				"offset": 10413,
				"uri": "/components/sungrow_ess_1"
			}
		],
		"input_registers": [
			{
				"id": "voltage_ac",
				"name": "AC bus voltage",
				"offset": 10052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "frequency",
				"name": "AC bus frequency",
				"offset": 10053,
				"scale": 100,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "chargeable_power",
				"name": "System chargeable power",
				"offset": 10054,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "dischargeable_power",
				"name": "System dischargeable power",
				"offset": 10056,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "chargeable_energy",
				"name": "System chargeable energy",
				"offset": 10058,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "dischargeable_energy",
				"name": "System dischargeable energy",
				"offset": 10060,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "heartbeat",
				"name": "modbus heartbeat",
				"offset": 10069,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "grid_mode",
				"name": "Grid/Off-grid mode",
				"offset": 10070,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "grid_status",
				"name": "Grid status",
				"offset": 10071,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"xbit_field": false,
				"bit_strings": [
					"Self-checking",
					"Microgrid power supply starting",
					"Grid power supply starting",
					"Microgrid power supply running",
					"Grid power supply running",
					"Fault",
					"Stopping",
					"Stop",
					"Emergency Stop"
				],
				"id": "system_state",
				"name": "System status",
				"offset": 10072,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Node 1 Fault",
					"Node 2 Fault",
					"Node 3 Fault",
					"Node 4 Fault",
					"Node 5 Fault",
					"Node 6 Fault",
					"Node 7 Fault",
					"Node 8 Fault",
					"Node 9 Fault",
					"Node 10 Fault",
					"Node 11 Fault",
					"Node 12 Fault",
					"Node 13 Fault",
					"Node 14 Fault",
					"Node 15 Fault",
					"Node 16 Fault",
					"Control Box Node Fault"
				],
				"id": "faults_2",
				"name": "Fault state",
				"offset": 10074,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"PCS Fault",
					"PCS Communication Fault",
					"PCS Address Conflict",
					"Reserved Address:10075 Bit:3",
					"Reserved Address:10075 Bit:4",
					"Reserved Address:10075 Bit:5",
					"Reserved Address:10075 Bit:6",
					"Reserved Address:10075 Bit:7",
					"Reserved Address:10075 Bit:8",
					"Reserved Address:10075 Bit:9",
					"Reserved Address:10075 Bit:10",
					"Reserved Address:10075 Bit:11",
					"Reserved Address:10075 Bit:12",
					"Reserved Address:10075 Bit:13",
					"Reserved Address:10075 Bit:14",
					"Self Check Fail",
					"Self Check Timeout",
					"Micro Grid Start Timeout",
					"Micro Grid Start Fail",
					"Grid Start Timeout",
					"Grid Start Fail",
					"Reserved Address:10075 Bit:21",
					"Reserved Address:10075 Bit:22",
					"Stop Timeout",
					"Reserved Address:10075 Bit:24",
					"Reserved Address:10075 Bit:25",
					"Reserved Address:10075 Bit:26",
					"Reserved Address:10075 Bit:27",
					"Host PCS setting abnormal",
					"PC Comm Fault",
					"PCS not ready fault",
					"Reserved Address:10075 Bit:31"
				],
				"id": "faults",
				"name": "Fault state",
				"offset": 10076,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:10079 Bit:48",
					"Reserved Address:10079 Bit:49",
					"Reserved Address:10079 Bit:50",
					"Reserved Address:10079 Bit:51",
					"Reserved Address:10079 Bit:52",
					"Reserved Address:10079 Bit:53",
					"Reserved Address:10079 Bit:54",
					"Reserved Address:10079 Bit:55",
					"Node 9 Alarm",
					"Node 10 Alarm",
					"Node 11 Alarm",
					"Node 12 Alarm",
					"Node 13 Alarm",
					"Node 14 Alarm",
					"Node 15 Alarm",
					"Node 16 Alarm"
				],
				"id": "alarms_4",
				"name": "Alarm State",
				"offset": 10078,
				"size": 1,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Battery Disconnected",
					"PCS not ready",
					"Battery DC voltage difference abnormal in group",
					"HVAC Temp Abnormal",
					"Host PCS setting abnormal",
					"Low online rack num",
					"Battery system stop alarm",
					"HVAC comm fault alarm",
					"HVAC fault alarm",
					"TTC comm fault alarm",
					"BSC comm fault alarm",
					"BSC fault/alarm",
					"UPS comm fault alarm",
					"TEMP \u0026 HUM  comm fault alarm",
					"Measurement and control fault alarm",
					"Control Box Node Alarm"
				],
				"id": "alarms_3",
				"name": "Alarm State",
				"offset": 10079,
				"size": 1,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:10079 Bit:16",
					"Reserved Address:10079 Bit:17",
					"Reserved Address:10079 Bit:18",
					"Node Collector Communication Fault Alarm",
					"Node 1 Alarm",
					"Node 2 Alarm",
					"Node 3 Alarm",
					"Node 4 Alarm",
					"Node 5 Alarm",
					"Node 6 Alarm",
					"Node 7 Alarm",
					"Node 8 Alarm",
					"One or More Low Battery Level 2",
					"One or More High Battery Level 2",
					"BCP Fault / Alarm / Emergency Stop",
					"Node Collector Node Abnormal"
				],
				"id": "alarms_2",
				"name": "Alarm State",
				"offset": 10080,
				"size": 1,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"PCS Fault / Alarm / Emergency Stop",
					"PCS Communication Fault Alarm",
					"Reserved Address:10079 Bit:2",
					"Reserved Address:10079 Bit:3",
					"Reserved Address:10079 Bit:4",
					"Reserved Address:10079 Bit:5",
					"PCS Grid-side Contact Alarm",
					"One or More Low Battery Level 1",
					"One or More High Battery Level 1",
					"BMS/BCP Communication Fault Alarm",
					"BMS Fault Alarm",
					"BMS Alarm",
					"Reserved Address:10079 Bit:12",
					"Reserved Address:10079 Bit:13",
					"Reserved Address:10079 Bit:14",
					"Ammeter Communication Fault Alarm"
				],
				"id": "alarms",
				"name": "Alarm State",
				"offset": 10081,
				"size": 1,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "pcs_comm_bitword",
				"name": "PCS communication status",
				"offset": 10099,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "bms_comm_bitword",
				"name": "BCS communication status",
				"offset": 10101,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "active_power",
				"name": "Total PCS active power",
				"offset": 10146,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "reactive_power",
				"name": "Total PCS reactive power",
				"offset": 10148,
				"scale": -10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "power_factor",
				"name": "Total PCS power factor",
				"offset": 10150,
				"scale": 1000,
				"signed": true,
				"uri": "/components/sungrow_ess_1_hs"
			},
			{
				"id": "PCS_charge_today",
				"name": "Total PCS charge today",
				"offset": 10155,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "PCS_discharge_today",
				"name": "Total PCS discharge today",
				"offset": 10157,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "voltage_dc",
				"name": "Average DC voltage of system",
				"offset": 10183,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "soc",
				"name": "Average SOC of system",
				"offset": 10186,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "soh",
				"name": "Average SOH of system",
				"offset": 10189,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "voltage_l1_l2",
				"name": "Overall grid voltage VAB",
				"offset": 10226,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "voltage_l2_l3",
				"name": "Overall grid voltage VBC",
				"offset": 10227,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "voltage_l3_l1",
				"name": "Overall grid voltage VCA",
				"offset": 10228,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "current_l1",
				"name": "Overall phase A current",
				"offset": 10229,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "current_l2",
				"name": "Overall phase B current",
				"offset": 10230,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "current_l3",
				"name": "Overall phase C current",
				"offset": 10231,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "dc_power",
				"name": "Overall DC power",
				"offset": 10232,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "apparent_power",
				"name": "Overall Apparent Power",
				"offset": 10235,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "charging_kwh_total",
				"name": "Overall charging",
				"offset": 10237,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "discharging_kwh_total",
				"name": "Overall discharging",
				"offset": 10239,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "running_hrs",
				"name": "Overall running hours",
				"offset": 10246,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pos_gnd_insulation_ohm",
				"name": "Positive Insulation",
				"offset": 10248,
				"scale": 100,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "neg_gnd_insulation_ohm",
				"name": "Negative Insulation",
				"offset": 10250,
				"scale": 100,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs_amb_temp",
				"name": "Temperature",
				"offset": 10254,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs_amb_humidity",
				"name": "Humidity",
				"offset": 10255,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"On-Grid Constant Current",
					"On-Grid Constant Voltage",
					"On-Grid Constant Power (AC)",
					"On-Grid Constant Power (DC)",
					"Reserved Address:10257 Bit:4",
					"Reserved Address:10257 Bit:5",
					"Reserved Address:10257 Bit:6",
					"Reserved Address:10257 Bit:7",
					"Reserved Address:10257 Bit:8",
					"On-Grid",
					"Off-Grid"
				],
				"id": "pcs_mode",
				"name": "Overall Work Mode",
				"offset": 10256,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Running",
					"Reserved Address:10258 Bit:1",
					"Reserved Address:10258 Bit:2",
					"Key Stop",
					"Standby",
					"Emergency Stop",
					"Starting",
					"Stopping",
					"Reserved Address:10258 Bit:8",
					"Fault Stop",
					"Alarm Running",
					"Derating Running",
					"Reserved Address:10258 Bit:12",
					"Reserved Address:10258 Bit:13",
					"Reserved Address:10258 Bit:14",
					"DSP Comunication error"
				],
				"id": "pcs_status",
				"name": "Overall Work state",
				"offset": 10257,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:10261 Bit:0",
					"Reserved Address:10261 Bit:1",
					"Smoke alarm",
					"Door-opening protection"
				],
				"id": "pcs_faults",
				"name": "Overall Fault state",
				"offset": 10260,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:10262 Bit:0",
					"Reserved Address:10262 Bit:1",
					"Reserved Address:10262 Bit:2",
					"Internal Power Supply over voltage",
					"Internal Power Supply under voltage"
				],
				"id": "power_dist_alarm",
				"name": "AC power distribution alarm",
				"offset": 10261,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Temperture \u0026 Humidity board communication error",
					"Switch Board Communication Error",
					"Tributary board communication error"
				],
				"id": "pcs_alarm",
				"name": "Overall Alarm",
				"offset": 10262,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:10267 Bit:0",
					"Reserved Address:10267 Bit:1",
					"Transformer oil temperature alarm",
					"Transformer oil temperature tripping",
					"Pressure relief valve tripping",
					"Low oil temperature alarm (tripping)",
					"Gas relay alarm",
					"Gas relay tripping",
					"Pressure alarm",
					"Low oil level alarm",
					"Disconnector node",
					"Overcurrent protection signal",
					"Switchgear load switch node 1",
					"HV cabinet door travel switch",
					"Switchgear load switch node 2",
					"Circuit breaker node"
				],
				"id": "pcs_transformer_status",
				"name": "Node State of Transformer",
				"offset": 10266,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_dc_voltage",
				"name": "PCS 1 DC voltage",
				"offset": 10268,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_dc_current",
				"name": "PCS 1 DC current",
				"offset": 10269,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_dc_power",
				"name": "PCS 1 DC power",
				"offset": 10270,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_voltage_l1_l2",
				"name": "PCS 1 Grid voltage VAB",
				"offset": 10271,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_voltage_l2_l3",
				"name": "PCS 1 Grid voltage VBC",
				"offset": 10272,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_voltage_l3_l1",
				"name": "PCS 1 Grid voltage VCA",
				"offset": 10273,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_current_l1",
				"name": "PCS 1 Phase-A current",
				"offset": 10274,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_current_l2",
				"name": "PCS 1 Phase-B current",
				"offset": 10275,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_current_l3",
				"name": "PCS 1 Phase-C current",
				"offset": 10276,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_active_power",
				"name": "PCS 1 Active power",
				"offset": 10277,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs1_reactive_power",
				"name": "PCS 1 Reactive power",
				"offset": 10279,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Temperature abnormal",
					"Low Insulation resistance",
					"GFRT operation",
					"Reserved Address:10282 Bit:3",
					"DC Fuse abnormal",
					"Reserved Address:10282 Bit:5",
					"DC sensor abnormal",
					"DC SPD Alarm",
					"AC SPD Alarm",
					"Charging condition not met",
					"Discharging condition not met",
					"Reserved Address:10282 Bit:11",
					"DC Switch abnormal",
					"Fan 1 abnormal",
					"Reserved Address:10282 Bit:14",
					"Reserved Address:10282 Bit:15",
					"Reserved Address:10282 Bit:16",
					"AC Switch abnormal",
					"Fan 2 Abnormal",
					"AC Main Contactor Abnormal",
					"Reserved Address:10282 Bit:20",
					"IO-LCD communication error"
				],
				"id": "pcs1_alarms",
				"name": "PCS 1 Alarm running state",
				"offset": 10281,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Insulation impedance",
					"AC SPD Fault",
					"Sampling Fault",
					"Battery Polarity reversed",
					"Reserved Address:10284 Bit:36",
					"LCD-DSP fault",
					"AC current unbalanced 1",
					"Host Fault",
					"DC SPD fault",
					"DC Soft Failure",
					"DC Injection fault",
					"DC Switch fault",
					"Device Code Repeat Fault",
					"Parallel operation communication fault",
					"Control cabinet temperature abnormal",
					"Reserved Address:10284 Bit:47",
					"AC Voltage unbalance",
					"Battery Communication Failure",
					"BMS Failure",
					"AC Switch Fault",
					"Soft start fault",
					"DC Voltage sampling fault",
					"Reserved Address:10284 Bit:54",
					"AC Current unbalanced 2",
					"AC Current unbalanced 3",
					"Drive Board Fault",
					"Neutral point potential shift",
					"Carrier Sync Fault"
				],
				"id": "pcs1_faults_2",
				"name": "PCS 1 Fault state",
				"offset": 10283,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"DC under-voltage",
					"DC over-voltage",
					"Grid under-voltage",
					"Grid over-voltage",
					"Grid under-frequency",
					"Grid over-frequency",
					"Grid Contactor",
					"Islanding protection",
					"Reserved Address:10284 Bit:8",
					"PDP protection",
					"Module over temperature",
					"Reactor over temperature",
					"Transformer over temperature",
					"AC leakage current protection",
					"Reserved Address:10284 Bit:14",
					"Overload protection",
					"Reserved Address:10284 Bit:16",
					"Fan 1 fault",
					"DC Fuse Fault",
					"Reserved Address:10284 Bit:19",
					"DC over-current",
					"AC over-current",
					"Reserved Address:10284 Bit:22",
					"Ambient Over temperature",
					"Hardware fault",
					"Reserved Address:10284 Bit:25",
					"Reserved Address:10284 Bit:26",
					"Reserved Address:10284 Bit:27",
					"Reserved Address:10284 Bit:28",
					"Reserved Address:10284 Bit:29",
					"Reserved Address:10284 Bit:30",
					"Reserved Address:10284 Bit:31"
				],
				"id": "pcs1_faults",
				"name": "PCS 1 Fault state",
				"offset": 10285,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Running",
					"Reserved Address:10297 Bit:1",
					"Reserved Address:10297 Bit:2",
					"Key Stop",
					"Standby",
					"Emergency Stop",
					"Starting",
					"Stopping",
					"Reserved Address:10297 Bit:8",
					"Fault Stop",
					"Alarm Running",
					"Derating Running",
					"Reserved Address:10297 Bit:12",
					"Reserved Address:10297 Bit:13",
					"Reserved Address:10297 Bit:14",
					"DSP Communication Error"
				],
				"id": "pcs1_status",
				"name": "PCS 1 Work state",
				"offset": 10296,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Constant Current",
					"Constant Voltage",
					"Constant Power (AC)",
					"Constant Power (DC)",
					"Reserved Address:10299 Bit:4",
					"Reserved Address:10299 Bit:5",
					"Reserved Address:10299 Bit:6",
					"Reserved Address:10299 Bit:7",
					"Reserved Address:10299 Bit:8",
					"On-grid Mode",
					"Off-grid Mode"
				],
				"id": "pcs1_mode",
				"name": "PCS 1 Operating mode",
				"offset": 10298,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:10306 Bit:0",
					"AC main-contactor status",
					"DC switch 1 status",
					"DC switch 2 status",
					"DC switch 3 status",
					"DC switch 4 status",
					"DC fuse branch 1 status",
					"DC fuse branch 2 status",
					"DC fuse branch 3 status",
					"DC fuse branch 4 status",
					"DC auxiliary switch 1 status",
					"DC auxiliary switch 2 status",
					"DC auxiliary switch 3 status",
					"DC auxiliary switch 4 status"
				],
				"id": "pcs1_node_status",
				"name": "PCS 1 Node",
				"offset": 10304,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_node_status",
				"name": "PCS 2 Node",
				"offset": 10305,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_dc_voltage",
				"name": "PCS 2 DC voltage",
				"offset": 10306,
				"repeat_of_offset": 10269,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_dc_current",
				"name": "PCS 2 DC current",
				"offset": 10307,
				"repeat_of_offset": 10270,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_dc_power",
				"name": "PCS 2 DC power",
				"offset": 10308,
				"repeat_of_offset": 10271,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_voltage_l1_l2",
				"name": "PCS 2 Grid voltage VAB",
				"offset": 10309,
				"repeat_of_offset": 10272,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_voltage_l2_l3",
				"name": "PCS 2 Grid voltage VBC",
				"offset": 10310,
				"repeat_of_offset": 10273,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_voltage_l3_l1",
				"name": "PCS 2 Grid voltage VCA",
				"offset": 10311,
				"repeat_of_offset": 10274,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_current_l1",
				"name": "PCS 2 Phase-A current",
				"offset": 10312,
				"repeat_of_offset": 10275,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_current_l2",
				"name": "PCS 2 Phase-B current",
				"offset": 10313,
				"repeat_of_offset": 10276,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_current_l3",
				"name": "PCS 2 Phase-C current",
				"offset": 10314,
				"repeat_of_offset": 10277,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_active_power",
				"name": "PCS 2 Active power",
				"offset": 10315,
				"repeat_of_offset": 10278,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs2_reactive_power",
				"name": "PCS 2 Reactive power",
				"offset": 10317,
				"repeat_of_offset": 10280,
				"scale": 10,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Temperature abnormal",
					"Low Insulation resistance",
					"GFRT operation",
					"Reserved Address:10320 Bit:3",
					"DC Fuse abnormal",
					"Reserved Address:10320 Bit:5",
					"DC sensor abnormal",
					"DC SPD Alarm",
					"AC SPD Alarm",
					"Charging condition not met",
					"Discharging condition not met",
					"Reserved Address:10320 Bit:11",
					"DC Switch abnormal",
					"Fan 1 abnormal",
					"Reserved Address:10320 Bit:14",
					"Reserved Address:10320 Bit:15",
					"Reserved Address:10320 Bit:16",
					"AC Switch abnormal",
					"Fan 2 Abnormal",
					"AC Main Contactor Abnormal",
					"Reserved Address:10320 Bit:20",
					"IO-LCD communication error"
				],
				"id": "pcs2_alarms",
				"name": "PCS 2 Alarm running state",
				"offset": 10319,
				"repeat_of_offset": 10282,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Insulation impedance",
					"AC SPD Fault",
					"Sampling Fault",
					"Battery Polarity reversed",
					"Reserved Address:10322 Bit:36",
					"LCD-DSP fault",
					"AC current unbalanced 1",
					"Host Fault",
					"DC SPD fault",
					"DC Soft Failure",
					"DC Injection fault",
					"DC Switch fault",
					"Device Code Repeat Fault",
					"Parallel operation communication fault",
					"Control cabinet temperature abnormal",
					"Reserved Address:10322 Bit:47",
					"AC Voltage unbalance",
					"Battery Communication Failure",
					"BMS Failure",
					"AC Switch Fault",
					"Soft start fault",
					"DC Voltage sampling fault",
					"Reserved Address:10322 Bit:54",
					"AC Current unbalanced 2",
					"AC Current unbalanced 3",
					"Drive Board Fault",
					"Neutral point potential shift",
					"Carrier Sync Fault"
				],
				"id": "pcs2_faults_2",
				"name": "PCS 2 Fault state",
				"offset": 10321,
				"repeat_of_offset": 10284,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"DC under-voltage",
					"DC over-voltage",
					"Grid under-voltage",
					"Grid over-voltage",
					"Grid under-frequency",
					"Grid over-frequency",
					"Grid Contactor",
					"Islanding protection",
					"Reserved Address:10322 Bit:8",
					"PDP protection",
					"Module over temperature",
					"Reactor over temperature",
					"Transformer over temperature",
					"AC leakage current protection",
					"Reserved Address:10322 Bit:14",
					"Overload protection",
					"Reserved Address:10322 Bit:16",
					"Fan 1 fault",
					"DC Fuse Fault",
					"Reserved Address:10322 Bit:19",
					"DC over-current",
					"AC over-current",
					"Reserved Address:10322 Bit:22",
					"Ambient Over temperature",
					"Hardware fault",
					"Reserved Address:10322 Bit:25",
					"Reserved Address:10322 Bit:26",
					"Reserved Address:10322 Bit:27",
					"Reserved Address:10322 Bit:28",
					"Reserved Address:10322 Bit:29",
					"Reserved Address:10322 Bit:30",
					"Reserved Address:10322 Bit:31"
				],
				"id": "pcs2_faults",
				"name": "PCS 2 Fault state",
				"offset": 10323,
				"repeat_of_offset": 10284,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Running",
					"Reserved Address:10335 Bit:1",
					"Reserved Address:10335 Bit:2",
					"Key Stop",
					"Standby",
					"Emergency Stop",
					"Starting",
					"Stopping",
					"Reserved Address:10335 Bit:8",
					"Fault Stop",
					"Alarm Running",
					"Derating Running",
					"Reserved Address:10335 Bit:12",
					"Reserved Address:10335 Bit:13",
					"Reserved Address:10335 Bit:14",
					"DSP Communication Error"
				],
				"id": "pcs2_status",
				"name": "PCS 2 Work state",
				"offset": 10334,
				"repeat_of_offset": 10297,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Constant Current",
					"Constant Voltage",
					"Constant Power (AC)",
					"Constant Power (DC)",
					"Reserved Address:10337 Bit:4",
					"Reserved Address:10337 Bit:5",
					"Reserved Address:10337 Bit:6",
					"Reserved Address:10337 Bit:7",
					"Reserved Address:10337 Bit:8",
					"On-grid Mode",
					"Off-grid Mode"
				],
				"id": "pcs2_mode",
				"name": "PCS 2 Operating mode",
				"offset": 10336,
				"repeat_of_offset": 10299,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs_trans_oil_temp",
				"name": "Transformer oil temp",
				"offset": 10342,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "pcs_leakage_current",
				"name": "Leakage Current",
				"offset": 10343,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_full_dc_voltage",
				"name": "BMS 1 System voltage",
				"offset": 13606,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_dc_current",
				"name": "BMS 1 System current",
				"offset": 13607,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_full_soc",
				"name": "BMS 1 System SOC",
				"offset": 13608,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_soh",
				"name": "BMS 1 System SOH",
				"offset": 13609,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_dc_voltage",
				"name": "BMS 1 Service voltage",
				"offset": 13610,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_soc",
				"name": "BMS 1 Service SOC",
				"offset": 13611,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_racks_in_service",
				"name": "BMS 1 Number of racks in service",
				"offset": 13612,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_racks",
				"name": "BMS 1 Total rack count",
				"offset": 13613,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"First soc calibrate tip clear[CMD]",
					"Second soc calibrate tip clear[CMD]",
					"First soc calibrate tip clear cancel[CMD]",
					"Second soc calibrate tip clear cancel[CMD]",
					"Reserved Address:13616 Bit:4",
					"Reserved Address:13616 Bit:5",
					"Reserved Address:13616 Bit:6",
					"Reserved Address:13616 Bit:7",
					"Ready",
					"Idle",
					"Offline",
					"Reserved Address:13616 Bit:11",
					"[CMD] Main SW Off",
					"[CMD] Main SW On",
					"Discharge",
					"Charge"
				],
				"id": "bms1_status",
				"name": "BMS 1 System mode",
				"offset": 13615,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_amb_temp_1",
				"name": "BMS 1 Ambient Temp 1",
				"offset": 13617,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_amb_temp_2",
				"name": "BMS 1 Ambient Temp 2",
				"offset": 13618,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_charge_pulse_current_limit",
				"name": "BMS 1 Charge limit",
				"offset": 13620,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_discharge_pulse_current_limit",
				"name": "BMS 1 Discharge limit",
				"offset": 13621,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_charge_current_limit",
				"name": "BMS 1 Charge limit",
				"offset": 13622,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_discharge_current_limit",
				"name": "BMS 1 Discharge limit",
				"offset": 13623,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_voltage",
				"name": "BMS 1 Maximum cell voltage of system",
				"offset": 13625,
				"scale": 10000,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_voltage",
				"name": "BMS 1 Minimum cell voltage of system",
				"offset": 13626,
				"scale": 10000,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_temp",
				"name": "BMS 1 Max cell temperature of system",
				"offset": 13627,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_temp",
				"name": "BMS 1 Min cell temperature of system",
				"offset": 13628,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_cell_voltage_diff",
				"name": "BMS 1 Cell Volt Diff",
				"offset": 13629,
				"scale": 10000,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_cell_temp_diff",
				"name": "BMS 1 Cell Temp Diff",
				"offset": 13630,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_soc_diff",
				"name": "BMS 1 SOC Diff",
				"offset": 13631,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_rack_voltage_diff",
				"name": "BMS 1 Rack V diff",
				"offset": 13632,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_rack_current_diff",
				"name": "BMS 1 Rack I diff",
				"offset": 13633,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_voltage_rack_num",
				"name": "Max Cell voltage rack num",
				"offset": 13638,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_voltage_bmu_cell",
				"name": "Max Cell voltage bmu/cell",
				"offset": 13639,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_voltage_rack_num",
				"name": "Min Cell Voltage rack num",
				"offset": 13640,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_voltage_bmu_cell",
				"name": "Min Cell Voltage bmu/cell",
				"offset": 13641,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_temp_rack_num",
				"name": "Max Cell Temperature rack num",
				"offset": 13642,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_temp_bmu_cell",
				"name": "Max Cell Temperature bmu/cell",
				"offset": 13643,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_temp_rack_num",
				"name": "Min Cell Temperature rack num",
				"offset": 13644,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_temp_bmu_cell",
				"name": "Min Cell Temperature bmu/cell",
				"offset": 13645,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_min_rack_volt_position",
				"name": "max/min rack volt position",
				"offset": 13646,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_min_rack_current_position",
				"name": "max/min rack current position",
				"offset": 13647,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_negative_voltage_position",
				"name": "Negative voltage position",
				"offset": 13648,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Cell voltage high",
					"Cell voltage low",
					"Rack voltage high",
					"Rack voltage low",
					"Cell voltage difference high",
					"Cell temperature high",
					"Cell temperature low",
					"Cell temperature difference high",
					"Insulation alarm",
					"Pack communication alarm",
					"Vol exception alarm",
					"Temp exception alarm",
					"Current sample alarm",
					"Heartbeat alarm",
					"Charge OC alarm",
					"Discharge OC alarm",
					"Short error",
					"Reserved Address:13653 Bit:17",
					"Pack voltage high",
					"Pack voltage low",
					"Pack delta voltage high"
				],
				"id": "bms1_alarms",
				"name": "BMS 1 Alarm Level 1",
				"offset": 13652,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Cell voltage high",
					"Cell voltage low",
					"Rack voltage high",
					"Rack voltage low",
					"Cell voltage difference high",
					"Cell temperature high",
					"Cell temperature low",
					"Cell temperature difference high",
					"Insulation alarm",
					"Pack communication alarm",
					"Vol exception alarm",
					"Temp exception alarm",
					"Current sample alarm",
					"Heartbeat alarm",
					"Charge OC alarm",
					"Discharge OC alarm",
					"Short error",
					"Reserved Address:13655 Bit:17",
					"Pack voltage high",
					"Pack voltage low",
					"Pack delta voltage high"
				],
				"id": "bms1_alarms_2nd_level",
				"name": "BMS 1 Alarm Level 1",
				"offset": 13654,
				"repeat_of_offset": 13653,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Cell voltage high",
					"Cell voltage low",
					"Rack voltage high",
					"Rack voltage low",
					"Cell voltage difference high",
					"Cell temperature high",
					"Cell temperature low",
					"Cell temperature difference high",
					"Insulation alarm",
					"Pack communication alarm",
					"Vol exception alarm",
					"Temp exception alarm",
					"Current sample alarm",
					"Heartbeat alarm",
					"Charge OC alarm",
					"Discharge OC alarm",
					"Short error",
					"Reserved Address:13657 Bit:17",
					"Pack voltage high",
					"Pack voltage low",
					"Pack delta voltage high"
				],
				"id": "bms1_alarms_3nd_level",
				"name": "BMS 1 Alarm Level 1",
				"offset": 13656,
				"repeat_of_offset": 13653,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Positive relay fault",
					"Negative relay fault",
					"Positive relay close fail",
					"Negative relay close fail",
					"Fuse open"
				],
				"id": "bms1_faults",
				"name": "BMS 1 hw Faults",
				"offset": 13658,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_first_alarm_pos",
				"name": "First alarm position",
				"offset": 13663,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_second_alarm_pos",
				"name": "Second alarm position",
				"offset": 13664,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_third_alarm_pos",
				"name": "Third alarm position",
				"offset": 13665,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_positive_relay_fault_pos",
				"name": "Positive relay fault position",
				"offset": 13666,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_negative_relay_fault_pos",
				"name": "Negative relay fault position",
				"offset": 13667,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_fuse_fault_pos",
				"name": "Fuse fault position",
				"offset": 13668,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_r_s_comm_pos",
				"name": "R-S comm fail pisition",
				"offset": 13669,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"First SOC calibration tip",
					"Second SOC calibration tip"
				],
				"id": "bms1_soc_cal",
				"name": "Soc recalibrate tips",
				"offset": 13670,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"R-S comm fail",
					"Reserved",
					"Rack voltage difference high",
					"Cell voltage difference high",
					"Temperature difference high",
					"Negative voltage fault",
					"Ambient OT",
					"Ambient UT",
					"Ambient T sampling abnormal",
					"Input state alarm",
					"Input state fault",
					"Rack num. protection",
					"Rack I imbalance alarm",
					"Rack I imbalance protection",
					"Reserved",
					"System stop"
				],
				"id": "bms1_alarm_status",
				"name": "System alarm status",
				"offset": 13671,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"DIO 1",
					"DIO 2",
					"DIO 3",
					"DIO 4",
					"DIO 5",
					"DIO 6",
					"DIO 7",
					"DIO 8",
					"DIO 9",
					"DIO 10",
					"DIO 11",
					"DIO 12",
					"DIO 13",
					"DIO 14"
				],
				"id": "bms1_dio_status",
				"name": "Digital input status",
				"offset": 13672,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_capacity",
				"name": "Max cell capacity",
				"offset": 13674,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_capacity",
				"name": "Min cell capacity",
				"offset": 13675,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_cell_capacity_rack_num",
				"name": "Max cell capacity rack",
				"offset": 13676,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_cell_capacity_rack_num",
				"name": "Min cell capacity rack",
				"offset": 13678,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_pack_voltage",
				"name": "Max pack voltage",
				"offset": 13680,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_pack_voltage",
				"name": "Min pack voltage",
				"offset": 13681,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_pack_voltage_rack_num",
				"name": "Max pack voltage rack num",
				"offset": 13682,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_max_pack_voltage_pack_num",
				"name": "Max pack voltage pack num",
				"offset": 13683,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_pack_voltage_rack_num",
				"name": "Min pack voltage rack num",
				"offset": 13684,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_min_pack_voltage_pack_num",
				"name": "Min pack voltage pack num",
				"offset": 13685,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_charge_discharge_cycles",
				"name": "Charge/discharge Cycles",
				"offset": 13686,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_charge_power_gwh",
				"name": "Total charge power(GWh)",
				"offset": 13689,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_charge_power_mwh",
				"name": "Total charge power(MWh)",
				"offset": 13690,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_charge_power_kwh",
				"name": "Total charge power(kWh)",
				"offset": 13691,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_discharge_power_gwh",
				"name": "Total discharge power(GWh)",
				"offset": 13692,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_discharge_power_mwh",
				"name": "Total discharge power(MWh)",
				"offset": 13693,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_discharge_power_kwh",
				"name": "Total discharge power(KWh)",
				"offset": 13694,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_charge_capacity_mah",
				"name": "Total charge capacity(GAh)",
				"offset": 13695,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_charge_capacity_kah",
				"name": "Total charge capacity(MAh)",
				"offset": 13696,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_charge_capacity_ah",
				"name": "Total charge capacity(KAh)",
				"offset": 13697,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_discharge_capacity_mah",
				"name": "Total discharge capacity(GAh)",
				"offset": 13698,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_discharge_capacity_kah",
				"name": "Total discharge capacity(MAh)",
				"offset": 13699,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms1_total_discharge_capacity_ah",
				"name": "Total discharge capacity(KAh)",
				"offset": 13700,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_full_dc_voltage",
				"name": "BMS 2 System voltage",
				"offset": 13707,
				"repeat_of_offset": 13607,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_dc_current",
				"name": "BMS 2 System current",
				"offset": 13708,
				"repeat_of_offset": 13608,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_full_soc",
				"name": "BMS 2 System SOC",
				"offset": 13709,
				"repeat_of_offset": 13609,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_soh",
				"name": "BMS 2 System SOH",
				"offset": 13710,
				"repeat_of_offset": 13610,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_dc_voltage",
				"name": "BMS 2 Service voltage",
				"offset": 13711,
				"repeat_of_offset": 13611,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_soc",
				"name": "BMS 2 Service SOC",
				"offset": 13712,
				"repeat_of_offset": 13612,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_racks_in_service",
				"name": "BMS 2 Number of racks in service",
				"offset": 13713,
				"repeat_of_offset": 13613,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_racks",
				"name": "BMS 2 Total rack count",
				"offset": 13714,
				"repeat_of_offset": 13614,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"First soc calibrate tip clear[CMD]",
					"Second soc calibrate tip clear[CMD]",
					"First soc calibrate tip clear cancel[CMD]",
					"Second soc calibrate tip clear cancel[CMD]",
					"Reserved Address:13717 Bit:4",
					"Reserved Address:13717 Bit:5",
					"Reserved Address:13717 Bit:6",
					"Reserved Address:13717 Bit:7",
					"Ready",
					"Idle",
					"Offline",
					"Reserved Address:13717 Bit:11",
					"[CMD] Main SW Off",
					"[CMD] Main SW On",
					"Discharge",
					"Charge"
				],
				"id": "bms2_status",
				"name": "BMS 2 System mode",
				"offset": 13716,
				"repeat_of_offset": 13616,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_amb_temp_1",
				"name": "BMS 2 Ambient Temp 1",
				"offset": 13718,
				"repeat_of_offset": 13618,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_amb_temp_2",
				"name": "BMS 2 Ambient Temp 2",
				"offset": 13719,
				"repeat_of_offset": 13619,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_charge_pulse_current_limit",
				"name": "BMS 2 Charge limit",
				"offset": 13721,
				"repeat_of_offset": 13621,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_discharge_pulse_current_limit",
				"name": "BMS 2 Discharge limit",
				"offset": 13722,
				"repeat_of_offset": 13622,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_charge_current_limit",
				"name": "BMS 2 Charge limit",
				"offset": 13723,
				"repeat_of_offset": 13623,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_discharge_current_limit",
				"name": "BMS 2 Discharge limit",
				"offset": 13724,
				"repeat_of_offset": 13624,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_voltage",
				"name": "BMS 2 Maximum cell voltage of system",
				"offset": 13726,
				"repeat_of_offset": 13626,
				"scale": 10000,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_voltage",
				"name": "BMS 2 Minimum cell voltage of system",
				"offset": 13727,
				"repeat_of_offset": 13627,
				"scale": 10000,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_temp",
				"name": "BMS 2 Max cell temperature of system",
				"offset": 13728,
				"repeat_of_offset": 13628,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_temp",
				"name": "BMS 2 Min cell temperature of system",
				"offset": 13729,
				"repeat_of_offset": 13629,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_cell_voltage_diff",
				"name": "BMS 2 Cell Volt Diff",
				"offset": 13730,
				"repeat_of_offset": 13630,
				"scale": 10000,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_cell_temp_diff",
				"name": "BMS 2 Cell Temp Diff",
				"offset": 13731,
				"repeat_of_offset": 13631,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_soc_diff",
				"name": "BMS 2 SOC Diff",
				"offset": 13732,
				"repeat_of_offset": 13632,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_rack_voltage_diff",
				"name": "BMS 2 Rack V diff",
				"offset": 13733,
				"repeat_of_offset": 13633,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_rack_current_diff",
				"name": "BMS 2 Rack I diff",
				"offset": 13734,
				"repeat_of_offset": 13634,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_voltage_rack_num",
				"name": "Max Cell voltage rack num",
				"offset": 13739,
				"repeat_of_offset": 13639,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_voltage_bmu_cell",
				"name": "Max Cell voltage bmu/cell",
				"offset": 13740,
				"repeat_of_offset": 13640,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_voltage_rack_num",
				"name": "Min Cell Voltage rack num",
				"offset": 13741,
				"repeat_of_offset": 13641,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_voltage_bmu_cell",
				"name": "Min Cell Voltage bmu/cell",
				"offset": 13742,
				"repeat_of_offset": 13642,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_temp_rack_num",
				"name": "Max Cell Temperature rack num",
				"offset": 13743,
				"repeat_of_offset": 13643,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_temp_bmu_cell",
				"name": "Max Cell Temperature bmu/cell",
				"offset": 13744,
				"repeat_of_offset": 13644,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_temp_rack_num",
				"name": "Min Cell Temperature rack num",
				"offset": 13745,
				"repeat_of_offset": 13645,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_temp_bmu_cell",
				"name": "Min Cell Temperature bmu/cell",
				"offset": 13746,
				"repeat_of_offset": 13646,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_min_rack_volt_position",
				"name": "max/min rack volt position",
				"offset": 13747,
				"repeat_of_offset": 13647,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_min_rack_current_position",
				"name": "max/min rack current position",
				"offset": 13748,
				"repeat_of_offset": 13648,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_negative_voltage_position",
				"name": "Negative voltage position",
				"offset": 13749,
				"repeat_of_offset": 13649,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Cell voltage high",
					"Cell voltage low",
					"Rack voltage high",
					"Rack voltage low",
					"Cell voltage difference high",
					"Cell temperature high",
					"Cell temperature low",
					"Cell temperature difference high",
					"Insulation alarm",
					"Pack communication alarm",
					"Vol exception alarm",
					"Temp exception alarm",
					"Current sample alarm",
					"Heartbeat alarm",
					"Charge OC alarm",
					"Discharge OC alarm",
					"Short error",
					"Reserved Address:13754 Bit:17",
					"Pack voltage high",
					"Pack voltage low",
					"Pack delta voltage high"
				],
				"id": "bms2_alarms",
				"name": "BMS 2 Alarm Level 1",
				"offset": 13753,
				"repeat_of_offset": 13653,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Cell voltage high",
					"Cell voltage low",
					"Rack voltage high",
					"Rack voltage low",
					"Cell voltage difference high",
					"Cell temperature high",
					"Cell temperature low",
					"Cell temperature difference high",
					"Insulation alarm",
					"Pack communication alarm",
					"Vol exception alarm",
					"Temp exception alarm",
					"Current sample alarm",
					"Heartbeat alarm",
					"Charge OC alarm",
					"Discharge OC alarm",
					"Short error",
					"Reserved Address:13756 Bit:17",
					"Pack voltage high",
					"Pack voltage low",
					"Pack delta voltage high"
				],
				"id": "bms2_alarms_2nd_level",
				"name": "BMS 2 Alarm Level 1",
				"offset": 13755,
				"repeat_of_offset": 13655,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Cell voltage high",
					"Cell voltage low",
					"Rack voltage high",
					"Rack voltage low",
					"Cell voltage difference high",
					"Cell temperature high",
					"Cell temperature low",
					"Cell temperature difference high",
					"Insulation alarm",
					"Pack communication alarm",
					"Vol exception alarm",
					"Temp exception alarm",
					"Current sample alarm",
					"Heartbeat alarm",
					"Charge OC alarm",
					"Discharge OC alarm",
					"Short error",
					"Reserved Address:13758 Bit:17",
					"Pack voltage high",
					"Pack voltage low",
					"Pack delta voltage high"
				],
				"id": "bms2_alarms_3nd_level",
				"name": "BMS 2 Alarm Level 1",
				"offset": 13757,
				"repeat_of_offset": 13657,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Positive relay fault",
					"Negative relay fault",
					"Positive relay close fail",
					"Negative relay close fail",
					"Fuse open"
				],
				"id": "bms2_faults",
				"name": "BMS 2 hw Faults",
				"offset": 13759,
				"repeat_of_offset": 13659,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_first_alarm_pos",
				"name": "First alarm position",
				"offset": 13764,
				"repeat_of_offset": 13664,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_second_alarm_pos",
				"name": "Second alarm position",
				"offset": 13765,
				"repeat_of_offset": 13665,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_third_alarm_pos",
				"name": "Third alarm position",
				"offset": 13766,
				"repeat_of_offset": 13666,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_positive_relay_fault_pos",
				"name": "Positive relay fault position",
				"offset": 13767,
				"repeat_of_offset": 13667,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_negative_relay_fault_pos",
				"name": "Negative relay fault position",
				"offset": 13768,
				"repeat_of_offset": 13668,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_fuse_fault_pos",
				"name": "Fuse fault position",
				"offset": 13769,
				"repeat_of_offset": 13669,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_r_s_comm_pos",
				"name": "R-S comm fail pisition",
				"offset": 13770,
				"repeat_of_offset": 13670,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"First SOC calibration tip",
					"Second SOC calibration tip"
				],
				"id": "bms2_soc_cal",
				"name": "Soc recalibrate tips",
				"offset": 13771,
				"repeat_of_offset": 13671,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"R-S comm fail",
					"Reserved",
					"Rack voltage difference high",
					"Cell voltage difference high",
					"Temperature difference high",
					"Negative voltage fault",
					"Ambient OT",
					"Ambient UT",
					"Ambient T sampling abnormal",
					"Input state alarm",
					"Input state fault",
					"Rack num. protection",
					"Rack I imbalance alarm",
					"Rack I imbalance protection",
					"Reserved",
					"System stop"
				],
				"id": "bms2_alarm_status",
				"name": "System alarm status",
				"offset": 13772,
				"repeat_of_offset": 13672,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"DIO 1",
					"DIO 2",
					"DIO 3",
					"DIO 4",
					"DIO 5",
					"DIO 6",
					"DIO 7",
					"DIO 8",
					"DIO 9",
					"DIO 10",
					"DIO 11",
					"DIO 12",
					"DIO 13",
					"DIO 14"
				],
				"id": "bms2_dio_status",
				"name": "Digital input status",
				"offset": 13773,
				"repeat_of_offset": 13673,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_capacity",
				"name": "Max cell capacity",
				"offset": 13775,
				"repeat_of_offset": 13675,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_capacity",
				"name": "Min cell capacity",
				"offset": 13776,
				"repeat_of_offset": 13676,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_cell_capacity_rack_num",
				"name": "Max cell capacity rack",
				"offset": 13777,
				"repeat_of_offset": 13677,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_cell_capacity_rack_num",
				"name": "Min cell capacity rack",
				"offset": 13779,
				"repeat_of_offset": 13679,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_pack_voltage",
				"name": "Max pack voltage",
				"offset": 13781,
				"repeat_of_offset": 13681,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_pack_voltage",
				"name": "Min pack voltage",
				"offset": 13782,
				"repeat_of_offset": 13682,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_pack_voltage_rack_num",
				"name": "Max pack voltage rack num",
				"offset": 13783,
				"repeat_of_offset": 13683,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_max_pack_voltage_pack_num",
				"name": "Max pack voltage pack num",
				"offset": 13784,
				"repeat_of_offset": 13684,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_pack_voltage_rack_num",
				"name": "Min pack voltage rack num",
				"offset": 13785,
				"repeat_of_offset": 13685,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_min_pack_voltage_pack_num",
				"name": "Min pack voltage pack num",
				"offset": 13786,
				"repeat_of_offset": 13686,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_charge_discharge_cycles",
				"name": "Charge/discharge Cycles",
				"offset": 13787,
				"repeat_of_offset": 13687,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_charge_power_gwh",
				"name": "Total charge power(GWh)",
				"offset": 13790,
				"repeat_of_offset": 13690,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_charge_power_mwh",
				"name": "Total charge power(MWh)",
				"offset": 13791,
				"repeat_of_offset": 13691,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_charge_power_kwh",
				"name": "Total charge power(kWh)",
				"offset": 13792,
				"repeat_of_offset": 13692,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_discharge_power_gwh",
				"name": "Total discharge power(GWh)",
				"offset": 13793,
				"repeat_of_offset": 13693,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_discharge_power_mwh",
				"name": "Total discharge power(MWh)",
				"offset": 13794,
				"repeat_of_offset": 13694,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_discharge_power_kwh",
				"name": "Total discharge power(KWh)",
				"offset": 13795,
				"repeat_of_offset": 13695,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_charge_capacity_mah",
				"name": "Total charge capacity(GAh)",
				"offset": 13796,
				"repeat_of_offset": 13696,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_charge_capacity_kah",
				"name": "Total charge capacity(MAh)",
				"offset": 13797,
				"repeat_of_offset": 13697,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_charge_capacity_ah",
				"name": "Total charge capacity(KAh)",
				"offset": 13798,
				"repeat_of_offset": 13698,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_discharge_capacity_mah",
				"name": "Total discharge capacity(GAh)",
				"offset": 13799,
				"repeat_of_offset": 13699,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_discharge_capacity_kah",
				"name": "Total discharge capacity(MAh)",
				"offset": 13800,
				"repeat_of_offset": 13700,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bms2_total_discharge_capacity_ah",
				"name": "Total discharge capacity(KAh)",
				"offset": 13801,
				"repeat_of_offset": 13701,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:18003 Bit:16",
					"Reserved Address:18003 Bit:17",
					"Reserved Address:18003 Bit:18",
					"Reserved Address:18003 Bit:19",
					"Reserved Address:18003 Bit:20",
					"Reserved Address:18003 Bit:21",
					"Reserved Address:18003 Bit:22",
					"Reserved Address:18003 Bit:23",
					"Reserved Address:18003 Bit:24",
					"Reserved Address:18003 Bit:25",
					"Reserved Address:18003 Bit:26",
					"Reserved Address:18003 Bit:27",
					"Reserved Address:18003 Bit:28",
					"Reserved Address:18003 Bit:29",
					"BMS Communication Fault",
					"BMS Fault"
				],
				"id": "bsc1_faults_2",
				"name": "BSC 1 system fault status",
				"offset": 18002,
				"size": 1,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"UPS Mains Disconnect",
					"Emergency Stop",
					"Transformer Over Temperature",
					"Auxiliary Power Off",
					"AC SPD Fault",
					"DC SPD Fault",
					"DC Load Switch Off",
					"DC Fuse",
					"Travel Switch",
					"Firefighting Ventilation",
					"Firefighting Alarm",
					"Firefighting Fault",
					"Input 13",
					"Input 14",
					"Input 15",
					"Input 16"
				],
				"id": "bsc1_faults",
				"name": "BSC 1 system fault status",
				"offset": 18003,
				"size": 1,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:18005 Bit:16",
					"Reserved Address:18005 Bit:17",
					"Reserved Address:18005 Bit:18",
					"Reserved Address:18005 Bit:19",
					"Reserved Address:18005 Bit:20",
					"UPS Fault",
					"UPS communication fault alarm",
					"TEMP \u0026 HUM  communication fault alarm",
					"PC Communication Fault",
					"Ammeter Communication Fault Alarm",
					"HVAC Fault",
					"HVAC Communication Fault",
					"Battery DC voltage difference abnormal in group",
					"BMS Alarm",
					"BMS Fault Alarm",
					"BMS Communication Fault"
				],
				"id": "bsc1_alarms_2",
				"name": "BSC 1 system alarm status",
				"offset": 18004,
				"size": 1,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Input 1",
					"Input 2",
					"Input 3",
					"Input 4",
					"Input 5",
					"Input 6",
					"Input 7",
					"Input 8",
					"Input 9",
					"Input 10",
					"Input 11",
					"Input 12",
					"Input 13",
					"Input 14",
					"Input 15",
					"Input 16"
				],
				"id": "bsc1_alarms",
				"name": "BSC 1 system alarm status",
				"offset": 18005,
				"size": 1,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac1_status",
				"name": "BSC 1 Battery system1#HVAC work status",
				"offset": 18008,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac1_ret_temp",
				"name": "BSC 1 Battery system1#HVAC return air temperature",
				"offset": 18009,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac2_status",
				"name": "BSC 1 Battery system1#HVAC work status",
				"offset": 18010,
				"repeat_of_offset": 18009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac2_ret_temp",
				"name": "BSC 1 Battery system1#HVAC return air temperature",
				"offset": 18011,
				"repeat_of_offset": 18010,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac3_status",
				"name": "BSC 1 Battery system1#HVAC work status",
				"offset": 18012,
				"repeat_of_offset": 18009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac3_ret_temp",
				"name": "BSC 1 Battery system1#HVAC return air temperature",
				"offset": 18013,
				"repeat_of_offset": 18010,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac4_status",
				"name": "BSC 1 Battery system1#HVAC work status",
				"offset": 18014,
				"repeat_of_offset": 18009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_hvac4_ret_temp",
				"name": "BSC 1 Battery system1#HVAC return air temperature",
				"offset": 18015,
				"repeat_of_offset": 18010,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_temp_1",
				"name": "1#Temperature",
				"offset": 18048,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_humidity_1",
				"name": "1#Humidity",
				"offset": 18049,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_temp_2",
				"name": "2#Temperature",
				"offset": 18050,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_humidity_2",
				"name": "2#Humidity",
				"offset": 18051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_ups_in_volt",
				"name": "UPS Line_voltage",
				"offset": 18053,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_ups_in_freq",
				"name": "UPS Input_frequency",
				"offset": 18054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_ups_load_per",
				"name": "UPS Output_load_percent",
				"offset": 18058,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:18062 Bit:0",
					"Reserved Address:18062 Bit:1",
					"Reserved Address:18062 Bit:2",
					"Reserved Address:18062 Bit:3",
					"UPS Failed",
					"Reserved Address:18062 Bit:5",
					"Reserved Address:18062 Bit:6",
					"Utility Fail"
				],
				"id": "bcs1_ups_status_1",
				"name": "UPS_status_word_1",
				"offset": 18061,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Reserved Address:18063 Bit:0",
					"Reserved Address:18063 Bit:1",
					"Reserved Address:18063 Bit:2",
					"Reserved Address:18063 Bit:3",
					"Reserved Address:18063 Bit:4",
					"Reserved Address:18063 Bit:5",
					"Reserved Address:18063 Bit:6",
					"Reserved Address:18063 Bit:7",
					"Reserved Address:18063 Bit:8",
					"Reserved Address:18063 Bit:9",
					"Reserved Address:18063 Bit:10",
					"Reserved Address:18063 Bit:11",
					"Reserved Address:18063 Bit:12",
					"Reserved Address:18063 Bit:13",
					"Battery Test Ok",
					"Battery Test Fail"
				],
				"id": "bcs1_ups_status_2",
				"name": "UPS_status_word_2",
				"offset": 18062,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_ups_soc",
				"name": "UPS Battery_capacity",
				"offset": 18063,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"xbit_field": true,
				"bit_strings": [
					"Power on mode",
					"Standby",
					"Bypass",
					"Line",
					"Battery",
					"Battery test",
					"Fault",
					"HE/ECO mode",
					"Converter",
					"Shutdown"
				],
				"id": "bcs1_ups_mode",
				"name": "UPS_mode_inquiry",
				"offset": 18064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_grid_freq",
				"name": "Meter Grid Freq",
				"offset": 18065,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_active_power",
				"name": "Meter Active Power",
				"offset": 18066,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_reactive_power",
				"name": "Meter Reactive Power",
				"offset": 18068,
				"signed": true,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_power_factor",
				"name": "Meter power factor",
				"offset": 18070,
				"scale": 1000,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_kwh_delivered",
				"name": "Meter KWh delivered",
				"offset": 18071,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bcs1_kwh_received",
				"name": "Meter KWh received",
				"offset": 18073,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_kvarh_delivered",
				"name": "Meter KVARh delivered",
				"offset": 18075,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "bsc1_kvarh_received",
				"name": "Meter KVARh received",
				"offset": 18077,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_capacity",
				"name": "Rack Capacity",
				"offset": 29999,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_voltage",
				"name": "Rack Voltage",
				"offset": 30000,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_current",
				"name": "Rack Current",
				"offset": 30001,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_soc",
				"name": "Rack SOC",
				"offset": 30002,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_soh",
				"name": "Rack SOH",
				"offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30004,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_service_soc",
				"name": "Rack Service SOC",
				"offset": 30005,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30006,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_work_status",
				"name": "Rack Work status",
				"offset": 30008,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30009,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30010,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30011,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30012,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30013,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30014,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30015,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30016,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30017,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30019,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30021,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30025,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30027,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30029,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30031,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30033,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30039,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30041,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30044,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_board_temp",
				"name": "Rack Board temperature",
				"offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_power_volt",
				"name": "Rack Power voltage",
				"offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30050,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30052,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30053,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_bus_volt_signed",
				"name": "Rack Bus voltage (signed)",
				"offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30055,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30059,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30063,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30088,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30090,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30092,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30094,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_software_version",
				"name": "Rack Software version",
				"offset": 30096,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack1_id",
				"name": "Rack id",
				"offset": 30098,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_capacity",
				"name": "Rack Capcity",
				"offset": 30099,
				"repeat_of_offset": 30000,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_voltage",
				"name": "Rack Voltage",
				"offset": 30100,
				"repeat_of_offset": 30001,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_current",
				"name": "Rack Current",
				"offset": 30101,
				"repeat_of_offset": 30002,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_soc",
				"name": "Rack SOC",
				"offset": 30102,
				"repeat_of_offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_soh",
				"name": "Rack SOH",
				"offset": 30103,
				"repeat_of_offset": 30004,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30104,
				"repeat_of_offset": 30005,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_service_soc",
				"name": "Rack Service SOC",
				"offset": 30105,
				"repeat_of_offset": 30006,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30106,
				"repeat_of_offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30107,
				"repeat_of_offset": 30008,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_work_status",
				"name": "Rack Work status",
				"offset": 30108,
				"repeat_of_offset": 30009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30109,
				"repeat_of_offset": 30010,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30110,
				"repeat_of_offset": 30011,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30111,
				"repeat_of_offset": 30012,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30112,
				"repeat_of_offset": 30013,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30113,
				"repeat_of_offset": 30014,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30114,
				"repeat_of_offset": 30015,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30115,
				"repeat_of_offset": 30016,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30116,
				"repeat_of_offset": 30017,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30117,
				"repeat_of_offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30118,
				"repeat_of_offset": 30019,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30119,
				"repeat_of_offset": 30020,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30121,
				"repeat_of_offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30122,
				"repeat_of_offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30123,
				"repeat_of_offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30124,
				"repeat_of_offset": 30025,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30125,
				"repeat_of_offset": 30026,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30127,
				"repeat_of_offset": 30028,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30129,
				"repeat_of_offset": 30030,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30131,
				"repeat_of_offset": 30032,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30133,
				"repeat_of_offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30134,
				"repeat_of_offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30135,
				"repeat_of_offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30136,
				"repeat_of_offset": 30037,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30139,
				"repeat_of_offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30140,
				"repeat_of_offset": 30041,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30141,
				"repeat_of_offset": 30042,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30144,
				"repeat_of_offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30145,
				"repeat_of_offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_board_temp",
				"name": "Rack Board temperature",
				"offset": 30146,
				"repeat_of_offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_power_volt",
				"name": "Rack Power voltage",
				"offset": 30147,
				"repeat_of_offset": 30048,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30150,
				"repeat_of_offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30151,
				"repeat_of_offset": 30052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30152,
				"repeat_of_offset": 30053,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30153,
				"repeat_of_offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_bus_volt_signed",
				"name": "Rack Bus voltage(signed)",
				"offset": 30154,
				"repeat_of_offset": 30055,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30155,
				"repeat_of_offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30156,
				"repeat_of_offset": 30057,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30159,
				"repeat_of_offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30160,
				"repeat_of_offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30161,
				"repeat_of_offset": 30062,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30163,
				"repeat_of_offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30164,
				"repeat_of_offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30165,
				"repeat_of_offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30166,
				"repeat_of_offset": 30067,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30188,
				"repeat_of_offset": 30089,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30190,
				"repeat_of_offset": 30091,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30192,
				"repeat_of_offset": 30093,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30194,
				"repeat_of_offset": 30095,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_software_version",
				"name": "Rack Software version",
				"offset": 30196,
				"repeat_of_offset": 30097,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack2_id",
				"name": "Rack id",
				"offset": 30198,
				"repeat_of_offset": 30099,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_capacity",
				"name": "Rack Capcity",
				"offset": 30199,
				"repeat_of_offset": 30000,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_voltage",
				"name": "Rack Voltage",
				"offset": 30200,
				"repeat_of_offset": 30001,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_current",
				"name": "Rack Current",
				"offset": 30201,
				"repeat_of_offset": 30002,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_soc",
				"name": "Rack SOC",
				"offset": 30202,
				"repeat_of_offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_soh",
				"name": "Rack SOH",
				"offset": 30203,
				"repeat_of_offset": 30004,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30204,
				"repeat_of_offset": 30005,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_service_soc",
				"name": "Rack Service SOC",
				"offset": 30205,
				"repeat_of_offset": 30006,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30206,
				"repeat_of_offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30207,
				"repeat_of_offset": 30008,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_work_status",
				"name": "Rack Work status",
				"offset": 30208,
				"repeat_of_offset": 30009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30209,
				"repeat_of_offset": 30010,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30210,
				"repeat_of_offset": 30011,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30211,
				"repeat_of_offset": 30012,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30212,
				"repeat_of_offset": 30013,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30213,
				"repeat_of_offset": 30014,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30214,
				"repeat_of_offset": 30015,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30215,
				"repeat_of_offset": 30016,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30216,
				"repeat_of_offset": 30017,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30217,
				"repeat_of_offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30218,
				"repeat_of_offset": 30019,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30219,
				"repeat_of_offset": 30020,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30221,
				"repeat_of_offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30222,
				"repeat_of_offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30223,
				"repeat_of_offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30224,
				"repeat_of_offset": 30025,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30225,
				"repeat_of_offset": 30026,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30227,
				"repeat_of_offset": 30028,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30229,
				"repeat_of_offset": 30030,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30231,
				"repeat_of_offset": 30032,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30233,
				"repeat_of_offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30234,
				"repeat_of_offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30235,
				"repeat_of_offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30236,
				"repeat_of_offset": 30037,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30239,
				"repeat_of_offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30240,
				"repeat_of_offset": 30041,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30241,
				"repeat_of_offset": 30042,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30244,
				"repeat_of_offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30245,
				"repeat_of_offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_board_temp",
				"name": "Rack Board temperature",
				"offset": 30246,
				"repeat_of_offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_power_volt",
				"name": "Rack Power voltage",
				"offset": 30247,
				"repeat_of_offset": 30048,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30250,
				"repeat_of_offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30251,
				"repeat_of_offset": 30052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30252,
				"repeat_of_offset": 30053,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30253,
				"repeat_of_offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_bus_volt_signed",
				"name": "Rack Bus voltage(signed)",
				"offset": 30254,
				"repeat_of_offset": 30055,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30255,
				"repeat_of_offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30256,
				"repeat_of_offset": 30057,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30259,
				"repeat_of_offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30260,
				"repeat_of_offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30261,
				"repeat_of_offset": 30062,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30263,
				"repeat_of_offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30264,
				"repeat_of_offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30265,
				"repeat_of_offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30266,
				"repeat_of_offset": 30067,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30288,
				"repeat_of_offset": 30089,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30290,
				"repeat_of_offset": 30091,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30292,
				"repeat_of_offset": 30093,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30294,
				"repeat_of_offset": 30095,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_software_version",
				"name": "Rack Software version",
				"offset": 30296,
				"repeat_of_offset": 30097,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack3_id",
				"name": "Rack id",
				"offset": 30298,
				"repeat_of_offset": 30099,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_capacity",
				"name": "Rack Capcity",
				"offset": 30299,
				"repeat_of_offset": 30000,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_voltage",
				"name": "Rack Voltage",
				"offset": 30300,
				"repeat_of_offset": 30001,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_current",
				"name": "Rack Current",
				"offset": 30301,
				"repeat_of_offset": 30002,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_soc",
				"name": "Rack SOC",
				"offset": 30302,
				"repeat_of_offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_soh",
				"name": "Rack SOH",
				"offset": 30303,
				"repeat_of_offset": 30004,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30304,
				"repeat_of_offset": 30005,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_service_soc",
				"name": "Rack Service SOC",
				"offset": 30305,
				"repeat_of_offset": 30006,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30306,
				"repeat_of_offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30307,
				"repeat_of_offset": 30008,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_work_status",
				"name": "Rack Work status",
				"offset": 30308,
				"repeat_of_offset": 30009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30309,
				"repeat_of_offset": 30010,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30310,
				"repeat_of_offset": 30011,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30311,
				"repeat_of_offset": 30012,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30312,
				"repeat_of_offset": 30013,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30313,
				"repeat_of_offset": 30014,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30314,
				"repeat_of_offset": 30015,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30315,
				"repeat_of_offset": 30016,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30316,
				"repeat_of_offset": 30017,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30317,
				"repeat_of_offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30318,
				"repeat_of_offset": 30019,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30319,
				"repeat_of_offset": 30020,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30321,
				"repeat_of_offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30322,
				"repeat_of_offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30323,
				"repeat_of_offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30324,
				"repeat_of_offset": 30025,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30325,
				"repeat_of_offset": 30026,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30327,
				"repeat_of_offset": 30028,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30329,
				"repeat_of_offset": 30030,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30331,
				"repeat_of_offset": 30032,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30333,
				"repeat_of_offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30334,
				"repeat_of_offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30335,
				"repeat_of_offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30336,
				"repeat_of_offset": 30037,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30339,
				"repeat_of_offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30340,
				"repeat_of_offset": 30041,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30341,
				"repeat_of_offset": 30042,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30344,
				"repeat_of_offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30345,
				"repeat_of_offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_board_temp",
				"name": "Rack Board temperature",
				"offset": 30346,
				"repeat_of_offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_power_volt",
				"name": "Rack Power voltage",
				"offset": 30347,
				"repeat_of_offset": 30048,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30350,
				"repeat_of_offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30351,
				"repeat_of_offset": 30052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30352,
				"repeat_of_offset": 30053,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30353,
				"repeat_of_offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_bus_volt_signed",
				"name": "Rack Bus voltage(signed)",
				"offset": 30354,
				"repeat_of_offset": 30055,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30355,
				"repeat_of_offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30356,
				"repeat_of_offset": 30057,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30359,
				"repeat_of_offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30360,
				"repeat_of_offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30361,
				"repeat_of_offset": 30062,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30363,
				"repeat_of_offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30364,
				"repeat_of_offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30365,
				"repeat_of_offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30366,
				"repeat_of_offset": 30067,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30388,
				"repeat_of_offset": 30089,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30390,
				"repeat_of_offset": 30091,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30392,
				"repeat_of_offset": 30093,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30394,
				"repeat_of_offset": 30095,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_software_version",
				"name": "Rack Software version",
				"offset": 30396,
				"repeat_of_offset": 30097,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack4_id",
				"name": "Rack id",
				"offset": 30398,
				"repeat_of_offset": 30099,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_capacity",
				"name": "Rack Capcity",
				"offset": 30399,
				"repeat_of_offset": 30000,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_voltage",
				"name": "Rack Voltage",
				"offset": 30400,
				"repeat_of_offset": 30001,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_current",
				"name": "Rack Current",
				"offset": 30401,
				"repeat_of_offset": 30002,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_soc",
				"name": "Rack SOC",
				"offset": 30402,
				"repeat_of_offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_soh",
				"name": "Rack SOH",
				"offset": 30403,
				"repeat_of_offset": 30004,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30404,
				"repeat_of_offset": 30005,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_service_soc",
				"name": "Rack Service SOC",
				"offset": 30405,
				"repeat_of_offset": 30006,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30406,
				"repeat_of_offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30407,
				"repeat_of_offset": 30008,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_work_status",
				"name": "Rack Work status",
				"offset": 30408,
				"repeat_of_offset": 30009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30409,
				"repeat_of_offset": 30010,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30410,
				"repeat_of_offset": 30011,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30411,
				"repeat_of_offset": 30012,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30412,
				"repeat_of_offset": 30013,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30413,
				"repeat_of_offset": 30014,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30414,
				"repeat_of_offset": 30015,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30415,
				"repeat_of_offset": 30016,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30416,
				"repeat_of_offset": 30017,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30417,
				"repeat_of_offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30418,
				"repeat_of_offset": 30019,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30419,
				"repeat_of_offset": 30020,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30421,
				"repeat_of_offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30422,
				"repeat_of_offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30423,
				"repeat_of_offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30424,
				"repeat_of_offset": 30025,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30425,
				"repeat_of_offset": 30026,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30427,
				"repeat_of_offset": 30028,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30429,
				"repeat_of_offset": 30030,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30431,
				"repeat_of_offset": 30032,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30433,
				"repeat_of_offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30434,
				"repeat_of_offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30435,
				"repeat_of_offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30436,
				"repeat_of_offset": 30037,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30439,
				"repeat_of_offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30440,
				"repeat_of_offset": 30041,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30441,
				"repeat_of_offset": 30042,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30444,
				"repeat_of_offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30445,
				"repeat_of_offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_board_temp",
				"name": "Rack Board temperature",
				"offset": 30446,
				"repeat_of_offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_power_volt",
				"name": "Rack Power voltage",
				"offset": 30447,
				"repeat_of_offset": 30048,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30450,
				"repeat_of_offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30451,
				"repeat_of_offset": 30052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30452,
				"repeat_of_offset": 30053,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30453,
				"repeat_of_offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_bus_volt_signed",
				"name": "Rack Bus voltage(signed)",
				"offset": 30454,
				"repeat_of_offset": 30055,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30455,
				"repeat_of_offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30456,
				"repeat_of_offset": 30057,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30459,
				"repeat_of_offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30460,
				"repeat_of_offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30461,
				"repeat_of_offset": 30062,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30463,
				"repeat_of_offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30464,
				"repeat_of_offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30465,
				"repeat_of_offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30466,
				"repeat_of_offset": 30067,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30488,
				"repeat_of_offset": 30089,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30490,
				"repeat_of_offset": 30091,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30492,
				"repeat_of_offset": 30093,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30494,
				"repeat_of_offset": 30095,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_software_version",
				"name": "Rack Software version",
				"offset": 30496,
				"repeat_of_offset": 30097,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack5_id",
				"name": "Rack id",
				"offset": 30498,
				"repeat_of_offset": 30099,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_capacity",
				"name": "Rack Capcity",
				"offset": 30499,
				"repeat_of_offset": 30000,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_voltage",
				"name": "Rack Voltage",
				"offset": 30500,
				"repeat_of_offset": 30001,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_current",
				"name": "Rack Current",
				"offset": 30501,
				"repeat_of_offset": 30002,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_soc",
				"name": "Rack SOC",
				"offset": 30502,
				"repeat_of_offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_soh",
				"name": "Rack SOH",
				"offset": 30503,
				"repeat_of_offset": 30004,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30504,
				"repeat_of_offset": 30005,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_service_soc",
				"name": "Rack Service SOC",
				"offset": 30505,
				"repeat_of_offset": 30006,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30506,
				"repeat_of_offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30507,
				"repeat_of_offset": 30008,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_work_status",
				"name": "Rack Work status",
				"offset": 30508,
				"repeat_of_offset": 30009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30509,
				"repeat_of_offset": 30010,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30510,
				"repeat_of_offset": 30011,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30511,
				"repeat_of_offset": 30012,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30512,
				"repeat_of_offset": 30013,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30513,
				"repeat_of_offset": 30014,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30514,
				"repeat_of_offset": 30015,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30515,
				"repeat_of_offset": 30016,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30516,
				"repeat_of_offset": 30017,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30517,
				"repeat_of_offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30518,
				"repeat_of_offset": 30019,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30519,
				"repeat_of_offset": 30020,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30521,
				"repeat_of_offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30522,
				"repeat_of_offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30523,
				"repeat_of_offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30524,
				"repeat_of_offset": 30025,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30525,
				"repeat_of_offset": 30026,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30527,
				"repeat_of_offset": 30028,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30529,
				"repeat_of_offset": 30030,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30531,
				"repeat_of_offset": 30032,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30533,
				"repeat_of_offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30534,
				"repeat_of_offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30535,
				"repeat_of_offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30536,
				"repeat_of_offset": 30037,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30539,
				"repeat_of_offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30540,
				"repeat_of_offset": 30041,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30541,
				"repeat_of_offset": 30042,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30544,
				"repeat_of_offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30545,
				"repeat_of_offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_board_temp",
				"name": "Rack Board temperature",
				"offset": 30546,
				"repeat_of_offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_power_volt",
				"name": "Rack Power voltage",
				"offset": 30547,
				"repeat_of_offset": 30048,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30550,
				"repeat_of_offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30551,
				"repeat_of_offset": 30052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30552,
				"repeat_of_offset": 30053,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30553,
				"repeat_of_offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_bus_volt_signed",
				"name": "Rack Bus voltage(signed)",
				"offset": 30554,
				"repeat_of_offset": 30055,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30555,
				"repeat_of_offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30556,
				"repeat_of_offset": 30057,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30559,
				"repeat_of_offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30560,
				"repeat_of_offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30561,
				"repeat_of_offset": 30062,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30563,
				"repeat_of_offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30564,
				"repeat_of_offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30565,
				"repeat_of_offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30566,
				"repeat_of_offset": 30067,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30588,
				"repeat_of_offset": 30089,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30590,
				"repeat_of_offset": 30091,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30592,
				"repeat_of_offset": 30093,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30594,
				"repeat_of_offset": 30095,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_software_version",
				"name": "Rack Software version",
				"offset": 30596,
				"repeat_of_offset": 30097,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack6_id",
				"name": "Rack id",
				"offset": 30598,
				"repeat_of_offset": 30099,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_capacity",
				"name": "Rack Capcity",
				"offset": 30599,
				"repeat_of_offset": 30000,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_voltage",
				"name": "Rack Voltage",
				"offset": 30600,
				"repeat_of_offset": 30001,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_current",
				"name": "Rack Current",
				"offset": 30601,
				"repeat_of_offset": 30002,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_soc",
				"name": "Rack SOC",
				"offset": 30602,
				"repeat_of_offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_soh",
				"name": "Rack SOH",
				"offset": 30603,
				"repeat_of_offset": 30004,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30604,
				"repeat_of_offset": 30005,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_service_soc",
				"name": "Rack Service SOC",
				"offset": 30605,
				"repeat_of_offset": 30006,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30606,
				"repeat_of_offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30607,
				"repeat_of_offset": 30008,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_work_status",
				"name": "Rack Work status",
				"offset": 30608,
				"repeat_of_offset": 30009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30609,
				"repeat_of_offset": 30010,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30610,
				"repeat_of_offset": 30011,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30611,
				"repeat_of_offset": 30012,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30612,
				"repeat_of_offset": 30013,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30613,
				"repeat_of_offset": 30014,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30614,
				"repeat_of_offset": 30015,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30615,
				"repeat_of_offset": 30016,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30616,
				"repeat_of_offset": 30017,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30617,
				"repeat_of_offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30618,
				"repeat_of_offset": 30019,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30619,
				"repeat_of_offset": 30020,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30621,
				"repeat_of_offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30622,
				"repeat_of_offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30623,
				"repeat_of_offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30624,
				"repeat_of_offset": 30025,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30625,
				"repeat_of_offset": 30026,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30627,
				"repeat_of_offset": 30028,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30629,
				"repeat_of_offset": 30030,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30631,
				"repeat_of_offset": 30032,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30633,
				"repeat_of_offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30634,
				"repeat_of_offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30635,
				"repeat_of_offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30636,
				"repeat_of_offset": 30037,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30639,
				"repeat_of_offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30640,
				"repeat_of_offset": 30041,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30641,
				"repeat_of_offset": 30042,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30644,
				"repeat_of_offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30645,
				"repeat_of_offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_board_temp",
				"name": "Rack Board temperature",
				"offset": 30646,
				"repeat_of_offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_power_volt",
				"name": "Rack Power voltage",
				"offset": 30647,
				"repeat_of_offset": 30048,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30650,
				"repeat_of_offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30651,
				"repeat_of_offset": 30052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30652,
				"repeat_of_offset": 30053,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30653,
				"repeat_of_offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_bus_volt_signed",
				"name": "Rack Bus voltage(signed)",
				"offset": 30654,
				"repeat_of_offset": 30055,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30655,
				"repeat_of_offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30656,
				"repeat_of_offset": 30057,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30659,
				"repeat_of_offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30660,
				"repeat_of_offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30661,
				"repeat_of_offset": 30062,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30663,
				"repeat_of_offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30664,
				"repeat_of_offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30665,
				"repeat_of_offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30666,
				"repeat_of_offset": 30067,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30688,
				"repeat_of_offset": 30089,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30690,
				"repeat_of_offset": 30091,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30692,
				"repeat_of_offset": 30093,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30694,
				"repeat_of_offset": 30095,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_software_version",
				"name": "Rack Software version",
				"offset": 30696,
				"repeat_of_offset": 30097,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack7_id",
				"name": "Rack id",
				"offset": 30698,
				"repeat_of_offset": 30099,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_capacity",
				"name": "Rack Capcity",
				"offset": 30699,
				"repeat_of_offset": 30000,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_voltage",
				"name": "Rack Voltage",
				"offset": 30700,
				"repeat_of_offset": 30001,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_current",
				"name": "Rack Current",
				"offset": 30701,
				"repeat_of_offset": 30002,
				"scale": 10,
				"signed": true,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_soc",
				"name": "Rack SOC",
				"offset": 30702,
				"repeat_of_offset": 30003,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_soh",
				"name": "Rack SOH",
				"offset": 30703,
				"repeat_of_offset": 30004,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_service_voltage",
				"name": "Rack Service Voltage",
				"offset": 30704,
				"repeat_of_offset": 30005,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_service_soc",
				"name": "Rack Service SOC",
				"offset": 30705,
				"repeat_of_offset": 30006,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_sum_of_volt",
				"name": "Rack Sum of voltages",
				"offset": 30706,
				"repeat_of_offset": 30007,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_bus_volt",
				"name": "Rack Bus voltage",
				"offset": 30707,
				"repeat_of_offset": 30008,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_work_status",
				"name": "Rack Work status",
				"offset": 30708,
				"repeat_of_offset": 30009,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_cell_volt",
				"name": "Rack Max cell voltage",
				"offset": 30709,
				"repeat_of_offset": 30010,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_cell_volt_pos",
				"name": "Rack Max cell voltage position",
				"offset": 30710,
				"repeat_of_offset": 30011,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_min_cell_volt",
				"name": "Rack Min cell voltage",
				"offset": 30711,
				"repeat_of_offset": 30012,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_min_cell_volt_pos",
				"name": "Rack Min cell voltage position",
				"offset": 30712,
				"repeat_of_offset": 30013,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_cell_temp",
				"name": "Rack Max cell temperature",
				"offset": 30713,
				"repeat_of_offset": 30014,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_cell_temp_pos",
				"name": "Rack Max cell temperature position",
				"offset": 30714,
				"repeat_of_offset": 30015,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_min_cell_temp",
				"name": "Rack Min cell temperature",
				"offset": 30715,
				"repeat_of_offset": 30016,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_min_cell_temp_pos",
				"name": "Rack Min cell temperature position",
				"offset": 30716,
				"repeat_of_offset": 30017,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_avg_volt",
				"name": "Rack Average voltage",
				"offset": 30717,
				"repeat_of_offset": 30018,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_avg_temp",
				"name": "Rack Average temperature",
				"offset": 30718,
				"repeat_of_offset": 30019,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_insul_res",
				"name": "Rack Insulation resistance",
				"offset": 30719,
				"repeat_of_offset": 30020,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_pulse_charge_cur",
				"name": "Rack Max pulse charge current",
				"offset": 30721,
				"repeat_of_offset": 30022,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_pulse_discharge_cur",
				"name": "Rack Max pulse discharge current",
				"offset": 30722,
				"repeat_of_offset": 30023,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_charge_cur",
				"name": "Rack Max charge current",
				"offset": 30723,
				"repeat_of_offset": 30024,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_discharge_cur",
				"name": "Rack Max discharge current",
				"offset": 30724,
				"repeat_of_offset": 30025,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_first_alarm",
				"name": "Rack First alarm word",
				"offset": 30725,
				"repeat_of_offset": 30026,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_second_alarm",
				"name": "Rack Second alarm word",
				"offset": 30727,
				"repeat_of_offset": 30028,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_third_alarm",
				"name": "Rack Third alarm word",
				"offset": 30729,
				"repeat_of_offset": 30030,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_hardware_state",
				"name": "Rack Hardware State",
				"offset": 30731,
				"repeat_of_offset": 30032,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_bmu_comm_chip_num",
				"name": "Rack BMU comm chip number",
				"offset": 30733,
				"repeat_of_offset": 30034,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_pack_excp_id",
				"name": "Rack Pack exception id",
				"offset": 30734,
				"repeat_of_offset": 30035,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_volt_excp_id",
				"name": "RackVoltage exception id",
				"offset": 30735,
				"repeat_of_offset": 30036,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_temp_excp_id",
				"name": "Rack Temperature exception id",
				"offset": 30736,
				"repeat_of_offset": 30037,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_total_cell_num",
				"name": "Rack Total cells number",
				"offset": 30739,
				"repeat_of_offset": 30040,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_total_tem_num",
				"name": "Rack Total temperature number",
				"offset": 30740,
				"repeat_of_offset": 30041,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_charge_discharge_cycles",
				"name": "Rack Charge/discharge Cycles",
				"offset": 30741,
				"repeat_of_offset": 30042,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_fan_start_temp",
				"name": "Rack Fan start temperature",
				"offset": 30744,
				"repeat_of_offset": 30045,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_fan_stop_temp",
				"name": "Rack Fan stop temperature",
				"offset": 30745,
				"repeat_of_offset": 30046,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_board_temp",
				"name": "Rack Board temperature",
				"offset": 30746,
				"repeat_of_offset": 30047,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_power_volt",
				"name": "Rack Power voltage",
				"offset": 30747,
				"repeat_of_offset": 30048,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_amb_temp_1",
				"name": "Rack Ambient temperature 1",
				"offset": 30750,
				"repeat_of_offset": 30051,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_amb_temp_2",
				"name": "Rack Ambient temperature 2",
				"offset": 30751,
				"repeat_of_offset": 30052,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_bcu_reset_type",
				"name": "Rack BCU reset type",
				"offset": 30752,
				"repeat_of_offset": 30053,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_inside_volt",
				"name": "Rack Inside voltage(signed)",
				"offset": 30753,
				"repeat_of_offset": 30054,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_bus_volt_signed",
				"name": "Rack Bus voltage(signed)",
				"offset": 30754,
				"repeat_of_offset": 30055,
				"scale": 10,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_volt_sign",
				"name": "Rack Voltage sign",
				"offset": 30755,
				"repeat_of_offset": 30056,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_bus_volt_sign",
				"name": "Rack Bus Voltage sign",
				"offset": 30756,
				"repeat_of_offset": 30057,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_cell_cap",
				"name": "Rack Max cell capacity",
				"offset": 30759,
				"repeat_of_offset": 30060,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_min_cell_cap",
				"name": "Rack Min cell capacity",
				"offset": 30760,
				"repeat_of_offset": 30061,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_calc_soc",
				"name": "Rack Calc SOC",
				"offset": 30761,
				"repeat_of_offset": 30062,
				"scale": 100,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_pack_volt",
				"name": "Rack Max pack voltage",
				"offset": 30763,
				"repeat_of_offset": 30064,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_min_pack_volt",
				"name": "Rack Min pack voltage",
				"offset": 30764,
				"repeat_of_offset": 30065,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_max_pack_volt_pos",
				"name": "Rack Max pack voltage position",
				"offset": 30765,
				"repeat_of_offset": 30066,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_min_pack_volt_pos",
				"name": "Rack Min pack voltage position",
				"offset": 30766,
				"repeat_of_offset": 30067,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_total_charge_power",
				"name": "Rack Total charge power",
				"offset": 30788,
				"repeat_of_offset": 30089,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_total_discharge_power",
				"name": "Rack Total discharge power",
				"offset": 30790,
				"repeat_of_offset": 30091,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_total_charge_cap",
				"name": "Rack Total charge capacity",
				"offset": 30792,
				"repeat_of_offset": 30093,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_total_discharge_cap",
				"name": "Rack Total discharge capacity",
				"offset": 30794,
				"repeat_of_offset": 30095,
				"scale": 10,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_software_version",
				"name": "Rack Software version",
				"offset": 30796,
				"repeat_of_offset": 30097,
				"size": 2,
				"uri": "/components/sungrow_ess_1"
			},
			{
				"id": "rack8_id",
				"name": "Rack id",
				"offset": 30798,
				"repeat_of_offset": 30099,
				"uri": "/components/sungrow_ess_1"
			}
		]
	}
}